function mpc = pglib_opf_case20758_epigrids
mpc.version = '2';
mpc.baseMVA = 100.0;
mpc.bus = [
 74313 1 5.62 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74314 1 0 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 74315 1 6.14 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74316 1 4.22 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74317 1 4.09 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74318 1 1.84 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74319 1 1.52 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74320 1 1.57 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74321 1 11.41 4.23 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 74322 1 4.21 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74323 1 6.68 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74324 1 3.29 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74325 1 1.86 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74326 1 5.39 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74327 1 1.8 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74328 1 1.58 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74329 1 3.21 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74330 1 0 0 0 0 2 1 0 138 138 1.1 0.9 0 0 0 0;
 74331 1 0 0 0 0 2 1 0 138 138 1.1 0.9 0 0 0 0;
 74332 1 2.68 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74333 1 4.24 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74334 1 0 0 0 0 2 1 0 138 138 1.1 0.9 0 0 0 0;
 74335 1 0 0 0 0 2 1 0 138 138 1.1 0.9 0 0 0 0;
 74336 1 0 0 0 0 2 1 0 138 138 1.1 0.9 0 0 0 0;
 74337 1 2.65 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74338 1 1.69 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74339 1 4.79 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74340 1 9.69 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74341 1 10.42 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74342 1 3.23 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74343 1 9.83 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74344 1 3.1 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74345 1 2.48 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74346 1 4.04 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74347 1 4.76 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74348 1 3.22 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74349 1 3.28 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74350 1 13.58 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74351 1 0 0 0 0 2 1 0 138 138 1.1 0.9 0 0 0 0;
 74352 1 3.01 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74353 1 7.03 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74354 1 0 0 0 0 2 1 0 138 138 1.1 0.9 0 0 0 0;
 74355 1 21.69 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74356 1 7.06 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74357 1 0 0 0 0 2 1 0 138 134 1.1 0.9 0 0 0 0;
 74358 1 2.89 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74359 1 5.75 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74360 1 3.65 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74361 1 3.27 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74362 1 4.82 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74363 1 2.21 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74364 1 7.22 0 0 0 2 1 0 138 134 1.1 0.9 0 0 0 0;
 74365 1 2.48 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74366 1 2.07 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74367 1 9.65 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74368 1 0 0 0 0 2 1 0 138 133 1.1 0.9 0 0 0 0;
 74369 1 3.65 0 0 0 2 1 0 138 133 1.1 0.9 0 0 0 0;
 74370 1 1.93 0 0 0 2 1 0 138 133 1.1 0.9 0 0 0 0;
 74371 1 3.33 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74372 1 0 0 0 0 2 1 0 138 133 1.1 0.9 0 0 0 0;
 74373 1 0 0 0 0 2 1 0 138 133 1.1 0.9 0 0 0 0;
 74374 1 3.05 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74375 1 2.78 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74376 1 0 0 0 0 2 1 0 138 133 1.1 0.9 0 0 0 0;
 74377 1 2.77 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74378 1 7.14 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74379 1 0 0 0 0 2 1 0 230 129 1.1 0.9 0 0 0 0;
 74380 1 0 0 0 0 2 1 0 138 133 1.1 0.9 0 0 0 0;
 74381 1 3 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74382 1 5.23 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74383 1 3.35 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74384 1 5.56 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74385 1 1.74 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74386 1 4.23 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74387 1 0 0 0 0 2 1 0 138 133 1.1 0.9 0 0 0 0;
 74388 1 2.55 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74389 1 5.83 0 0 0 2 1 0 138 133 1.1 0.9 0 0 0 0;
 74390 1 0 0 0 0 2 1 0 138 133 1.1 0.9 0 0 0 0;
 74391 1 8.54 0 0 0 2 1 0 138 134 1.1 0.9 0 0 0 0;
 74392 1 0 0 0 0 2 1 0 230 129 1.1 0.9 0 0 0 0;
 74393 1 5.43 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74394 1 2.37 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74395 1 2.13 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74396 1 3.03 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74397 1 2.83 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74398 1 8.69 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74399 1 5.48 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74400 1 4.61 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74401 1 7.85 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74402 1 8.4 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74403 1 4.12 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74404 1 6.54 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74405 1 2.62 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74406 1 4.96 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74407 1 10.74 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74408 1 4.27 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74409 1 1.74 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74410 1 0 0 0 0 2 1 0 138 134 1.1 0.9 0 0 0 0;
 74411 1 2.94 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74412 1 19.63 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74413 1 16.76 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74414 1 13.49 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74415 1 4.2 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74416 1 3.49 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74417 1 2.13 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74418 1 4.28 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74419 1 12.16 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74420 1 5.15 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74421 1 7.03 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74422 1 6.79 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74423 1 6.49 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74424 1 3.31 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74425 1 2.27 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74426 1 0 0 0 0 2 1 0 138 134 1.1 0.9 0 0 0 0;
 74427 1 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 74428 1 0 0 0 0 2 1 0 138 133 1.1 0.9 0 0 0 0;
 74429 1 11.18 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74430 1 7.91 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74431 1 2.13 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74432 1 2.13 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74433 1 3 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74434 1 4.61 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74435 1 4.85 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74436 1 5.28 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74437 1 3.19 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74438 1 3.68 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74439 1 5.45 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74440 1 2.89 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74441 1 1.69 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74442 1 1.96 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74443 1 6.62 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74444 1 5.37 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74445 1 8.71 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74446 1 0 0 0 0 2 1 0 138 129 1.1 0.9 0 0 0 0;
 74447 1 2.43 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74448 1 1.94 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74449 1 4.98 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 74450 1 5.72 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 74451 1 7.31 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 74452 1 4.42 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 74453 1 2.56 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 74454 1 5.89 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 74455 1 6.16 3.06 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74456 1 2.84 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74457 1 7.06 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74458 1 11.46 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74459 1 19.68 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74460 1 7.83 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74461 1 2.35 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74462 1 6.38 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74463 1 5.36 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74464 1 0 0 0 0 2 1 0 138 163 1.1 0.9 0 0 0 0;
 74465 1 4 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74466 1 13.27 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74467 1 19.62 -16.28 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74468 1 8.82 6.98 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74469 1 4.81 2.91 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74470 1 4.51 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74471 1 12.14 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74472 1 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 74473 1 5.11 4.03 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74474 1 24.05 -62.53 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74475 1 11.18 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74476 1 7.02 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74477 1 4.11 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74478 1 4.19 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74479 1 3.52 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74480 1 6.01 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74481 1 3.01 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74482 1 3.08 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74483 1 7.67 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74484 1 2.53 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74485 1 6.66 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74486 1 3.45 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74487 1 9.8 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74488 1 8.75 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74489 1 4.28 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74490 1 6.28 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74491 1 2.57 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74492 1 10.34 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74493 1 16.45 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74494 1 4.69 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74495 1 6.2 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74496 1 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 74497 1 3.19 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74498 1 6.24 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74499 1 18.31 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74500 1 5.2 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74501 1 26.4 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 74502 1 5.16 -7.4 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74503 1 2.98 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74504 1 2.66 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74505 1 9.28 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74506 1 4.54 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74507 1 8.17 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74508 1 7.36 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74509 1 2.95 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74510 1 3.5 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74511 1 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 74512 1 3.94 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74513 1 6.67 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74514 1 7.93 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74515 1 1.51 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74516 1 8.19 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74517 1 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 74518 1 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 74519 1 5.7 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74520 1 6.63 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74521 1 12.15 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74522 1 2.41 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74523 1 6 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74524 1 9.82 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74525 1 6.35 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74526 1 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 74527 1 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 74528 1 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 74529 1 14.22 -21.41 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74530 1 13.78 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74531 1 19.37 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74532 1 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 74533 1 16.18 -19.57 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74534 1 7.74 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74535 1 6.83 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74536 1 6.56 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74537 1 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 74538 1 5.76 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74539 1 0 0 0 0 2 1 0 138 163 1.1 0.9 0 0 0 0;
 74540 1 10.07 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74541 1 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 74542 1 9.94 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74543 1 2.58 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74544 1 4.71 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74545 1 7.38 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74546 1 4.45 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 74547 1 7.49 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74548 1 4.84 3.86 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 74549 1 5.18 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74550 1 8.73 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74551 1 0 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 74552 1 0 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 74553 1 1.16 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74554 1 5.18 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 74555 1 3.02 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74556 1 2.73 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74557 1 3.14 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74558 1 9.51 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 74559 1 5 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 74560 1 4.99 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 74561 1 6.41 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 74562 1 5.01 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74563 1 5.08 -23.09 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74564 1 3.84 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74565 1 0 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 74566 1 3.39 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 74567 1 2.52 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74568 1 5.46 -26.19 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74569 1 0 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 74570 1 3.6 2.49 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 74571 1 4.66 2.26 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74572 1 3.41 2.44 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74573 1 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 74574 1 5.42 3.17 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 74575 1 8.14 5.46 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 74576 1 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 74577 1 8.68 9.05 0 200 2 1 0 500 129 1.1 0.9 0 0 0 0;
 74578 1 2.62 1.51 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 74579 1 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 74580 1 12.81 4.85 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 74581 1 4.91 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 74582 1 6.09 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 74583 1 3.33 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 74584 1 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 74585 1 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 74586 1 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 74587 1 6.18 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 74588 1 1.54 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 74589 1 0 0 0 0 2 1 0 138 181 1.1 0.9 0 0 0 0;
 74590 1 5.44 4.29 0 0 2 1 0 138 181 1.1 0.9 0 0 0 0;
 74591 1 4.41 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 74592 1 3.91 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 74593 1 6.23 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 74594 1 6.86 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 74595 1 5.89 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74596 1 3.81 1.72 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74597 1 4.03 1.46 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74598 1 6.34 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74599 1 0 0 0 0 2 1 0 138 181 1.1 0.9 0 0 0 0;
 74600 1 0 0 0 215.15 2 1 0 230 186 1.1 0.9 0 0 0 0;
 74601 1 12.67 7.74 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74602 1 2.39 1.01 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74603 1 0 0 0 0 2 1 0 138 186 1.1 0.9 0 0 0 0;
 74604 1 5.77 3.2 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74605 1 5.99 3.97 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74606 1 4.89 3.31 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74607 1 14.37 11.2 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74608 1 5.89 2.74 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74609 1 0 0 0 0 2 1 0 138 186 1.1 0.9 0 0 0 0;
 74610 1 8.39 4.97 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74611 1 4.54 2.2 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74612 1 5.21 1.76 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74613 1 5.21 2.75 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74614 1 7.72 2.82 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74615 1 3.85 2.15 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74616 1 3.28 2.41 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74617 1 5.42 3.4 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74618 1 2.45 0.82 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74619 1 0 0 0 0 2 1 0 138 186 1.1 0.9 0 0 0 0;
 74620 1 6.31 2.74 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74621 1 4.62 3.4 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74622 1 3.26 1.95 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74623 1 10.19 7.89 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74624 1 2.46 1.88 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74625 1 2.62 1.69 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74626 1 2.23 0.97 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74627 1 5.54 2.81 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74628 1 2.31 1.52 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74629 1 3.65 1.62 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74630 1 3.53 2.49 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74631 1 7 4.71 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74632 1 2.17 1.35 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74633 1 0 0 0 0 2 1 0 138 186 1.1 0.9 0 0 0 0;
 74634 1 4.29 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74635 1 0 0 0 0 2 1 0 138 186 1.1 0.9 0 0 0 0;
 74636 1 4.2 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74637 1 6.94 3.54 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 74638 1 3.74 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74639 1 0 0 0 0 2 1 0 230 186 1.1 0.9 0 0 0 0;
 74640 1 4.12 2.75 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74641 1 2.82 0.81 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74642 1 3.49 1.39 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74643 1 1.8 0.8 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74644 1 11.94 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74645 1 0 0 0 0 2 1 0 230 186 1.1 0.9 0 0 0 0;
 74646 1 9.02 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74647 1 10.21 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74648 1 1.92 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74649 1 8.02 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74650 1 4.96 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74651 1 12.33 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74652 1 7.61 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74653 1 4.76 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74654 1 7.51 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74655 1 5.41 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74656 1 3.1 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74657 1 0.58 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74658 1 11.6 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74659 1 2.86 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74660 1 6.8 2.43 0 0 2 1 0 138 186 1.1 0.9 0 0 0 0;
 74661 1 13.09 6.3 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74662 1 0 0 0 0 2 1 0 138 186 1.1 0.9 0 0 0 0;
 74663 1 9.04 4.62 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 74664 1 4.43 1.39 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74665 1 4.43 2.71 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74666 1 4.09 2.95 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74667 1 4.77 2.99 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74668 1 9.45 4.12 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74669 1 3.19 1.55 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74670 1 10.2 7.96 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74671 1 3.75 1.83 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74672 1 6.28 4.85 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74673 1 3.58 3.02 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74674 1 1.73 0.98 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 74675 1 7.2 6.03 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74676 1 3.51 1.53 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 74677 1 7.67 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74678 1 5.43 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74679 1 5.61 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74680 1 4.08 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74681 1 5.8 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74682 1 8.51 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74683 1 8.46 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74684 1 2.25 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74685 1 5.58 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74686 1 2.25 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74687 1 3.66 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74688 1 4.39 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74689 1 1.71 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74690 1 3.5 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74691 1 3.81 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74692 1 4.98 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74693 1 3.48 2.21 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74694 1 5.11 3.43 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74695 1 6.08 5.3 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74696 1 3.28 2.84 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 74697 1 5.34 2.16 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74698 1 1.55 1.17 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74699 1 3.54 2.31 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74700 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74701 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74702 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74703 1 2.53 1.84 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74704 1 5.11 3.61 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74705 1 1.25 0.81 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74706 1 1.66 1.04 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74707 1 1.8 0.66 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74708 1 3.2 2.26 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74709 1 2.97 1.97 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74710 1 1.45 0.67 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 74711 1 0.88 0 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 74712 1 0 0 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 74713 1 0 0 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 74714 1 4.93 2.37 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 74715 1 0 0 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 74716 1 3.08 2.41 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 74717 1 6.78 2.4 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74718 1 0 0 0 -185.1 2 1 0 230 177 1.1 0.9 0 0 0 0;
 74719 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74720 1 0 0 0 0 2 1 0 230 177 1.1 0.9 0 0 0 0;
 74721 1 2.42 1.81 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74722 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74723 1 3.2 2.67 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74724 1 2.25 1.3 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74725 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74726 1 2.41 1.2 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74727 1 9.99 -11.49 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74728 1 5.69 1.75 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74729 1 2.98 1.74 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74730 1 0 0 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 74731 1 2.92 1.69 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74732 1 3.63 2.67 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74733 1 3.5 2.55 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74734 1 4.15 2.28 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74735 1 8.2 5.85 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74736 1 4 1.91 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74737 1 4.51 3.34 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74738 1 2.67 1.28 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74739 1 8.27 2.68 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74740 1 2.17 1.12 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74741 1 4.12 -16.2 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74742 1 2.11 1.12 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74743 1 0 0 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 74744 1 1.34 0.87 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74745 1 0 0 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 74746 1 49 41.79 0 117.77 2 1 0 500 175 1.1 0.9 0 0 0 0;
 74747 1 1.43 0.9 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74748 1 2.97 1.66 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74749 1 2.48 1.85 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74750 1 12.16 15.29 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74751 1 2.16 1.03 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74752 1 2.09 1.55 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74753 1 4.17 -13.36 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74754 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74755 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74756 1 5.24 3.69 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74757 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74758 1 3.26 2.85 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74759 1 2.53 1.93 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74760 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74761 1 1.62 0.74 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74762 1 3.8 2.04 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74763 1 0 0 0 0 2 1 0 230 176 1.1 0.9 0 0 0 0;
 74764 1 8.14 6.98 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74765 1 3.3 1.33 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74766 1 2.35 1.33 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74767 1 0 0 0 0 2 1 0 230 176 1.1 0.9 0 0 0 0;
 74768 1 3.65 2.44 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74769 1 1.87 0.55 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74770 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74771 1 1.61 0.52 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74772 1 2.08 1.05 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74773 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74774 1 1.51 0.98 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74775 1 6.99 3.64 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74776 1 6.23 4.31 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74777 1 3.34 2.24 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74778 1 0 0 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 74779 1 0 0 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 74780 1 3.92 1.93 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74781 1 1.64 0.79 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74782 1 0.86 0 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74783 1 1.96 0.79 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74784 1 4.95 3.14 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74785 1 0 0 0 0 2 1 0 500 175 1.1 0.9 0 0 0 0;
 74786 1 0 0 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 74787 1 3.27 1.13 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74788 1 2.76 1.08 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74789 1 3.44 2.13 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74790 1 2.62 1.08 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74791 1 5.72 4.02 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74792 1 1.91 0.78 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74793 1 4.65 1.49 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74794 1 0 0 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 74795 1 4.44 3.18 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 74796 1 0 0 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 74797 1 1.66 0.57 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74798 1 0 0 0 16.47 2 1 0 230 177 1.1 0.9 0 0 0 0;
 74799 1 1.44 0.86 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74800 1 0 0 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 74801 1 3.41 2.39 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74802 1 3.04 1.06 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74803 1 1.15 0.74 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74804 1 0 0 0 0 2 1 0 138 179 1.1 0.9 0 0 0 0;
 74805 1 3.63 0 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74806 1 0 0 0 0 2 1 0 138 179 1.1 0.9 0 0 0 0;
 74807 1 3.54 2.78 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74808 1 2.01 0.84 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74809 1 3.27 1.43 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74810 1 1.1 0.75 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74811 1 3.25 1.75 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74812 1 2.65 2.04 0 0 2 1 0 138 179 1.1 0.9 0 0 0 0;
 74813 1 3.56 2.2 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74814 1 0.75 0 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74815 1 3.48 2.25 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74816 1 1.25 0.78 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74817 1 4.51 3.33 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74818 1 12.54 8.9 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74819 1 3.01 1.88 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74820 1 7.43 4.86 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74821 1 7.81 6.42 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 74822 1 0 0 0 0 2 1 0 230 177 1.1 0.9 0 0 0 0;
 74823 1 6.49 0 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74824 1 0 0 0 0 2 1 0 138 179 1.1 0.9 0 0 0 0;
 74825 1 2.44 1.24 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74826 1 0 0 0 0 2 1 0 138 179 1.1 0.9 0 0 0 0;
 74827 1 2.12 0.92 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74828 1 5.41 4.57 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74829 1 3.1 2.12 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74830 1 1.35 0.46 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74831 1 0 0 0 0 2 1 0 138 179 1.1 0.9 0 0 0 0;
 74832 1 0 0 0 0 2 1 0 138 179 1.1 0.9 0 0 0 0;
 74833 1 3.33 2.13 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74834 1 0 0 0 0 2 1 0 138 179 1.1 0.9 0 0 0 0;
 74835 1 1.95 0.7 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74836 1 0 0 0 0 2 1 0 138 179 1.1 0.9 0 0 0 0;
 74837 1 2.05 1.11 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74838 1 2.1 1.24 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74839 1 3.71 1.34 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74840 1 2.72 1.9 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74841 1 11.76 5.39 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 74842 1 5.18 2.97 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74843 1 4.86 3.32 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 74844 1 3.23 1.64 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74845 1 2.25 1.06 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 74846 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 74847 1 12.92 9.54 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 74848 1 4.56 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74849 1 0 0 0 0 2 1 0 138 164 1.1 0.9 0 0 0 0;
 74850 1 0 0 0 0 2 1 0 230 164 1.1 0.9 0 0 0 0;
 74851 1 0 0 0 13.41 2 1 0 230 164 1.1 0.9 0 0 0 0;
 74852 1 5.14 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74853 1 8.85 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74854 1 0 0 0 0 2 1 0 138 164 1.1 0.9 0 0 0 0;
 74855 1 2.89 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74856 1 6.43 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74857 1 3.49 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74858 1 15.85 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74859 1 0 0 0 0 2 1 0 138 164 1.1 0.9 0 0 0 0;
 74860 1 1.28 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74861 1 1.88 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74862 1 4.82 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74863 1 2.13 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74864 1 1.75 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74865 1 1.46 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74866 1 9.56 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74867 1 3.76 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74868 1 5.89 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74869 1 2.49 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74870 1 7.78 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74871 1 6.33 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74872 1 3.85 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74873 1 4.88 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74874 1 0 0 0 0 2 1 0 138 164 1.1 0.9 0 0 0 0;
 74875 1 5.12 0 0 0 2 1 0 138 164 1.1 0.9 0 0 0 0;
 74876 1 0 0 0 0 2 1 0 138 164 1.1 0.9 0 0 0 0;
 74877 1 11.67 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74878 1 1.91 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74879 1 2.84 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74880 1 4.22 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74881 1 2.83 -19.29 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74882 1 1.23 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74883 1 3.59 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74884 1 9.01 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74885 1 50.99 0 0 0 2 1 0 138 164 1.1 0.9 0 0 0 0;
 74886 1 10.74 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 74887 1 0 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 74888 1 6.46 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74889 1 16.43 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74890 1 0 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 74891 1 3.06 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74892 1 3.85 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74893 1 3.47 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74894 1 0 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 74895 1 0 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 74896 1 3.47 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 74897 1 0 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 74898 1 8.79 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74899 1 3.27 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74900 1 11.68 -10.47 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 74901 1 7.01 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 74902 1 0 0 0 0 2 1 0 138 169 1.1 0.9 0 0 0 0;
 75433 1 0 0 0 0 5 1 0 230 84 1.1 0.9 0 0 0 0;
 75434 2 0 0 0 0 5 1 0 138 84 1.1 0.9 0 0 0 0;
 75435 1 0 0 0 0 5 1 0 69 84 1.1 0.9 0 0 0 0;
 75436 1 0 0 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75437 1 0 0 0 0 5 1 0 69 84 1.1 0.9 0 0 0 0;
 75438 1 0 0 0 0 5 1 0 138 81 1.1 0.9 0 0 0 0;
 75439 1 0 0 0 0 5 1 0 69 81 1.1 0.9 0 0 0 0;
 75440 2 0 0 0 0 5 1 0 138 83 1.1 0.9 0 0 0 0;
 75441 1 0 0 0 0 5 1 0 69 83 1.1 0.9 0 0 0 0;
 75442 1 0 0 0 0 5 1 0 138 81 1.1 0.9 0 0 0 0;
 75443 1 0 0 0 0 5 1 0 69 81 1.1 0.9 0 0 0 0;
 75444 1 0 0 0 0 5 1 0 69 83 1.1 0.9 0 0 0 0;
 75445 1 0 0 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75446 1 0 0 0 0 5 1 0 69 80 1.1 0.9 0 0 0 0;
 75447 1 0 0 0 0 5 1 0 230 82 1.1 0.9 0 0 0 0;
 75448 1 0 0 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75449 1 0 0 0 0 5 1 0 138 85 1.1 0.9 0 0 0 0;
 75450 1 0 0 0 0 5 1 0 69 85 1.1 0.9 0 0 0 0;
 75451 1 0 0 0 0 5 1 0 230 83 1.1 0.9 0 0 0 0;
 75452 2 0 0 0 0 5 1 0 138 83 1.1 0.9 0 0 0 0;
 75453 1 0 0 0 0 5 1 0 69 80 1.1 0.9 0 0 0 0;
 75454 1 0 0 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75455 2 0 0 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75456 1 0 0 0 0 5 1 0 69 84 1.1 0.9 0 0 0 0;
 75457 1 0 0 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75458 1 0 0 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75459 1 0 0 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75460 1 0 0 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75461 2 0 0 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75462 2 0 0 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75463 1 0 0 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75464 2 0 0 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75465 1 0 0 0 0 8 1 0 345 112 1.1 0.9 0 0 0 0;
 75466 1 0 0 0 0 8 1 0 345 112 1.1 0.9 0 0 0 0;
 75467 1 0 0 0 0 8 1 0 138 112 1.1 0.9 0 0 0 0;
 75468 1 0 0 0 0 8 1 0 69 117 1.1 0.9 0 0 0 0;
 75469 1 0 0 0 0 8 1 0 230 112 1.1 0.9 0 0 0 0;
 75470 1 0 0 0 0 8 1 0 69 125 1.1 0.9 0 0 0 0;
 75471 1 0 0 0 0 8 1 0 138 89 1.1 0.9 0 0 0 0;
 75472 1 0 0 0 0 8 1 0 138 89 1.1 0.9 0 0 0 0;
 75473 1 0 0 0 0 8 1 0 69 89 1.1 0.9 0 0 0 0;
 75474 1 0 0 0 0 8 1 0 230 112 1.1 0.9 0 0 0 0;
 75475 1 0 0 0 0 8 1 0 138 88 1.1 0.9 0 0 0 0;
 75476 1 0 0 0 0 8 1 0 230 126 1.1 0.9 0 0 0 0;
 75477 1 0 0 0 0 8 1 0 138 126 1.1 0.9 0 0 0 0;
 75478 1 0 0 0 0 8 1 0 345 88 1.1 0.9 0 0 0 0;
 75479 1 0 0 0 0 8 1 0 138 88 1.1 0.9 0 0 0 0;
 75480 1 0 0 0 0 8 1 0 138 63 1.1 0.9 0 0 0 0;
 75481 1 0 0 0 0 8 1 0 345 112 1.1 0.9 0 0 0 0;
 75482 2 0 0 0 0 8 1 0 230 112 1.1 0.9 0 0 0 0;
 75483 2 0 0 0 0 8 1 0 230 88 1.1 0.9 0 0 0 0;
 75484 1 0 0 0 0 8 1 0 138 88 1.1 0.9 0 0 0 0;
 75485 1 0 0 0 0 8 1 0 69 119 1.1 0.9 0 0 0 0;
 75486 1 0 0 0 0 8 1 0 138 112 1.1 0.9 0 0 0 0;
 75487 1 0 0 0 0 8 1 0 138 90 1.1 0.9 0 0 0 0;
 75488 1 0 0 0 0 8 1 0 69 90 1.1 0.9 0 0 0 0;
 75489 1 0 0 0 0 8 1 0 138 112 1.1 0.9 0 0 0 0;
 75490 2 0 0 0 0 8 1 0 230 112 1.1 0.9 0 0 0 0;
 75491 1 0 0 0 0 8 1 0 138 112 1.1 0.9 0 0 0 0;
 75492 1 0 0 0 0 8 1 0 138 112 1.1 0.9 0 0 0 0;
 75493 1 0 0 0 0 8 1 0 345 88 1.1 0.9 0 0 0 0;
 75494 1 0 0 0 0 8 1 0 230 89 1.1 0.9 0 0 0 0;
 75495 1 0 0 0 0 8 1 0 138 89 1.1 0.9 0 0 0 0;
 75496 1 0 0 0 0 8 1 0 138 125 1.1 0.9 0 0 0 0;
 75497 1 0 0 0 0 8 1 0 69 118 1.1 0.9 0 0 0 0;
 75498 2 0 0 0 0 8 1 0 69 127 1.1 0.9 0 0 0 0;
 75499 1 0 0 0 0 8 1 0 138 112 1.1 0.9 0 0 0 0;
 75500 2 0 0 0 0 8 1 0 345 90 1.1 0.9 0 0 0 0;
 75501 1 0 0 0 0 8 1 0 138 90 1.1 0.9 0 0 0 0;
 75502 1 0 0 0 0 8 1 0 69 119 1.1 0.9 0 0 0 0;
 75503 1 0 0 0 0 8 1 0 69 127 1.1 0.9 0 0 0 0;
 75504 1 0 0 0 0 8 1 0 69 120 1.1 0.9 0 0 0 0;
 75505 1 0 0 0 0 8 1 0 69 119 1.1 0.9 0 0 0 0;
 75506 1 0 0 0 0 8 1 0 138 126 1.1 0.9 0 0 0 0;
 75507 1 0 0 0 0 8 1 0 69 126 1.1 0.9 0 0 0 0;
 75508 1 0 0 0 0 8 1 0 138 112 1.1 0.9 0 0 0 0;
 75509 1 0 0 0 0 10 1 0 230 94 1.1 0.9 0 0 0 0;
 75510 1 0 0 0 0 10 1 0 138 94 1.1 0.9 0 0 0 0;
 75511 1 0 0 0 0 10 1 0 230 89 1.1 0.9 0 0 0 0;
 75512 1 0 0 0 0 10 1 0 138 93 1.1 0.9 0 0 0 0;
 75513 1 0 0 0 0 10 1 0 69 93 1.1 0.9 0 0 0 0;
 75514 1 0 0 0 0 10 1 0 345 122 1.1 0.9 0 0 0 0;
 75515 1 0 0 0 0 10 1 0 138 122 1.1 0.9 0 0 0 0;
 75516 2 0 0 0 0 10 1 0 345 88 1.1 0.9 0 0 0 0;
 75517 1 0 0 0 0 10 1 0 69 88 1.1 0.9 0 0 0 0;
 75518 2 0 0 0 0 10 1 0 138 116 1.1 0.9 0 0 0 0;
 75519 1 0 0 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 75520 1 0 0 0 0 10 1 0 138 122 1.1 0.9 0 0 0 0;
 75521 1 0 0 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 75522 1 0 0 0 0 10 1 0 138 88 1.1 0.9 0 0 0 0;
 75523 1 0 0 0 0 10 1 0 138 107 1.1 0.9 0 0 0 0;
 75524 1 0 0 0 0 10 1 0 138 117 1.1 0.9 0 0 0 0;
 75525 2 0 0 0 0 10 1 0 345 88 1.1 0.9 0 0 0 0;
 75526 1 0 0 0 0 10 1 0 138 88 1.1 0.9 0 0 0 0;
 75527 1 0 0 0 0 10 1 0 138 123 1.1 0.9 0 0 0 0;
 75528 1 0 0 0 0 10 1 0 69 123 1.1 0.9 0 0 0 0;
 75529 2 0 0 0 0 10 1 0 230 112 1.1 0.9 0 0 0 0;
 75530 1 0 0 0 0 10 1 0 230 79 1.1 0.9 0 0 0 0;
 75531 1 0 0 0 0 10 1 0 138 79 1.1 0.9 0 0 0 0;
 75532 1 0 0 0 0 10 1 0 138 117 1.1 0.9 0 0 0 0;
 75533 1 0 0 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 75534 2 0 0 0 0 10 1 0 230 78 1.1 0.9 0 0 0 0;
 75535 1 0 0 0 0 10 1 0 138 112 1.1 0.9 0 0 0 0;
 75536 1 0 0 0 0 10 1 0 230 78 1.1 0.9 0 0 0 0;
 75537 1 0 0 0 0 10 1 0 345 88 1.1 0.9 0 0 0 0;
 75538 1 0 0 0 0 10 1 0 230 78 1.1 0.9 0 0 0 0;
 75539 1 0 0 0 0 10 1 0 138 78 1.1 0.9 0 0 0 0;
 75540 1 0 0 0 0 10 1 0 345 97 1.1 0.9 0 0 0 0;
 75541 1 0 0 0 0 10 1 0 230 97 1.1 0.9 0 0 0 0;
 75542 1 0 0 0 0 10 1 0 69 97 1.1 0.9 0 0 0 0;
 75543 1 0 0 0 0 10 1 0 69 97 1.1 0.9 0 0 0 0;
 75544 1 0 0 0 0 10 1 0 345 88 1.1 0.9 0 0 0 0;
 75545 2 0 0 0 0 10 1 0 138 88 1.1 0.9 0 0 0 0;
 75546 1 0 0 0 0 10 1 0 138 102 1.1 0.9 0 0 0 0;
 75547 1 0 0 0 0 10 1 0 230 89 1.1 0.9 0 0 0 0;
 75548 1 0 0 0 0 10 1 0 138 89 1.1 0.9 0 0 0 0;
 75549 1 0 0 0 0 10 1 0 69 89 1.1 0.9 0 0 0 0;
 75550 1 0 0 0 0 10 1 0 230 88 1.1 0.9 0 0 0 0;
 75551 1 0 0 0 0 10 1 0 138 88 1.1 0.9 0 0 0 0;
 75552 2 0 0 0 0 10 1 0 345 95 1.1 0.9 0 0 0 0;
 75553 1 0 0 0 0 10 1 0 69 97 1.1 0.9 0 0 0 0;
 75554 1 0 0 0 0 10 1 0 345 97 1.1 0.9 0 0 0 0;
 75555 1 0 0 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 75556 1 0 0 0 0 10 1 0 230 94 1.1 0.9 0 0 0 0;
 75557 1 0 0 0 0 10 1 0 138 94 1.1 0.9 0 0 0 0;
 75558 1 0 0 0 0 10 1 0 69 94 1.1 0.9 0 0 0 0;
 75559 2 0 0 0 0 10 1 0 230 78 1.1 0.9 0 0 0 0;
 75560 1 0 0 0 0 10 1 0 69 78 1.1 0.9 0 0 0 0;
 75561 2 0 0 0 0 10 1 0 138 86 1.1 0.9 0 0 0 0;
 75562 1 0 0 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 75563 1 0 0 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 75564 1 0 0 0 0 10 1 0 138 102 1.1 0.9 0 0 0 0;
 75565 1 0 0 0 0 10 1 0 69 79 1.1 0.9 0 0 0 0;
 75566 2 0 0 0 0 10 1 0 230 95 1.1 0.9 0 0 0 0;
 75567 1 0 0 0 0 10 1 0 69 95 1.1 0.9 0 0 0 0;
 75568 1 0 0 0 0 10 1 0 69 97 1.1 0.9 0 0 0 0;
 75569 1 0 0 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 75570 1 0 0 0 0 10 1 0 138 117 1.1 0.9 0 0 0 0;
 75571 1 0 0 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 75572 2 0 0 0 0 10 1 0 230 102 1.1 0.9 0 0 0 0;
 75573 1 0 0 0 0 10 1 0 138 102 1.1 0.9 0 0 0 0;
 75574 1 0 0 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 75575 1 0 0 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 75576 1 0 0 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 75577 2 0 0 0 0 10 1 0 138 86 1.1 0.9 0 0 0 0;
 75578 1 0 0 0 0 10 1 0 69 86 1.1 0.9 0 0 0 0;
 75579 1 0 0 0 0 10 1 0 230 96 1.1 0.9 0 0 0 0;
 75580 2 0 0 0 0 10 1 0 138 96 1.1 0.9 0 0 0 0;
 75581 1 0 0 0 0 10 1 0 69 96 1.1 0.9 0 0 0 0;
 75582 1 0 0 0 0 10 1 0 69 123 1.1 0.9 0 0 0 0;
 75583 2 0 0 0 0 10 1 0 230 86 1.1 0.9 0 0 0 0;
 75584 1 0 0 0 0 10 1 0 69 86 1.1 0.9 0 0 0 0;
 75585 2 0 0 0 0 10 1 0 138 96 1.1 0.9 0 0 0 0;
 75586 1 0 0 0 0 10 1 0 69 79 1.1 0.9 0 0 0 0;
 75587 1 0 0 0 0 10 1 0 138 97 1.1 0.9 0 0 0 0;
 75588 2 0 0 0 0 10 1 0 230 117 1.1 0.9 0 0 0 0;
 75589 1 0 0 0 0 11 1 0 230 71 1.1 0.9 0 0 0 0;
 75590 1 0 0 0 0 11 1 0 138 71 1.1 0.9 0 0 0 0;
 75591 1 0 0 0 0 11 1 0 345 72 1.1 0.9 0 0 0 0;
 75592 1 0 0 0 0 11 1 0 69 72 1.1 0.9 0 0 0 0;
 75593 2 0 0 0 0 11 1 0 230 85 1.1 0.9 0 0 0 0;
 75594 1 0 0 0 0 11 1 0 138 85 1.1 0.9 0 0 0 0;
 75595 2 0 0 0 0 11 1 0 138 71 1.1 0.9 0 0 0 0;
 75596 1 0 0 0 0 11 1 0 345 70 1.1 0.9 0 0 0 0;
 75597 1 0 0 0 0 11 1 0 230 70 1.1 0.9 0 0 0 0;
 75598 1 0 0 0 0 11 1 0 138 48 1.1 0.9 0 0 0 0;
 75599 1 0 0 0 0 11 1 0 69 48 1.1 0.9 0 0 0 0;
 75600 2 0 0 0 0 11 1 0 69 85 1.1 0.9 0 0 0 0;
 75601 1 0 0 0 0 11 1 0 138 85 1.1 0.9 0 0 0 0;
 75602 1 0 0 0 0 11 1 0 69 85 1.1 0.9 0 0 0 0;
 75603 1 0 0 0 0 11 1 0 69 73 1.1 0.9 0 0 0 0;
 75604 2 0 0 0 0 11 1 0 138 70 1.1 0.9 0 0 0 0;
 75605 1 0 0 0 0 11 1 0 138 71 1.1 0.9 0 0 0 0;
 75606 2 0 0 0 0 11 1 0 138 85 1.1 0.9 0 0 0 0;
 75607 1 0 0 0 0 11 1 0 230 71 1.1 0.9 0 0 0 0;
 75608 2 0 0 0 0 11 1 0 69 71 1.1 0.9 0 0 0 0;
 75609 1 0 0 0 0 4 1 0 138 79 1.1 0.9 0 0 0 0;
 75610 2 0 0 0 0 4 1 0 230 90 1.1 0.9 0 0 0 0;
 75611 1 0 0 0 0 4 1 0 138 90 1.1 0.9 0 0 0 0;
 75612 1 0 0 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75613 1 0 0 0 0 4 1 0 230 92 1.1 0.9 0 0 0 0;
 75614 1 0 0 0 0 4 1 0 138 92 1.1 0.9 0 0 0 0;
 75615 1 0 0 0 0 4 1 0 69 92 1.1 0.9 0 0 0 0;
 75616 1 0 0 0 0 4 1 0 230 78 1.1 0.9 0 0 0 0;
 75617 1 0 0 0 0 4 1 0 138 78 1.1 0.9 0 0 0 0;
 75618 1 0 0 0 0 4 1 0 69 78 1.1 0.9 0 0 0 0;
 75619 2 0 0 0 0 4 1 0 138 79 1.1 0.9 0 0 0 0;
 75620 1 0 0 0 0 4 1 0 69 79 1.1 0.9 0 0 0 0;
 75621 1 0 0 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75622 1 0 0 0 0 4 1 0 69 79 1.1 0.9 0 0 0 0;
 75623 2 0 0 0 0 4 1 0 138 90 1.1 0.9 0 0 0 0;
 75624 2 0 0 0 0 4 1 0 138 63 1.1 0.9 0 0 0 0;
 75625 2 0 0 0 0 4 1 0 138 63 1.1 0.9 0 0 0 0;
 75626 2 0 0 0 0 4 1 0 138 90 1.1 0.9 0 0 0 0;
 75627 1 0 0 0 0 4 1 0 69 65 1.1 0.9 0 0 0 0;
 75628 1 0 0 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75629 1 0 0 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75630 1 0 0 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75631 1 0 0 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75632 2 0 0 0 0 4 1 0 69 78 1.1 0.9 0 0 0 0;
 75633 1 21.41 3.46 0 0 4 1 0 69 91 1.1 0.9 0 0 0 0;
 75634 1 8.78 1.87 0 0 4 1 0 138 91 1.1 0.9 0 0 0 0;
 75635 1 6.41 1.73 0 0 4 1 0 69 91 1.1 0.9 0 0 0 0;
 75636 1 9.92 1.45 0 0 4 1 0 69 91 1.1 0.9 0 0 0 0;
 75637 1 0 0 0 0 4 1 0 138 91 1.1 0.9 0 0 0 0;
 75638 1 33.39 5.13 0 0 4 1 0 69 91 1.1 0.9 0 0 0 0;
 75639 1 6.15 1.21 0 0 4 1 0 69 91 1.1 0.9 0 0 0 0;
 75640 1 8.8 1.62 0 0 4 1 0 69 91 1.1 0.9 0 0 0 0;
 75641 1 0 0 0 0 4 1 0 69 91 1.1 0.9 0 0 0 0;
 75642 1 209.94 40.04 0 0 4 1 0 230 90 1.1 0.9 0 0 0 0;
 75643 1 0 0 0 0 4 1 0 138 91 1.1 0.9 0 0 0 0;
 75644 1 0 0 0 0 4 1 0 69 91 1.1 0.9 0 0 0 0;
 75645 1 19.31 2.78 0 0 4 1 0 69 91 1.1 0.9 0 0 0 0;
 75646 1 5.24 1.55 0 0 4 1 0 69 91 1.1 0.9 0 0 0 0;
 75647 1 13.46 1.82 0 0 4 1 0 69 91 1.1 0.9 0 0 0 0;
 75648 1 10.26 1.77 0 0 4 1 0 138 91 1.1 0.9 0 0 0 0;
 75649 1 8.79 2 0 0 4 1 0 138 91 1.1 0.9 0 0 0 0;
 75650 1 0 0 0 0 4 1 0 230 91 1.1 0.9 0 0 0 0;
 75651 1 0 0 0 0 4 1 0 138 91 1.1 0.9 0 0 0 0;
 75652 1 9.33 1.99 0 0 4 1 0 69 91 1.1 0.9 0 0 0 0;
 75653 1 30.76 8.83 0 0 4 1 0 69 91 1.1 0.9 0 0 0 0;
 75654 1 15.98 4.17 0 0 4 1 0 69 91 1.1 0.9 0 0 0 0;
 75655 1 0 0 0 0 4 1 0 138 90 1.1 0.9 0 0 0 0;
 75656 1 45.11 5.48 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75657 1 0 0 0 0 4 1 0 230 63 1.1 0.9 0 0 0 0;
 75658 1 0 0 0 0 4 1 0 138 63 1.1 0.9 0 0 0 0;
 75659 1 26.76 7.85 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75660 1 15.9 3.4 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75661 1 21.76 4.67 0 0 4 1 0 138 63 1.1 0.9 0 0 0 0;
 75662 1 5.91 1.19 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75663 1 12.82 1.74 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75664 1 0 0 0 0 4 1 0 138 63 1.1 0.9 0 0 0 0;
 75665 1 34.65 4.63 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75666 1 8.93 1.46 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75667 1 7.85 1.71 0 0 4 1 0 138 68 1.1 0.9 0 0 0 0;
 75668 1 0 0 0 0 4 1 0 69 79 1.1 0.9 0 0 0 0;
 75669 1 8.74 2.48 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75670 1 39.05 9.62 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75671 1 3.25 0.86 0 0 4 1 0 138 79 1.1 0.9 0 0 0 0;
 75672 1 38.67 5.53 0 0 4 1 0 69 79 1.1 0.9 0 0 0 0;
 75673 1 0 0 0 0 4 1 0 230 79 1.1 0.9 0 0 0 0;
 75674 1 10.94 2.89 0 0 4 1 0 138 79 1.1 0.9 0 0 0 0;
 75675 1 0 0 0 0 4 1 0 230 79 1.1 0.9 0 0 0 0;
 75676 1 5.87 1.49 0 0 4 1 0 138 79 1.1 0.9 0 0 0 0;
 75677 1 13.59 3.87 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75678 1 7.88 2.17 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75679 1 3.07 0.86 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75680 1 0 0 0 0 4 1 0 138 63 1.1 0.9 0 0 0 0;
 75681 1 56.83 13.45 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75682 1 24.03 7.13 0 0 4 1 0 69 81 1.1 0.9 0 0 0 0;
 75683 1 10.94 2.62 0 0 4 1 0 138 79 1.1 0.9 0 0 0 0;
 75684 1 108.22 20.55 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75685 1 32.03 5.9 0 0 4 1 0 69 92 1.1 0.9 0 0 0 0;
 75686 1 0 0 0 0 4 1 0 69 92 1.1 0.9 0 0 0 0;
 75687 1 37.22 10.29 0 0 4 1 0 69 92 1.1 0.9 0 0 0 0;
 75688 1 37.11 9.43 0 0 4 1 0 69 92 1.1 0.9 0 0 0 0;
 75689 1 15.54 4.68 0 0 4 1 0 69 92 1.1 0.9 0 0 0 0;
 75690 1 18.91 4.72 0 0 4 1 0 138 63 1.1 0.9 0 0 0 0;
 75691 1 0 0 0 0 4 1 0 230 63 1.1 0.9 0 0 0 0;
 75692 1 74.12 20.3 0 0 4 1 0 138 63 1.1 0.9 0 0 0 0;
 75693 1 36.66 6.8 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75694 1 5.11 1.53 0 0 4 1 0 138 63 1.1 0.9 0 0 0 0;
 75695 1 9.75 1.48 0 0 4 1 0 138 63 1.1 0.9 0 0 0 0;
 75696 1 0 0 0 0 4 1 0 138 90 1.1 0.9 0 0 0 0;
 75697 1 54.88 13.76 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75698 1 2.11 0.6 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75699 1 8.26 1.27 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75700 1 0 0 0 0 4 1 0 345 90 1.1 0.9 0 0 0 0;
 75701 1 0 0 0 0 4 1 0 230 90 1.1 0.9 0 0 0 0;
 75702 1 0 0 0 0 4 1 0 138 92 1.1 0.9 0 0 0 0;
 75703 1 18.69 5.56 0 0 4 1 0 69 92 1.1 0.9 0 0 0 0;
 75704 1 30.02 5.2 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75705 1 12.35 3.24 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75706 1 30.33 6.45 0 0 4 1 0 69 78 1.1 0.9 0 0 0 0;
 75707 1 0 0 0 0 4 1 0 230 78 1.1 0.9 0 0 0 0;
 75708 1 1.6 0.44 0 0 4 1 0 138 78 1.1 0.9 0 0 0 0;
 75709 1 0 0 0 0 4 1 0 230 63 1.1 0.9 0 0 0 0;
 75710 1 11.2 1.66 0 0 4 1 0 138 63 1.1 0.9 0 0 0 0;
 75711 1 8.52 1.25 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75712 1 6.91 2.18 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75713 1 14.7 1.97 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75714 1 5.76 1.56 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75715 1 0 0 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75716 1 26.67 5.76 0 0 4 1 0 69 87 1.1 0.9 0 0 0 0;
 75717 1 0 0 0 0 4 1 0 138 79 1.1 0.9 0 0 0 0;
 75718 1 13.88 4.31 0 0 4 1 0 69 79 1.1 0.9 0 0 0 0;
 75719 1 0 0 0 0 4 1 0 138 79 1.1 0.9 0 0 0 0;
 75720 1 45.02 9.91 0 0 4 1 0 69 79 1.1 0.9 0 0 0 0;
 75721 1 9.55 2.69 0 0 4 1 0 69 79 1.1 0.9 0 0 0 0;
 75722 1 6.86 0.95 0 0 4 1 0 69 79 1.1 0.9 0 0 0 0;
 75723 1 22.54 5.17 0 0 4 1 0 69 78 1.1 0.9 0 0 0 0;
 75724 1 7.13 0.84 0 0 4 1 0 69 78 1.1 0.9 0 0 0 0;
 75725 1 6.75 1.94 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75726 1 22.89 2.65 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75727 1 19.09 3.98 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75728 1 0 0 0 0 4 1 0 138 90 1.1 0.9 0 0 0 0;
 75729 1 17.92 2.59 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75730 1 0 0 0 0 4 1 0 345 78 1.1 0.9 0 0 0 0;
 75731 1 0 0 0 0 4 1 0 138 78 1.1 0.9 0 0 0 0;
 75732 1 0 0 0 0 4 1 0 69 78 1.1 0.9 0 0 0 0;
 75733 1 11.05 1.95 0 0 4 1 0 69 78 1.1 0.9 0 0 0 0;
 75734 1 16.28 4.47 0 0 4 1 0 69 78 1.1 0.9 0 0 0 0;
 75735 1 11.86 3.36 0 0 4 1 0 69 78 1.1 0.9 0 0 0 0;
 75736 1 20.36 3.18 0 0 4 1 0 69 78 1.1 0.9 0 0 0 0;
 75737 1 0 0 0 0 4 1 0 230 92 1.1 0.9 0 0 0 0;
 75738 1 12.94 4.04 0 0 4 1 0 138 92 1.1 0.9 0 0 0 0;
 75739 1 24.19 2.97 0 0 4 1 0 138 92 1.1 0.9 0 0 0 0;
 75740 1 0 0 0 0 4 1 0 230 63 1.1 0.9 0 0 0 0;
 75741 1 83.13 23.57 0 0 4 1 0 138 76 1.1 0.9 0 0 0 0;
 75742 1 29.4 5.03 0 0 4 1 0 138 63 1.1 0.9 0 0 0 0;
 75743 1 17.43 4.75 0 0 4 1 0 69 80 1.1 0.9 0 0 0 0;
 75744 1 0 0 0 0 4 1 0 138 63 1.1 0.9 0 0 0 0;
 75745 1 12.15 2.97 0 0 4 1 0 69 63 1.1 0.9 0 0 0 0;
 75746 1 10 1.81 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75747 1 9.87 2.08 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75748 1 24.69 5.94 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75749 1 0 0 0 0 4 1 0 69 90 1.1 0.9 0 0 0 0;
 75750 1 0 0 0 0 4 1 0 230 63 1.1 0.9 0 0 0 0;
 75751 1 11.3 3.42 0 0 4 1 0 138 63 1.1 0.9 0 0 0 0;
 75752 1 0 0 0 0 4 1 0 138 92 1.1 0.9 0 0 0 0;
 75753 1 12.65 2.58 0 0 4 1 0 69 92 1.1 0.9 0 0 0 0;
 75754 1 3.74 0.76 0 0 5 1 0 138 63 1.1 0.9 0 0 0 0;
 75755 1 7.55 1.94 0 0 5 1 0 69 84 1.1 0.9 0 0 0 0;
 75756 1 9.76 1.82 0 0 5 1 0 138 84 1.1 0.9 0 0 0 0;
 75757 1 4.61 1.14 0 0 5 1 0 69 85 1.1 0.9 0 0 0 0;
 75758 1 0 0 0 0 5 1 0 230 70 1.1 0.9 0 0 0 0;
 75759 1 5.14 1.42 0 0 5 1 0 138 84 1.1 0.9 0 0 0 0;
 75760 1 8.86 1.11 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75761 1 1.88 0.51 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75762 1 21.63 3.53 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75763 1 2.83 0.53 0 0 5 1 0 138 84 1.1 0.9 0 0 0 0;
 75764 1 23.29 6.99 0 0 5 1 0 69 83 1.1 0.9 0 0 0 0;
 75765 1 10.83 2.81 0 0 5 1 0 69 83 1.1 0.9 0 0 0 0;
 75766 1 11.13 2.58 0 0 5 1 0 69 83 1.1 0.9 0 0 0 0;
 75767 1 4.67 0.96 0 0 5 1 0 69 83 1.1 0.9 0 0 0 0;
 75768 1 12.52 3.79 0 0 5 1 0 69 83 1.1 0.9 0 0 0 0;
 75769 1 9.42 2.34 0 0 5 1 0 138 83 1.1 0.9 0 0 0 0;
 75770 1 16.24 2.89 0 0 5 1 0 69 83 1.1 0.9 0 0 0 0;
 75771 1 74.98 22.46 0 0 5 1 0 138 83 1.1 0.9 0 0 0 0;
 75772 1 0 0 0 0 5 1 0 69 83 1.1 0.9 0 0 0 0;
 75773 1 11.74 2.98 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75774 1 3.8 0.55 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75775 1 13.95 2.69 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75776 1 0 0 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75777 1 22.07 7.15 0 0 5 1 0 69 85 1.1 0.9 0 0 0 0;
 75778 1 18.98 2.39 0 0 5 1 0 138 84 1.1 0.9 0 0 0 0;
 75779 1 20.45 3.55 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75780 1 73.59 16.57 0 0 5 1 0 138 81 1.1 0.9 0 0 0 0;
 75781 1 0 0 0 0 5 1 0 69 81 1.1 0.9 0 0 0 0;
 75782 1 12.03 1.67 0 0 5 1 0 69 81 1.1 0.9 0 0 0 0;
 75783 1 25.89 7.65 0 0 5 1 0 69 81 1.1 0.9 0 0 0 0;
 75784 1 16.08 3.99 0 0 5 1 0 69 81 1.1 0.9 0 0 0 0;
 75785 1 9.27 2.44 0 0 5 1 0 69 81 1.1 0.9 0 0 0 0;
 75786 1 14.92 2.67 0 0 5 1 0 69 81 1.1 0.9 0 0 0 0;
 75787 1 10.63 2.75 0 0 5 1 0 69 81 1.1 0.9 0 0 0 0;
 75788 1 13.05 3.62 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75789 1 0 0 0 0 5 1 0 345 82 1.1 0.9 0 0 0 0;
 75790 1 14.18 2.03 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75791 1 27.09 6.54 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75792 1 0 0 0 0 5 1 0 345 82 1.1 0.9 0 0 0 0;
 75793 1 0 0 0 0 5 1 0 230 82 1.1 0.9 0 0 0 0;
 75794 1 0 0 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75795 1 26.65 6.46 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75796 1 17.8 4.84 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75797 1 8.29 1.45 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75798 1 10.44 2.34 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75799 1 15.64 2.91 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75800 1 11.29 2.44 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75801 1 0 0 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75802 1 30.21 9.59 0 0 5 1 0 69 80 1.1 0.9 0 0 0 0;
 75803 1 12.54 2.42 0 0 5 1 0 69 80 1.1 0.9 0 0 0 0;
 75804 1 6.3 1.93 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75805 1 26.25 6.2 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75806 1 5.48 1.19 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75807 1 36.11 8.01 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75808 1 6.8 1.94 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75809 1 5.58 1.8 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75810 1 5.36 2.88 0 0 5 1 0 69 85 1.1 0.9 0 0 0 0;
 75811 1 0 0 0 0 5 1 0 230 82 1.1 0.9 0 0 0 0;
 75812 1 0 0 0 0 5 1 0 138 80 1.1 0.9 0 0 0 0;
 75813 1 4.14 1.07 0 0 5 1 0 69 80 1.1 0.9 0 0 0 0;
 75814 1 4.17 0.95 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75815 1 91.33 18.87 0 0 5 1 0 138 80 1.1 0.9 0 0 0 0;
 75816 1 0 0 0 0 5 1 0 69 80 1.1 0.9 0 0 0 0;
 75817 1 0 0 0 0 5 1 0 345 80 1.1 0.9 0 0 0 0;
 75818 1 36.67 5.62 0 0 5 1 0 138 80 1.1 0.9 0 0 0 0;
 75819 1 13.91 2.24 0 0 5 1 0 69 80 1.1 0.9 0 0 0 0;
 75820 1 8.25 1.82 0 0 5 1 0 69 80 1.1 0.9 0 0 0 0;
 75821 1 0 0 0 0 5 1 0 345 80 1.1 0.9 0 0 0 0;
 75822 1 0 0 0 0 5 1 0 138 80 1.1 0.9 0 0 0 0;
 75823 1 30.44 8.62 0 0 5 1 0 69 80 1.1 0.9 0 0 0 0;
 75824 1 0 0 0 0 5 1 0 345 82 1.1 0.9 0 0 0 0;
 75825 1 9.58 2.46 0 0 5 1 0 69 84 1.1 0.9 0 0 0 0;
 75826 1 0 0 0 0 5 1 0 230 84 1.1 0.9 0 0 0 0;
 75827 1 13.2 2.3 0 0 5 1 0 69 84 1.1 0.9 0 0 0 0;
 75828 1 12.66 2.49 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75829 1 9.27 2.05 0 0 5 1 0 69 83 1.1 0.9 0 0 0 0;
 75830 1 19.51 2.63 0 0 5 1 0 69 80 1.1 0.9 0 0 0 0;
 75831 1 0 0 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75832 1 1.79 0.58 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75833 1 6.6 1.24 0 0 5 1 0 69 80 1.1 0.9 0 0 0 0;
 75834 1 25.32 6.74 0 0 5 1 0 69 80 1.1 0.9 0 0 0 0;
 75835 1 27.91 4.94 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75836 1 22.15 5.02 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75837 1 22.96 4.29 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75838 1 7.12 1.34 0 0 5 1 0 69 85 1.1 0.9 0 0 0 0;
 75839 1 10.24 2.16 0 0 5 1 0 69 80 1.1 0.9 0 0 0 0;
 75840 1 0 0 0 0 5 1 0 138 84 1.1 0.9 0 0 0 0;
 75841 1 29.11 4.81 0 0 5 1 0 69 84 1.1 0.9 0 0 0 0;
 75842 1 0 0 0 0 5 1 0 345 82 1.1 0.9 0 0 0 0;
 75843 1 0 0 0 0 5 1 0 230 82 1.1 0.9 0 0 0 0;
 75844 1 25.54 5.37 0 0 5 1 0 69 82 1.1 0.9 0 0 0 0;
 75845 1 3.69 0.88 0 0 5 1 0 138 82 1.1 0.9 0 0 0 0;
 75846 1 100.79 14.73 0 0 5 1 0 138 84 1.1 0.9 0 0 0 0;
 75847 1 16.67 4.16 0 0 5 1 0 69 84 1.1 0.9 0 0 0 0;
 75848 1 6.84 1.31 0 0 5 1 0 69 84 1.1 0.9 0 0 0 0;
 75849 1 7.5 1.67 0 0 5 1 0 69 84 1.1 0.9 0 0 0 0;
 75850 1 4.25 1.02 0 0 5 1 0 69 84 1.1 0.9 0 0 0 0;
 75851 1 183.45 41.6 0 0 5 1 0 230 84 1.1 0.9 0 0 0 0;
 75852 1 0 0 0 0 5 1 0 138 84 1.1 0.9 0 0 0 0;
 75853 1 0 0 0 0 5 1 0 69 84 1.1 0.9 0 0 0 0;
 75854 1 15.29 4.05 0 0 5 1 0 69 84 1.1 0.9 0 0 0 0;
 75855 1 78.85 21.27 0 0 5 1 0 230 84 1.1 0.9 0 0 0 0;
 75856 1 0 0 0 0 5 1 0 69 84 1.1 0.9 0 0 0 0;
 75857 1 5.89 1.81 0 0 5 1 0 138 84 1.1 0.9 0 0 0 0;
 75858 1 18.93 5.11 0 0 5 1 0 69 84 1.1 0.9 0 0 0 0;
 75859 1 3.88 1.03 0 0 5 1 0 69 84 1.1 0.9 0 0 0 0;
 75860 1 7.18 1.62 0 0 8 1 0 69 90 1.1 0.9 0 0 0 0;
 75861 1 9.63 3.15 0 0 8 1 0 138 90 1.1 0.9 0 0 0 0;
 75862 1 15.03 3.13 0 0 8 1 0 69 120 1.1 0.9 0 0 0 0;
 75863 1 25.03 5.25 0 0 8 1 0 69 120 1.1 0.9 0 0 0 0;
 75864 1 10.98 2.89 0 0 8 1 0 69 115 1.1 0.9 0 0 0 0;
 75865 1 8.68 2.15 0 0 8 1 0 69 115 1.1 0.9 0 0 0 0;
 75866 1 5.5 0.87 0 0 8 1 0 69 115 1.1 0.9 0 0 0 0;
 75867 1 14.88 4.31 0 0 8 1 0 69 114 1.1 0.9 0 0 0 0;
 75868 1 11.78 3.48 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 75869 1 27.49 5.35 0 0 8 1 0 69 114 1.1 0.9 0 0 0 0;
 75870 1 17.3 2.59 0 0 8 1 0 69 114 1.1 0.9 0 0 0 0;
 75871 1 48 15.15 0 0 8 1 0 138 114 1.1 0.9 0 0 0 0;
 75872 1 0 0 0 0 8 1 0 69 114 1.1 0.9 0 0 0 0;
 75873 1 6.68 1.68 0 0 8 1 0 69 114 1.1 0.9 0 0 0 0;
 75874 1 18.58 4.81 0 0 8 1 0 138 114 1.1 0.9 0 0 0 0;
 75875 1 16.79 3.59 0 0 8 1 0 69 114 1.1 0.9 0 0 0 0;
 75876 1 9.96 1.44 0 0 8 1 0 69 114 1.1 0.9 0 0 0 0;
 75877 1 10.37 1.31 0 0 8 1 0 69 114 1.1 0.9 0 0 0 0;
 75878 1 12.65 3.79 0 0 8 1 0 69 115 1.1 0.9 0 0 0 0;
 75879 1 9.57 2.22 0 0 8 1 0 69 114 1.1 0.9 0 0 0 0;
 75880 1 10.95 1.46 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75881 1 6.28 1.71 0 0 8 1 0 69 117 1.1 0.9 0 0 0 0;
 75882 1 0 0 0 0 8 1 0 138 117 1.1 0.9 0 0 0 0;
 75883 1 6.05 1.33 0 0 8 1 0 69 117 1.1 0.9 0 0 0 0;
 75884 1 0 0 0 0 8 1 0 230 112 1.1 0.9 0 0 0 0;
 75885 1 23.99 6.97 0 0 8 1 0 69 114 1.1 0.9 0 0 0 0;
 75886 1 8.22 1.6 0 0 8 1 0 69 117 1.1 0.9 0 0 0 0;
 75887 1 23.55 7.19 0 0 8 1 0 69 125 1.1 0.9 0 0 0 0;
 75888 1 2.51 0.48 0 0 8 1 0 69 117 1.1 0.9 0 0 0 0;
 75889 1 19.75 0 0 0 8 1 0 69 118 1.1 0.9 0 0 0 0;
 75890 1 20.99 0 0 0 8 1 0 69 118 1.1 0.9 0 0 0 0;
 75891 1 18.3 0 0 0 8 1 0 69 119 1.1 0.9 0 0 0 0;
 75892 1 4.81 0 0 0 8 1 0 69 119 1.1 0.9 0 0 0 0;
 75893 1 11.33 0 0 0 8 1 0 69 128 1.1 0.9 0 0 0 0;
 75894 1 14.34 -3.93 0 0 8 1 0 69 119 1.1 0.9 0 0 0 0;
 75895 1 21.1 -3.97 0 0 8 1 0 69 119 1.1 0.9 0 0 0 0;
 75896 1 17.18 -3.96 0 0 8 1 0 69 119 1.1 0.9 0 0 0 0;
 75897 1 14.16 -3.96 0 0 8 1 0 69 119 1.1 0.9 0 0 0 0;
 75898 1 5.76 0.97 0 0 8 1 0 69 127 1.1 0.9 0 0 0 0;
 75899 1 11.85 2.72 0 0 8 1 0 69 127 1.1 0.9 0 0 0 0;
 75900 1 13.41 3.11 0 0 8 1 0 69 127 1.1 0.9 0 0 0 0;
 75901 1 43.58 14.27 0 0 8 1 0 138 127 1.1 0.9 0 0 0 0;
 75902 1 0 0 0 0 8 1 0 69 127 1.1 0.9 0 0 0 0;
 75903 1 11.9 0 0 0 8 1 0 69 127 1.1 0.9 0 0 0 0;
 75904 1 37.24 12.32 0 0 8 1 0 138 119 1.1 0.9 0 0 0 0;
 75905 1 0 0 0 0 8 1 0 69 119 1.1 0.9 0 0 0 0;
 75906 1 12.34 0 0 0 8 1 0 230 126 1.1 0.9 0 0 0 0;
 75907 1 0 0 0 0 8 1 0 138 126 1.1 0.9 0 0 0 0;
 75908 1 15.02 0 0 45.71 8 1 0 230 126 1.1 0.9 0 0 0 0;
 75909 1 0 0 0 0 8 1 0 230 112 1.1 0.9 0 0 0 0;
 75910 1 0 0 0 0 8 1 0 230 112 1.1 0.9 0 0 0 0;
 75911 1 12.53 2.11 0 0 8 1 0 138 112 1.1 0.9 0 0 0 0;
 75912 1 19.12 2.97 0 0 8 1 0 138 112 1.1 0.9 0 0 0 0;
 75913 1 10.15 0 0 0 8 1 0 69 127 1.1 0.9 0 0 0 0;
 75914 1 14.47 0 0 0 8 1 0 69 127 1.1 0.9 0 0 0 0;
 75915 1 7.01 0 0 0 8 1 0 69 126 1.1 0.9 0 0 0 0;
 75916 1 0 0 0 0 8 1 0 138 127 1.1 0.9 0 0 0 0;
 75917 1 22.87 0 0 0 8 1 0 69 127 1.1 0.9 0 0 0 0;
 75918 1 0 0 0 0 8 1 0 69 127 1.1 0.9 0 0 0 0;
 75919 1 6.08 0 0 0 8 1 0 69 127 1.1 0.9 0 0 0 0;
 75920 1 10.46 0 0 0 8 1 0 69 126 1.1 0.9 0 0 0 0;
 75921 1 3.88 0 0 0 8 1 0 69 126 1.1 0.9 0 0 0 0;
 75922 1 10.31 0 0 0 8 1 0 69 127 1.1 0.9 0 0 0 0;
 75923 1 9.37 0 0 0 8 1 0 69 119 1.1 0.9 0 0 0 0;
 75924 1 11.52 0 0 0 8 1 0 69 119 1.1 0.9 0 0 0 0;
 75925 1 5.1 0 0 0 8 1 0 69 127 1.1 0.9 0 0 0 0;
 75926 1 14.36 0 0 0 8 1 0 69 127 1.1 0.9 0 0 0 0;
 75927 1 29.23 -7.87 0 0 8 1 0 69 119 1.1 0.9 0 0 0 0;
 75928 1 24.64 0 0 0 8 1 0 69 126 1.1 0.9 0 0 0 0;
 75929 1 21.7 0 0 0 8 1 0 69 126 1.1 0.9 0 0 0 0;
 75930 1 0 0 0 0 8 1 0 138 126 1.1 0.9 0 0 0 0;
 75931 1 19.21 0 0 0 8 1 0 69 126 1.1 0.9 0 0 0 0;
 75932 1 11.85 0 0 0 8 1 0 69 126 1.1 0.9 0 0 0 0;
 75933 1 21.62 0 0 0 8 1 0 69 126 1.1 0.9 0 0 0 0;
 75934 1 8.16 0 0 0 8 1 0 69 118 1.1 0.9 0 0 0 0;
 75935 1 7.56 2.06 0 0 8 1 0 69 120 1.1 0.9 0 0 0 0;
 75936 1 10.63 2.55 0 0 8 1 0 69 118 1.1 0.9 0 0 0 0;
 75937 1 6.25 1.13 0 0 8 1 0 69 118 1.1 0.9 0 0 0 0;
 75938 1 6.14 1.68 0 0 8 1 0 69 118 1.1 0.9 0 0 0 0;
 75939 1 17.24 5.37 0 0 8 1 0 69 118 1.1 0.9 0 0 0 0;
 75940 1 5.31 1.02 0 0 8 1 0 69 118 1.1 0.9 0 0 0 0;
 75941 1 30.49 6.94 0 0 8 1 0 69 118 1.1 0.9 0 0 0 0;
 75942 1 9.33 2.42 0 0 8 1 0 69 118 1.1 0.9 0 0 0 0;
 75943 1 17.7 5.57 0 0 8 1 0 69 118 1.1 0.9 0 0 0 0;
 75944 1 12.22 2.54 0 0 8 1 0 69 118 1.1 0.9 0 0 0 0;
 75945 1 40.43 13 0 0 8 1 0 138 118 1.1 0.9 0 0 0 0;
 75946 1 0 0 0 0 8 1 0 69 118 1.1 0.9 0 0 0 0;
 75947 1 16.73 4.88 0 0 8 1 0 69 118 1.1 0.9 0 0 0 0;
 75948 1 24.94 -9.7 0 0 8 1 0 69 120 1.1 0.9 0 0 0 0;
 75949 1 0 0 0 0 8 1 0 345 112 1.1 0.9 0 0 0 0;
 75950 1 0 0 0 0 8 1 0 230 120 1.1 0.9 0 0 0 0;
 75951 1 0 0 0 0 8 1 0 138 120 1.1 0.9 0 0 0 0;
 75952 1 0 0 0 0 8 1 0 69 120 1.1 0.9 0 0 0 0;
 75953 1 15.68 4.79 0 0 8 1 0 69 120 1.1 0.9 0 0 0 0;
 75954 1 0 0 0 0 8 1 0 138 120 1.1 0.9 0 0 0 0;
 75955 1 32.3 10.37 0 0 8 1 0 69 120 1.1 0.9 0 0 0 0;
 75956 1 20.66 6.77 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75957 1 11.27 1.34 0 0 8 1 0 69 120 1.1 0.9 0 0 0 0;
 75958 1 34.17 4.9 0 0 8 1 0 69 120 1.1 0.9 0 0 0 0;
 75959 1 19.27 3.42 0 0 8 1 0 69 120 1.1 0.9 0 0 0 0;
 75960 1 0 0 0 0 8 1 0 138 92 1.1 0.9 0 0 0 0;
 75961 1 16.86 3.85 0 0 8 1 0 69 92 1.1 0.9 0 0 0 0;
 75962 1 0 0 0 0 8 1 0 230 92 1.1 0.9 0 0 0 0;
 75963 1 0 0 0 0 8 1 0 138 92 1.1 0.9 0 0 0 0;
 75964 1 12.49 1.88 0 0 8 1 0 69 92 1.1 0.9 0 0 0 0;
 75965 1 16.72 0 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75966 1 19.86 3.89 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75967 1 5.3 0 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75968 1 14.6 2.09 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75969 1 34.38 0 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75970 1 6.61 0.93 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75971 1 11.01 1.71 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75972 1 5.71 0.83 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75973 1 8.52 0.84 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75974 1 20.31 3.84 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75975 1 9.53 1.34 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75976 1 11.72 1.38 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75977 1 16.01 4.53 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75978 1 8.16 1.83 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75979 1 5.88 0.83 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75980 1 16.05 2.95 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75981 1 8.15 2.05 0 0 8 1 0 69 124 1.1 0.9 0 0 0 0;
 75982 1 7.18 1.3 0 0 8 1 0 69 120 1.1 0.9 0 0 0 0;
 75983 1 87.89 16.22 0 0 8 1 0 138 112 1.1 0.9 0 0 0 0;
 75984 1 0 0 0 0 8 1 0 230 89 1.1 0.9 0 0 0 0;
 75985 1 16.22 3.34 0 0 8 1 0 230 89 1.1 0.9 0 0 0 0;
 75986 1 11.08 1.58 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 75987 1 10.89 3.22 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 75988 1 32.74 7.91 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 75989 1 6.47 1.22 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 75990 1 21.15 5.72 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 75991 1 6.4 0.87 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 75992 1 11.44 3.48 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 75993 1 9.62 1.23 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 75994 1 9.31 2.08 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 75995 1 9.86 2.54 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 75996 1 0 0 0 0 8 1 0 138 110 1.1 0.9 0 0 0 0;
 75997 1 38.45 12.81 0 0 8 1 0 69 110 1.1 0.9 0 0 0 0;
 75998 1 5.16 1.14 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 75999 1 3.33 0.55 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 76000 1 4.27 1.14 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 76001 1 8.25 0.98 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 76002 1 4.56 0.68 0 0 8 1 0 69 110 1.1 0.9 0 0 0 0;
 76003 1 9.85 2.16 0 0 8 1 0 138 110 1.1 0.9 0 0 0 0;
 76004 1 0 0 0 0 8 1 0 230 110 1.1 0.9 0 0 0 0;
 76005 1 5.13 1.23 0 0 8 1 0 69 110 1.1 0.9 0 0 0 0;
 76006 1 0 0 0 0 8 1 0 230 110 1.1 0.9 0 0 0 0;
 76007 1 0 0 0 0 8 1 0 138 116 1.1 0.9 0 0 0 0;
 76008 1 8.97 2.56 0 0 8 1 0 69 116 1.1 0.9 0 0 0 0;
 76009 1 0 0 0 0 8 1 0 345 112 1.1 0.9 0 0 0 0;
 76010 1 0 0 0 0 8 1 0 345 112 1.1 0.9 0 0 0 0;
 76011 1 5.59 0.69 0 0 8 1 0 138 121 1.1 0.9 0 0 0 0;
 76012 1 0 0 0 0 8 1 0 345 112 1.1 0.9 0 0 0 0;
 76013 1 0 0 0 0 8 1 0 230 117 1.1 0.9 0 0 0 0;
 76014 1 225.87 40.15 0 0 8 1 0 138 121 1.1 0.9 0 0 0 0;
 76015 1 0 0 0 0 8 1 0 230 110 1.1 0.9 0 0 0 0;
 76016 1 18.16 2.7 0 0 8 1 0 138 110 1.1 0.9 0 0 0 0;
 76017 1 6.05 0.95 0 0 8 1 0 69 110 1.1 0.9 0 0 0 0;
 76018 1 14.81 2.92 0 0 8 1 0 69 110 1.1 0.9 0 0 0 0;
 76019 1 20.02 5.74 0 0 8 1 0 138 110 1.1 0.9 0 0 0 0;
 76020 1 19.4 3.54 0 0 8 1 0 69 110 1.1 0.9 0 0 0 0;
 76021 1 18.85 4.66 0 0 8 1 0 69 110 1.1 0.9 0 0 0 0;
 76022 1 6.6 1.91 0 0 8 1 0 69 110 1.1 0.9 0 0 0 0;
 76023 1 6.85 1.13 0 0 8 1 0 69 110 1.1 0.9 0 0 0 0;
 76024 1 9.19 1.47 0 0 8 1 0 69 110 1.1 0.9 0 0 0 0;
 76025 1 3.3 0.43 0 0 8 1 0 69 110 1.1 0.9 0 0 0 0;
 76026 1 3.49 0.64 0 0 8 1 0 69 110 1.1 0.9 0 0 0 0;
 76027 1 5.38 0.83 0 0 8 1 0 69 110 1.1 0.9 0 0 0 0;
 76028 1 118.21 40.33 0 0 8 1 0 138 121 1.1 0.9 0 0 0 0;
 76029 1 0 0 0 0 8 1 0 345 112 1.1 0.9 0 0 0 0;
 76030 1 0 0 0 0 8 1 0 230 110 1.1 0.9 0 0 0 0;
 76031 1 0 0 0 0 8 1 0 138 111 1.1 0.9 0 0 0 0;
 76032 1 0 0 0 0 8 1 0 69 116 1.1 0.9 0 0 0 0;
 76033 1 6.37 0.73 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 76034 1 7.85 1.71 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 76035 1 5.85 1.3 0 0 8 1 0 69 113 1.1 0.9 0 0 0 0;
 76036 1 9.28 2.39 0 0 8 1 0 69 113 1.1 0.9 0 0 0 0;
 76037 1 6.58 1.82 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 76038 1 7.53 1.29 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 76039 1 8.94 1.47 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 76040 1 6.32 1.47 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 76041 1 11.74 2.61 0 0 8 1 0 69 111 1.1 0.9 0 0 0 0;
 76042 1 7.99 1.22 0 0 8 1 0 69 113 1.1 0.9 0 0 0 0;
 76043 1 0 0 0 0 8 1 0 230 113 1.1 0.9 0 0 0 0;
 76044 1 0 0 0 0 8 1 0 138 113 1.1 0.9 0 0 0 0;
 76045 1 12.05 2.63 0 0 8 1 0 69 113 1.1 0.9 0 0 0 0;
 76046 1 6.34 1.39 0 0 8 1 0 69 113 1.1 0.9 0 0 0 0;
 76047 1 12.37 2.24 0 0 8 1 0 69 113 1.1 0.9 0 0 0 0;
 76048 1 7.83 2.07 0 0 8 1 0 69 114 1.1 0.9 0 0 0 0;
 76049 1 9.61 2.64 0 0 8 1 0 69 114 1.1 0.9 0 0 0 0;
 76050 1 0 0 0 0 8 1 0 230 113 1.1 0.9 0 0 0 0;
 76051 1 0 0 0 0 8 1 0 138 113 1.1 0.9 0 0 0 0;
 76052 1 13.5 2.51 0 0 8 1 0 69 113 1.1 0.9 0 0 0 0;
 76053 1 0 0 0 0 8 1 0 138 114 1.1 0.9 0 0 0 0;
 76054 1 9.69 2.63 0 0 8 1 0 69 114 1.1 0.9 0 0 0 0;
 76055 1 7.93 1.82 0 0 8 1 0 69 114 1.1 0.9 0 0 0 0;
 76056 1 9.3 1.73 0 0 8 1 0 69 114 1.1 0.9 0 0 0 0;
 76057 1 3.29 0.85 0 0 8 1 0 69 114 1.1 0.9 0 0 0 0;
 76058 1 21.47 3.17 0 0 8 1 0 69 117 1.1 0.9 0 0 0 0;
 76059 1 0 0 0 0 8 1 0 230 110 1.1 0.9 0 0 0 0;
 76060 1 0 0 0 0 8 1 0 138 110 1.1 0.9 0 0 0 0;
 76061 1 0 0 0 0 8 1 0 69 110 1.1 0.9 0 0 0 0;
 76062 1 7.53 1.31 0 0 8 1 0 69 125 1.1 0.9 0 0 0 0;
 76063 1 8.08 1.91 0 0 8 1 0 138 119 1.1 0.9 0 0 0 0;
 76064 1 0 0 0 0 8 1 0 138 125 1.1 0.9 0 0 0 0;
 76065 1 31.46 5.27 0 0 8 1 0 69 125 1.1 0.9 0 0 0 0;
 76066 1 0 0 0 0 8 1 0 230 88 1.1 0.9 0 0 0 0;
 76067 1 13.6 3.34 0 0 8 1 0 138 88 1.1 0.9 0 0 0 0;
 76068 1 0 0 0 0 8 1 0 138 88 1.1 0.9 0 0 0 0;
 76069 1 9.46 3.08 0 0 8 1 0 69 88 1.1 0.9 0 0 0 0;
 76070 1 16.67 2.14 0 0 8 1 0 69 88 1.1 0.9 0 0 0 0;
 76071 1 0 0 0 0 8 1 0 138 89 1.1 0.9 0 0 0 0;
 76072 1 14.63 2.29 0 0 8 1 0 69 89 1.1 0.9 0 0 0 0;
 76073 1 0 0 0 0 8 1 0 345 88 1.1 0.9 0 0 0 0;
 76074 1 0 0 0 0 8 1 0 138 88 1.1 0.9 0 0 0 0;
 76075 1 8.79 2.53 0 0 8 1 0 69 88 1.1 0.9 0 0 0 0;
 76076 1 29.02 9.35 0 0 8 1 0 69 88 1.1 0.9 0 0 0 0;
 76077 1 8.49 1.68 0 0 8 1 0 69 90 1.1 0.9 0 0 0 0;
 76078 1 0 0 0 0 8 1 0 230 112 1.1 0.9 0 0 0 0;
 76079 1 11.55 2.56 0 0 8 1 0 138 112 1.1 0.9 0 0 0 0;
 76080 1 0 0 0 0 8 1 0 138 112 1.1 0.9 0 0 0 0;
 76081 1 8.53 2.78 0 0 8 1 0 69 112 1.1 0.9 0 0 0 0;
 76082 1 0 0 0 0 8 1 0 345 112 1.1 0.9 0 0 0 0;
 76083 1 15.61 5.09 0 0 8 1 0 230 112 1.1 0.9 0 0 0 0;
 76084 1 13.46 3.31 0 0 8 1 0 138 121 1.1 0.9 0 0 0 0;
 76085 1 16.98 2.38 0 0 8 1 0 69 121 1.1 0.9 0 0 0 0;
 76086 1 8.25 1.44 0 0 8 1 0 69 110 1.1 0.9 0 0 0 0;
 76087 1 19.65 5.51 0 0 8 1 0 69 115 1.1 0.9 0 0 0 0;
 76088 1 9.19 1.83 0 0 8 1 0 69 110 1.1 0.9 0 0 0 0;
 76089 1 10.36 1.5 0 0 8 1 0 69 121 1.1 0.9 0 0 0 0;
 76090 1 12.76 3.75 0 0 8 1 0 69 121 1.1 0.9 0 0 0 0;
 76091 1 12.07 2.32 0 0 8 1 0 69 121 1.1 0.9 0 0 0 0;
 76092 1 0 0 0 0 8 1 0 138 121 1.1 0.9 0 0 0 0;
 76093 1 28.96 9.32 0 0 8 1 0 69 121 1.1 0.9 0 0 0 0;
 76094 1 4.99 0.84 0 0 8 1 0 69 121 1.1 0.9 0 0 0 0;
 76095 1 10.99 2.76 0 0 8 1 0 69 121 1.1 0.9 0 0 0 0;
 76096 1 10.86 1.89 0 0 8 1 0 69 121 1.1 0.9 0 0 0 0;
 76097 1 13.18 2.02 0 0 8 1 0 69 121 1.1 0.9 0 0 0 0;
 76098 1 15.47 4.6 0 0 8 1 0 69 121 1.1 0.9 0 0 0 0;
 76099 1 5.26 1.24 0 0 8 1 0 69 115 1.1 0.9 0 0 0 0;
 76100 1 6.26 1.53 0 0 8 1 0 69 121 1.1 0.9 0 0 0 0;
 76101 1 7.72 1.95 0 0 8 1 0 69 115 1.1 0.9 0 0 0 0;
 76102 1 4.97 1.12 0 0 8 1 0 69 115 1.1 0.9 0 0 0 0;
 76103 1 29.1 6.11 0 0 8 1 0 69 115 1.1 0.9 0 0 0 0;
 76104 1 17.81 4.31 0 0 8 1 0 69 115 1.1 0.9 0 0 0 0;
 76105 1 15.15 1.88 0 0 8 1 0 69 115 1.1 0.9 0 0 0 0;
 76106 1 6.95 1.89 0 0 8 1 0 69 115 1.1 0.9 0 0 0 0;
 76107 1 8.86 2.46 0 0 8 1 0 69 121 1.1 0.9 0 0 0 0;
 76108 1 12.69 2.55 0 0 8 1 0 69 121 1.1 0.9 0 0 0 0;
 76109 1 15.72 1.99 0 0 8 1 0 69 121 1.1 0.9 0 0 0 0;
 76110 1 26.34 4.9 0 0 8 1 0 69 121 1.1 0.9 0 0 0 0;
 76111 1 15.97 3.25 0 0 8 1 0 69 121 1.1 0.9 0 0 0 0;
 76112 1 4.77 0.82 0 0 8 1 0 69 125 1.1 0.9 0 0 0 0;
 76113 1 4.24 0.81 0 0 8 1 0 69 125 1.1 0.9 0 0 0 0;
 76114 1 12.49 3.29 0 0 8 1 0 69 125 1.1 0.9 0 0 0 0;
 76115 1 7.69 2.1 0 0 8 1 0 69 115 1.1 0.9 0 0 0 0;
 76116 1 16.94 3.97 0 0 8 1 0 69 125 1.1 0.9 0 0 0 0;
 76117 1 24.85 6.88 0 0 8 1 0 69 125 1.1 0.9 0 0 0 0;
 76118 1 10.19 2.3 0 0 8 1 0 69 125 1.1 0.9 0 0 0 0;
 76119 1 10.41 1.81 0 0 8 1 0 69 125 1.1 0.9 0 0 0 0;
 76120 1 0 0 0 0 10 1 0 230 86 1.1 0.9 0 0 0 0;
 76121 1 0 0 0 0 10 1 0 345 88 1.1 0.9 0 0 0 0;
 76122 1 0 0 0 0 10 1 0 138 97 1.1 0.9 0 0 0 0;
 76123 1 27.51 5.56 0 0 10 1 0 69 97 1.1 0.9 0 0 0 0;
 76124 1 5.21 1.48 0 0 10 1 0 69 78 1.1 0.9 0 0 0 0;
 76125 1 30.02 8.15 0 0 10 1 0 69 93 1.1 0.9 0 0 0 0;
 76126 1 0 0 0 0 10 1 0 69 93 1.1 0.9 0 0 0 0;
 76127 1 9.56 1.87 0 0 10 1 0 69 93 1.1 0.9 0 0 0 0;
 76128 1 8.78 2.19 0 0 10 1 0 69 93 1.1 0.9 0 0 0 0;
 76129 1 15.62 3.33 0 0 10 1 0 69 93 1.1 0.9 0 0 0 0;
 76130 1 16.4 5.09 0 0 10 1 0 69 93 1.1 0.9 0 0 0 0;
 76131 1 54.13 11.09 0 0 10 1 0 138 88 1.1 0.9 0 0 0 0;
 76132 1 11.96 2.11 0 0 10 1 0 138 88 1.1 0.9 0 0 0 0;
 76133 1 0 0 0 0 10 1 0 230 88 1.1 0.9 0 0 0 0;
 76134 1 27.32 3.79 0 0 10 1 0 69 89 1.1 0.9 0 0 0 0;
 76135 1 11.34 1.32 0 0 10 1 0 69 89 1.1 0.9 0 0 0 0;
 76136 1 18.01 5.4 0 0 10 1 0 138 94 1.1 0.9 0 0 0 0;
 76137 1 4.96 1.34 0 0 10 1 0 138 94 1.1 0.9 0 0 0 0;
 76138 1 0 0 0 0 10 1 0 138 97 1.1 0.9 0 0 0 0;
 76139 1 24.94 6.81 0 0 10 1 0 69 97 1.1 0.9 0 0 0 0;
 76140 1 16.41 3.25 0 0 10 1 0 138 97 1.1 0.9 0 0 0 0;
 76141 1 12.09 3.05 0 0 10 1 0 69 103 1.1 0.9 0 0 0 0;
 76142 1 0 0 0 0 10 1 0 69 103 1.1 0.9 0 0 0 0;
 76143 1 8.38 1.91 0 0 10 1 0 69 103 1.1 0.9 0 0 0 0;
 76144 1 6.7 0.74 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 76145 1 6.37 1.16 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 76146 1 0 0 0 0 10 1 0 230 117 1.1 0.9 0 0 0 0;
 76147 1 0 0 0 0 10 1 0 230 117 1.1 0.9 0 0 0 0;
 76148 1 0 0 0 0 10 1 0 138 117 1.1 0.9 0 0 0 0;
 76149 1 18.01 4.99 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 76150 1 7.53 1.8 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 76151 1 0 0 0 0 10 1 0 230 113 1.1 0.9 0 0 0 0;
 76152 1 46.25 10.13 0 0 10 1 0 138 113 1.1 0.9 0 0 0 0;
 76153 1 7.38 1.16 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76154 1 5.62 0.85 0 0 10 1 0 69 114 1.1 0.9 0 0 0 0;
 76155 1 6.12 1.21 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 76156 1 8.75 2.2 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 76157 1 7.13 1.46 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76158 1 7.71 1.18 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76159 1 7.05 1.75 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76160 1 0 0 0 0 10 1 0 138 116 1.1 0.9 0 0 0 0;
 76161 1 6.56 1.32 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76162 1 0 0 0 0 10 1 0 230 117 1.1 0.9 0 0 0 0;
 76163 1 0 0 0 0 10 1 0 138 117 1.1 0.9 0 0 0 0;
 76164 1 8.94 1.29 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 76165 1 7.86 1.05 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76166 1 9.18 2.77 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76167 1 6.53 1.07 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76168 1 2.78 0.61 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76169 1 7.75 1.55 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76170 1 11.18 1.65 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76171 1 8.12 1.99 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76172 1 7.52 2.28 0 0 10 1 0 138 116 1.1 0.9 0 0 0 0;
 76173 1 0 0 0 0 10 1 0 138 116 1.1 0.9 0 0 0 0;
 76174 1 6.57 1.42 0 0 10 1 0 69 113 1.1 0.9 0 0 0 0;
 76175 1 0 0 0 0 10 1 0 138 116 1.1 0.9 0 0 0 0;
 76176 1 8.16 2.14 0 0 10 1 0 69 113 1.1 0.9 0 0 0 0;
 76177 1 9.32 1.09 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76178 1 0 0 0 0 10 1 0 230 113 1.1 0.9 0 0 0 0;
 76179 1 0 0 0 0 10 1 0 138 113 1.1 0.9 0 0 0 0;
 76180 1 13.25 2.35 0 0 10 1 0 69 113 1.1 0.9 0 0 0 0;
 76181 1 0 0 0 0 10 1 0 230 113 1.1 0.9 0 0 0 0;
 76182 1 13.35 4.28 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76183 1 3.64 0.9 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76184 1 0 0 0 0 10 1 0 230 113 1.1 0.9 0 0 0 0;
 76185 1 0 0 0 0 10 1 0 138 113 1.1 0.9 0 0 0 0;
 76186 1 0 0 0 0 10 1 0 69 114 1.1 0.9 0 0 0 0;
 76187 1 14.17 3.4 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76188 1 20.29 6.34 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76189 1 0 0 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76190 1 5.53 1.53 0 0 10 1 0 69 116 1.1 0.9 0 0 0 0;
 76191 1 8 1.94 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 76192 1 5.43 1.42 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 76193 1 8.06 1.61 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 76194 1 0 0 0 0 10 1 0 138 117 1.1 0.9 0 0 0 0;
 76195 1 22.03 5.78 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 76196 1 0 0 0 0 10 1 0 230 117 1.1 0.9 0 0 0 0;
 76197 1 27.92 6.31 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 76198 1 0 0 0 0 10 1 0 230 117 1.1 0.9 0 0 0 0;
 76199 1 73.79 20.54 0 0 10 1 0 138 117 1.1 0.9 0 0 0 0;
 76200 1 7.06 1.93 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 76201 1 14.87 2.04 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 76202 1 20.47 3.38 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 76203 1 0 0 0 0 10 1 0 230 94 1.1 0.9 0 0 0 0;
 76204 1 12.2 2.71 0 0 10 1 0 69 94 1.1 0.9 0 0 0 0;
 76205 1 5 0.72 0 0 10 1 0 69 97 1.1 0.9 0 0 0 0;
 76206 1 7.95 1.99 0 0 10 1 0 69 97 1.1 0.9 0 0 0 0;
 76207 1 69.35 16.38 0 0 10 1 0 138 93 1.1 0.9 0 0 0 0;
 76208 1 9.31 2.47 0 0 10 1 0 69 93 1.1 0.9 0 0 0 0;
 76209 1 11.52 2.46 0 0 10 1 0 69 93 1.1 0.9 0 0 0 0;
 76210 1 28.97 5.34 0 0 10 1 0 69 93 1.1 0.9 0 0 0 0;
 76211 1 0 0 0 0 10 1 0 230 88 1.1 0.9 0 0 0 0;
 76212 1 8 2.11 0 0 10 1 0 138 78 1.1 0.9 0 0 0 0;
 76213 1 12.63 3.33 0 0 10 1 0 138 94 1.1 0.9 0 0 0 0;
 76214 1 21.11 3.53 0 0 10 1 0 69 97 1.1 0.9 0 0 0 0;
 76215 1 9.07 1.25 0 0 10 1 0 69 97 1.1 0.9 0 0 0 0;
 76216 1 0 0 0 0 10 1 0 69 97 1.1 0.9 0 0 0 0;
 76217 1 0 0 0 0 10 1 0 69 97 1.1 0.9 0 0 0 0;
 76218 1 13.63 3.49 0 0 10 1 0 69 97 1.1 0.9 0 0 0 0;
 76219 1 11.03 2.68 0 0 10 1 0 69 123 1.1 0.9 0 0 0 0;
 76220 1 15.52 3.85 0 0 10 1 0 69 123 1.1 0.9 0 0 0 0;
 76221 1 29.33 3.97 0 0 10 1 0 69 123 1.1 0.9 0 0 0 0;
 76222 1 0 0 0 0 10 1 0 69 123 1.1 0.9 0 0 0 0;
 76223 1 9.07 1.84 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76224 1 6.27 1.43 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76225 1 6.8 1.98 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76226 1 5.82 1.51 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76227 1 5.13 1.12 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76228 1 4.57 0.84 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76229 1 6.23 1.3 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76230 1 7.8 2.01 0 0 10 1 0 69 103 1.1 0.9 0 0 0 0;
 76231 1 13.08 3.93 0 0 10 1 0 69 103 1.1 0.9 0 0 0 0;
 76232 1 31.08 7.75 0 0 10 1 0 69 103 1.1 0.9 0 0 0 0;
 76233 1 18.19 5.07 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76234 1 11 1.75 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76235 1 4.75 0.93 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76236 1 8.79 1.63 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76237 1 7.4 1.78 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76238 1 18.12 3.29 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76239 1 7.19 1.84 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76240 1 3.99 0.5 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76241 1 11.27 2.29 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76242 1 7.48 1.86 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76243 1 6.07 1.27 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76244 1 4.4 0.68 0 0 10 1 0 69 98 1.1 0.9 0 0 0 0;
 76245 1 7.84 1.93 0 0 10 1 0 69 98 1.1 0.9 0 0 0 0;
 76246 1 7.65 1.95 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76247 1 14.72 2.22 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76248 1 10.01 2.91 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76249 1 14.25 1.83 0 0 10 1 0 69 98 1.1 0.9 0 0 0 0;
 76250 1 10.29 2 0 0 10 1 0 69 98 1.1 0.9 0 0 0 0;
 76251 1 8.49 1.8 0 0 10 1 0 69 98 1.1 0.9 0 0 0 0;
 76252 1 74.91 24 0 0 10 1 0 138 99 1.1 0.9 0 0 0 0;
 76253 1 15.93 3.85 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76254 1 18.68 5.42 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76255 1 11.18 2.91 0 0 10 1 0 69 98 1.1 0.9 0 0 0 0;
 76256 1 80.08 15.42 0 0 10 1 0 138 98 1.1 0.9 0 0 0 0;
 76257 1 0 0 0 0 10 1 0 69 98 1.1 0.9 0 0 0 0;
 76258 1 32.56 7.39 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76259 1 27.6 8.26 0 0 10 1 0 69 94 1.1 0.9 0 0 0 0;
 76260 1 26.29 8.35 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76261 1 5.65 1.24 0 0 10 1 0 69 98 1.1 0.9 0 0 0 0;
 76262 1 22.82 5.6 0 0 10 1 0 69 98 1.1 0.9 0 0 0 0;
 76263 1 23.47 4.51 0 0 10 1 0 69 98 1.1 0.9 0 0 0 0;
 76264 1 14.77 2.86 0 0 10 1 0 69 98 1.1 0.9 0 0 0 0;
 76265 1 0 0 0 0 10 1 0 138 98 1.1 0.9 0 0 0 0;
 76266 1 27.11 8.51 0 0 10 1 0 69 98 1.1 0.9 0 0 0 0;
 76267 1 5.4 1.19 0 0 10 1 0 69 98 1.1 0.9 0 0 0 0;
 76268 1 6.93 1.33 0 0 10 1 0 69 98 1.1 0.9 0 0 0 0;
 76269 1 4.74 1.11 0 0 10 1 0 69 98 1.1 0.9 0 0 0 0;
 76270 1 0 0 0 0 10 1 0 345 95 1.1 0.9 0 0 0 0;
 76271 1 0 0 0 0 10 1 0 230 95 1.1 0.9 0 0 0 0;
 76272 1 0 0 0 0 10 1 0 138 95 1.1 0.9 0 0 0 0;
 76273 1 0 0 0 0 10 1 0 69 95 1.1 0.9 0 0 0 0;
 76274 1 15.94 3.2 0 0 10 1 0 69 98 1.1 0.9 0 0 0 0;
 76275 1 0 0 0 0 10 1 0 69 95 1.1 0.9 0 0 0 0;
 76276 1 17.17 3.84 0 0 10 1 0 69 95 1.1 0.9 0 0 0 0;
 76277 1 5.98 1.52 0 0 10 1 0 69 95 1.1 0.9 0 0 0 0;
 76278 1 0 0 0 0 10 1 0 69 95 1.1 0.9 0 0 0 0;
 76279 1 0 0 0 0 10 1 0 345 95 1.1 0.9 0 0 0 0;
 76280 1 0 0 0 0 10 1 0 230 95 1.1 0.9 0 0 0 0;
 76281 1 159.49 52.53 0 0 10 1 0 138 95 1.1 0.9 0 0 0 0;
 76282 1 0 0 0 0 10 1 0 230 95 1.1 0.9 0 0 0 0;
 76283 1 13.73 3.64 0 0 10 1 0 69 96 1.1 0.9 0 0 0 0;
 76284 1 55.28 17.87 0 0 10 1 0 138 95 1.1 0.9 0 0 0 0;
 76285 1 12.09 2.05 0 0 10 1 0 69 95 1.1 0.9 0 0 0 0;
 76286 1 0 0 0 0 10 1 0 138 96 1.1 0.9 0 0 0 0;
 76287 1 12.59 2.8 0 0 10 1 0 69 95 1.1 0.9 0 0 0 0;
 76288 1 0 0 0 0 10 1 0 230 95 1.1 0.9 0 0 0 0;
 76289 1 8.66 2.24 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76290 1 6.23 0.92 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76291 1 9.85 1.66 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76292 1 8.03 2.05 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76293 1 12.58 3.64 0 0 10 1 0 69 101 1.1 0.9 0 0 0 0;
 76294 1 16.2 3.93 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76295 1 28.51 4.81 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76296 1 27.47 4.09 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76297 1 8.03 1.95 0 0 10 1 0 69 96 1.1 0.9 0 0 0 0;
 76298 1 14.04 3.44 0 0 10 1 0 69 96 1.1 0.9 0 0 0 0;
 76299 1 3.77 0.92 0 0 10 1 0 69 96 1.1 0.9 0 0 0 0;
 76300 1 13.58 3.2 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76301 1 8.12 1.07 0 0 10 1 0 69 96 1.1 0.9 0 0 0 0;
 76302 1 0 0 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76303 1 15.4 3.98 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76304 1 5.53 0.93 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76305 1 5.27 1.19 0 0 10 1 0 69 96 1.1 0.9 0 0 0 0;
 76306 1 6.06 1.14 0 0 10 1 0 69 96 1.1 0.9 0 0 0 0;
 76307 1 7.63 1.91 0 0 10 1 0 69 96 1.1 0.9 0 0 0 0;
 76308 1 0 0 0 0 10 1 0 69 96 1.1 0.9 0 0 0 0;
 76309 1 15.12 2.48 0 0 10 1 0 69 95 1.1 0.9 0 0 0 0;
 76310 1 0 0 0 0 10 1 0 230 95 1.1 0.9 0 0 0 0;
 76311 1 90.26 21 0 0 10 1 0 138 95 1.1 0.9 0 0 0 0;
 76312 1 56.35 10.25 0 0 10 1 0 69 95 1.1 0.9 0 0 0 0;
 76313 1 0 0 0 0 10 1 0 138 95 1.1 0.9 0 0 0 0;
 76314 1 7.92 1.47 0 0 10 1 0 69 95 1.1 0.9 0 0 0 0;
 76315 1 5.94 1.49 0 0 10 1 0 69 95 1.1 0.9 0 0 0 0;
 76316 1 0 0 0 0 10 1 0 230 95 1.1 0.9 0 0 0 0;
 76317 1 21.31 7.18 0 0 10 1 0 138 95 1.1 0.9 0 0 0 0;
 76318 1 8.12 2.3 0 0 10 1 0 69 95 1.1 0.9 0 0 0 0;
 76319 1 14.71 4.57 0 0 10 1 0 69 108 1.1 0.9 0 0 0 0;
 76320 1 18.35 3.24 0 0 10 1 0 69 95 1.1 0.9 0 0 0 0;
 76321 1 26.3 4.07 0 0 10 1 0 69 95 1.1 0.9 0 0 0 0;
 76322 1 0 0 0 0 10 1 0 138 95 1.1 0.9 0 0 0 0;
 76323 1 68.09 13.7 0 0 10 1 0 69 95 1.1 0.9 0 0 0 0;
 76324 1 15.39 2.15 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76325 1 14.71 1.93 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76326 1 9.58 1.26 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76327 1 204.82 38.55 0 0 10 1 0 230 95 1.1 0.9 0 0 0 0;
 76328 1 0 0 0 0 10 1 0 138 106 1.1 0.9 0 0 0 0;
 76329 1 0 0 0 0 10 1 0 69 105 1.1 0.9 0 0 0 0;
 76330 1 10.37 1.45 0 0 10 1 0 69 105 1.1 0.9 0 0 0 0;
 76331 1 12.89 2.08 0 0 10 1 0 69 105 1.1 0.9 0 0 0 0;
 76332 1 0 0 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76333 1 9.69 1.83 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76334 1 8.71 1.78 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76335 1 7.13 2.07 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76336 1 8.22 1.3 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76337 1 9.46 1.45 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76338 1 7.32 1.78 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76339 1 7.61 1.04 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76340 1 6.25 1.23 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76341 1 17.92 3.29 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76342 1 7.16 1.46 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76343 1 0 0 0 0 10 1 0 138 106 1.1 0.9 0 0 0 0;
 76344 1 78.42 21.63 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76345 1 9.07 2.06 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76346 1 8.04 1.68 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76347 1 11.5 1.88 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76348 1 9.22 2.1 0 0 10 1 0 69 96 1.1 0.9 0 0 0 0;
 76349 1 17.07 5.29 0 0 10 1 0 69 105 1.1 0.9 0 0 0 0;
 76350 1 6.16 1.14 0 0 10 1 0 69 105 1.1 0.9 0 0 0 0;
 76351 1 0 0 0 0 10 1 0 230 96 1.1 0.9 0 0 0 0;
 76352 1 7.7 1.57 0 0 10 1 0 138 96 1.1 0.9 0 0 0 0;
 76353 1 0 0 0 0 10 1 0 138 96 1.1 0.9 0 0 0 0;
 76354 1 18.3 3.52 0 0 10 1 0 69 96 1.1 0.9 0 0 0 0;
 76355 1 16.34 2.98 0 0 10 1 0 138 96 1.1 0.9 0 0 0 0;
 76356 1 7.27 1.88 0 0 10 1 0 69 96 1.1 0.9 0 0 0 0;
 76357 1 8.66 2.15 0 0 10 1 0 69 96 1.1 0.9 0 0 0 0;
 76358 1 0 0 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76359 1 0 0 0 0 10 1 0 138 100 1.1 0.9 0 0 0 0;
 76360 1 37.78 6.73 0 0 10 1 0 69 96 1.1 0.9 0 0 0 0;
 76361 1 6.59 1.66 0 0 10 1 0 69 96 1.1 0.9 0 0 0 0;
 76362 1 6.71 0.79 0 0 10 1 0 69 96 1.1 0.9 0 0 0 0;
 76363 1 32.97 7.37 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76364 1 7.49 1.21 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76365 1 7.96 1.46 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76366 1 0 0 0 0 10 1 0 230 96 1.1 0.9 0 0 0 0;
 76367 1 3.94 0.76 0 0 10 1 0 138 96 1.1 0.9 0 0 0 0;
 76368 1 0 0 0 0 10 1 0 345 94 1.1 0.9 0 0 0 0;
 76369 1 6.66 1.85 0 0 10 1 0 69 94 1.1 0.9 0 0 0 0;
 76370 1 11.89 2.71 0 0 10 1 0 69 108 1.1 0.9 0 0 0 0;
 76371 1 7.89 1.42 0 0 10 1 0 69 94 1.1 0.9 0 0 0 0;
 76372 1 0 0 0 0 10 1 0 345 94 1.1 0.9 0 0 0 0;
 76373 1 0 0 0 0 10 1 0 230 95 1.1 0.9 0 0 0 0;
 76374 1 0 0 0 0 10 1 0 138 108 1.1 0.9 0 0 0 0;
 76375 1 0 0 0 0 10 1 0 69 108 1.1 0.9 0 0 0 0;
 76376 1 8.26 2.3 0 0 10 1 0 69 103 1.1 0.9 0 0 0 0;
 76377 1 0 0 0 0 10 1 0 138 103 1.1 0.9 0 0 0 0;
 76378 1 88.42 20.03 0 0 10 1 0 69 95 1.1 0.9 0 0 0 0;
 76379 1 8.6 2.27 0 0 10 1 0 69 94 1.1 0.9 0 0 0 0;
 76380 1 0 0 0 0 10 1 0 345 94 1.1 0.9 0 0 0 0;
 76381 1 20.29 5.5 0 0 10 1 0 69 94 1.1 0.9 0 0 0 0;
 76382 1 8.44 2.07 0 0 10 1 0 69 94 1.1 0.9 0 0 0 0;
 76383 1 0 0 0 0 10 1 0 345 94 1.1 0.9 0 0 0 0;
 76384 1 20.01 4.52 0 0 10 1 0 69 108 1.1 0.9 0 0 0 0;
 76385 1 11.64 3.29 0 0 10 1 0 69 108 1.1 0.9 0 0 0 0;
 76386 1 9.93 1.38 0 0 10 1 0 69 108 1.1 0.9 0 0 0 0;
 76387 1 5.16 0.55 0 0 10 1 0 69 108 1.1 0.9 0 0 0 0;
 76388 1 13.41 2.16 0 0 10 1 0 69 103 1.1 0.9 0 0 0 0;
 76389 1 8.34 1.77 0 0 10 1 0 69 97 1.1 0.9 0 0 0 0;
 76390 1 19.89 5.19 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 76391 1 11.63 3.62 0 0 10 1 0 138 122 1.1 0.9 0 0 0 0;
 76392 1 16.8 5.65 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 76393 1 5 1.46 0 0 10 1 0 138 117 1.1 0.9 0 0 0 0;
 76394 1 0 0 0 0 10 1 0 138 122 1.1 0.9 0 0 0 0;
 76395 1 21.4 4.74 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 76396 1 0 0 0 0 10 1 0 138 117 1.1 0.9 0 0 0 0;
 76397 1 5.37 1.35 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 76398 1 23.22 5.84 0 0 10 1 0 69 117 1.1 0.9 0 0 0 0;
 76399 1 6.12 1.82 0 0 10 1 0 69 86 1.1 0.9 0 0 0 0;
 76400 1 10.82 2.92 0 0 10 1 0 230 86 1.1 0.9 0 0 0 0;
 76401 1 0.81 0 0 0 10 1 0 69 123 1.1 0.9 0 0 0 0;
 76402 1 13.27 2.23 0 0 10 1 0 69 108 1.1 0.9 0 0 0 0;
 76403 1 19.93 4.34 0 0 10 1 0 69 123 1.1 0.9 0 0 0 0;
 76404 1 8.47 1.99 0 0 10 1 0 69 94 1.1 0.9 0 0 0 0;
 76405 1 14.03 3.38 0 0 10 1 0 69 94 1.1 0.9 0 0 0 0;
 76406 1 29.57 4.81 0 0 10 1 0 69 123 1.1 0.9 0 0 0 0;
 76407 1 0 0 0 0 10 1 0 230 79 1.1 0.9 0 0 0 0;
 76408 1 4.97 1.33 0 0 10 1 0 138 79 1.1 0.9 0 0 0 0;
 76409 1 6 1.76 0 0 10 1 0 69 79 1.1 0.9 0 0 0 0;
 76410 1 0 0 0 0 10 1 0 230 95 1.1 0.9 0 0 0 0;
 76411 1 337.44 113.19 0 0 10 1 0 138 109 1.1 0.9 0 0 0 0;
 76412 1 6.38 0.9 0 0 10 1 0 69 109 1.1 0.9 0 0 0 0;
 76413 1 4.35 1.22 0 0 10 1 0 69 109 1.1 0.9 0 0 0 0;
 76414 1 10.46 2.89 0 0 10 1 0 69 109 1.1 0.9 0 0 0 0;
 76415 1 9.1 1.3 0 0 10 1 0 69 109 1.1 0.9 0 0 0 0;
 76416 1 26.35 5.36 0 0 10 1 0 69 109 1.1 0.9 0 0 0 0;
 76417 1 4.92 1.39 0 0 10 1 0 69 109 1.1 0.9 0 0 0 0;
 76418 1 9.64 2.7 0 0 10 1 0 69 109 1.1 0.9 0 0 0 0;
 76419 1 0 0 0 0 10 1 0 69 109 1.1 0.9 0 0 0 0;
 76420 1 21.14 3.62 0 0 10 1 0 69 109 1.1 0.9 0 0 0 0;
 76421 1 11.89 2.48 0 0 10 1 0 69 109 1.1 0.9 0 0 0 0;
 76422 1 11.23 1.97 0 0 10 1 0 69 109 1.1 0.9 0 0 0 0;
 76423 1 5.87 0.97 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76424 1 5.78 1.65 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76425 1 14.88 2.83 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76426 1 11.03 1.99 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76427 1 13.24 2.49 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76428 1 10.94 3.06 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76429 1 10.7 2.42 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76430 1 7.82 1.5 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76431 1 5.89 1.35 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76432 1 8.58 1.72 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76433 1 6.19 1.3 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76434 1 8.9 1.3 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76435 1 14.19 1.95 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76436 1 7.28 0.93 0 0 10 1 0 69 109 1.1 0.9 0 0 0 0;
 76437 1 9.81 2.64 0 0 10 1 0 69 109 1.1 0.9 0 0 0 0;
 76438 1 0 0 0 0 10 1 0 138 109 1.1 0.9 0 0 0 0;
 76439 1 20.98 4.87 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76440 1 9.82 2.61 0 0 10 1 0 69 109 1.1 0.9 0 0 0 0;
 76441 1 6.64 1.76 0 0 10 1 0 69 108 1.1 0.9 0 0 0 0;
 76442 1 8.26 1.95 0 0 10 1 0 69 109 1.1 0.9 0 0 0 0;
 76443 1 7.33 1.13 0 0 10 1 0 69 108 1.1 0.9 0 0 0 0;
 76444 1 10.82 2.65 0 0 10 1 0 69 108 1.1 0.9 0 0 0 0;
 76445 1 6.3 0.81 0 0 10 1 0 69 108 1.1 0.9 0 0 0 0;
 76446 1 14.35 4.05 0 0 10 1 0 69 108 1.1 0.9 0 0 0 0;
 76447 1 0 0 0 0 10 1 0 345 95 1.1 0.9 0 0 0 0;
 76448 1 0 0 0 0 10 1 0 138 122 1.1 0.9 0 0 0 0;
 76449 1 0 0 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76450 1 7.97 1.6 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 76451 1 6.68 1.62 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 76452 1 0 0 0 0 10 1 0 138 107 1.1 0.9 0 0 0 0;
 76453 1 18.05 2.83 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76454 1 5.56 0.62 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76455 1 5.25 1.09 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76456 1 6.9 1.6 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76457 1 0 0 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76458 1 14.15 4.09 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76459 1 0 0 0 0 10 1 0 138 107 1.1 0.9 0 0 0 0;
 76460 1 53.7 11.34 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76461 1 0 0 0 0 10 1 0 138 106 1.1 0.9 0 0 0 0;
 76462 1 26.32 6 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76463 1 3.04 0.64 0 0 10 1 0 69 109 1.1 0.9 0 0 0 0;
 76464 1 5.84 1.52 0 0 10 1 0 69 109 1.1 0.9 0 0 0 0;
 76465 1 7.05 1.58 0 0 10 1 0 69 106 1.1 0.9 0 0 0 0;
 76466 1 15.87 2.71 0 0 10 1 0 69 107 1.1 0.9 0 0 0 0;
 76467 1 9.82 2.82 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76468 1 6.91 0.86 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76469 1 14.77 4.95 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76470 1 0 0 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76471 1 6.19 0.84 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76472 1 9.5 1.94 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76473 1 21.92 5.67 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76474 1 38.95 12.4 0 0 10 1 0 138 102 1.1 0.9 0 0 0 0;
 76475 1 12.81 1.62 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76476 1 10.58 2.32 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76477 1 0 0 0 0 10 1 0 138 102 1.1 0.9 0 0 0 0;
 76478 1 8.24 1.69 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76479 1 9.87 2.66 0 0 10 1 0 138 102 1.1 0.9 0 0 0 0;
 76480 1 0 0 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76481 1 30.16 4.59 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76482 1 8.06 1 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76483 1 22.23 4.45 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76484 1 15.53 4.71 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76485 1 16.03 2.69 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76486 1 0 0 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76487 1 7.28 1.75 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76488 1 6.2 1.51 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76489 1 8.65 1.42 0 0 10 1 0 69 101 1.1 0.9 0 0 0 0;
 76490 1 87.33 16.57 0 0 10 1 0 138 101 1.1 0.9 0 0 0 0;
 76491 1 0 0 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76492 1 13.43 3.08 0 0 10 1 0 69 101 1.1 0.9 0 0 0 0;
 76493 1 24.82 4.86 0 0 10 1 0 69 101 1.1 0.9 0 0 0 0;
 76494 1 2.99 0.66 0 0 10 1 0 69 101 1.1 0.9 0 0 0 0;
 76495 1 10.14 1.9 0 0 10 1 0 69 101 1.1 0.9 0 0 0 0;
 76496 1 5 0.66 0 0 10 1 0 69 99 1.1 0.9 0 0 0 0;
 76497 1 30.21 5.34 0 0 10 1 0 69 101 1.1 0.9 0 0 0 0;
 76498 1 15.46 2.24 0 0 10 1 0 69 101 1.1 0.9 0 0 0 0;
 76499 1 33.63 10.17 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76500 1 10.53 3.08 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76501 1 10.34 1.19 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76502 1 7.25 1.38 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76503 1 3.66 0.68 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76504 1 14.94 2.38 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76505 1 24.58 4.65 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76506 1 0 0 0 0 10 1 0 230 95 1.1 0.9 0 0 0 0;
 76507 1 6.24 0.96 0 0 10 1 0 138 100 1.1 0.9 0 0 0 0;
 76508 1 5.37 1.4 0 0 10 1 0 138 104 1.1 0.9 0 0 0 0;
 76509 1 12.18 3.35 0 0 10 1 0 69 100 1.1 0.9 0 0 0 0;
 76510 1 7.87 1.99 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76511 1 9.65 2.17 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76512 1 8.42 1.38 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76513 1 8.98 0.96 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76514 1 7.64 2.13 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76515 1 10.55 1.72 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76516 1 9.22 2.19 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76517 1 6.84 1.41 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76518 1 4.79 0.82 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76519 1 10.99 3.12 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76520 1 6.03 0.87 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76521 1 7.53 0.85 0 0 10 1 0 138 104 1.1 0.9 0 0 0 0;
 76522 1 12.7 2 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76523 1 35.12 10.21 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76524 1 19.73 3.6 0 0 10 1 0 69 104 1.1 0.9 0 0 0 0;
 76525 1 11.33 2.78 0 0 10 1 0 69 87 1.1 0.9 0 0 0 0;
 76526 1 5.78 1.45 0 0 10 1 0 138 87 1.1 0.9 0 0 0 0;
 76527 1 6.2 1.35 0 0 10 1 0 69 86 1.1 0.9 0 0 0 0;
 76528 1 6.06 1.59 0 0 10 1 0 69 86 1.1 0.9 0 0 0 0;
 76529 1 13.58 3.41 0 0 10 1 0 69 87 1.1 0.9 0 0 0 0;
 76530 1 7.27 1.2 0 0 10 1 0 69 86 1.1 0.9 0 0 0 0;
 76531 1 17.29 4.15 0 0 10 1 0 69 86 1.1 0.9 0 0 0 0;
 76532 1 7.66 1.88 0 0 10 1 0 69 86 1.1 0.9 0 0 0 0;
 76533 1 10.24 2.41 0 0 10 1 0 69 87 1.1 0.9 0 0 0 0;
 76534 1 0 0 0 0 10 1 0 230 86 1.1 0.9 0 0 0 0;
 76535 1 0 0 0 0 10 1 0 138 87 1.1 0.9 0 0 0 0;
 76536 1 9.68 1.08 0 0 10 1 0 69 87 1.1 0.9 0 0 0 0;
 76537 1 0 0 0 0 10 1 0 69 87 1.1 0.9 0 0 0 0;
 76538 1 0 0 0 0 10 1 0 138 87 1.1 0.9 0 0 0 0;
 76539 1 126.55 36.1 0 0 10 1 0 69 87 1.1 0.9 0 0 0 0;
 76540 1 13.49 3.82 0 0 10 1 0 69 87 1.1 0.9 0 0 0 0;
 76541 1 0 0 0 0 10 1 0 138 87 1.1 0.9 0 0 0 0;
 76542 1 20.9 6.51 0 0 10 1 0 69 87 1.1 0.9 0 0 0 0;
 76543 1 7.83 1.83 0 0 10 1 0 69 87 1.1 0.9 0 0 0 0;
 76544 1 6.29 1.11 0 0 10 1 0 69 87 1.1 0.9 0 0 0 0;
 76545 1 7.53 1.27 0 0 10 1 0 69 87 1.1 0.9 0 0 0 0;
 76546 1 64.35 20.74 0 0 10 1 0 138 87 1.1 0.9 0 0 0 0;
 76547 1 0 0 0 0 10 1 0 69 87 1.1 0.9 0 0 0 0;
 76548 1 8.23 1.06 0 0 10 1 0 69 87 1.1 0.9 0 0 0 0;
 76549 1 10.58 1.9 0 0 10 1 0 69 87 1.1 0.9 0 0 0 0;
 76550 1 23.46 4.81 0 0 10 1 0 69 86 1.1 0.9 0 0 0 0;
 76551 1 9.62 2.34 0 0 10 1 0 69 86 1.1 0.9 0 0 0 0;
 76552 1 14.96 3.22 0 0 10 1 0 69 86 1.1 0.9 0 0 0 0;
 76553 1 17.28 2.48 0 0 10 1 0 69 87 1.1 0.9 0 0 0 0;
 76554 1 21.45 4.82 0 0 10 1 0 69 87 1.1 0.9 0 0 0 0;
 76555 1 0 0 0 0 10 1 0 69 86 1.1 0.9 0 0 0 0;
 76556 1 25.92 6.76 0 0 10 1 0 69 79 1.1 0.9 0 0 0 0;
 76557 1 5.35 1.46 0 0 10 1 0 69 79 1.1 0.9 0 0 0 0;
 76558 1 5.16 1.2 0 0 10 1 0 69 86 1.1 0.9 0 0 0 0;
 76559 1 8.89 1.5 0 0 10 1 0 138 86 1.1 0.9 0 0 0 0;
 76560 1 15.38 3.06 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 76561 1 15.61 4.38 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 76562 1 20.93 6.03 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 76563 1 0 0 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 76564 1 7.88 2.26 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 76565 1 10.27 2.24 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 76566 1 5.71 1.06 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 76567 1 14.6 3.21 0 0 10 1 0 69 108 1.1 0.9 0 0 0 0;
 76568 1 21.57 5.81 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 76569 1 4.95 1.19 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 76570 1 5.35 0.98 0 0 10 1 0 69 122 1.1 0.9 0 0 0 0;
 76571 1 10.63 1.95 0 0 10 1 0 69 123 1.1 0.9 0 0 0 0;
 76572 1 0 0 0 0 10 1 0 138 88 1.1 0.9 0 0 0 0;
 76573 1 17.1 3.72 0 0 10 1 0 69 88 1.1 0.9 0 0 0 0;
 76574 1 12.39 2.26 0 0 10 1 0 69 88 1.1 0.9 0 0 0 0;
 76575 1 0 0 0 0 10 1 0 230 88 1.1 0.9 0 0 0 0;
 76576 1 12.03 2.43 0 0 10 1 0 138 88 1.1 0.9 0 0 0 0;
 76577 1 30.37 9.63 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76578 1 49.34 13 0 0 10 1 0 138 102 1.1 0.9 0 0 0 0;
 76579 1 0 0 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76580 1 28.17 8.39 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76581 1 19.06 6.06 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76582 1 6.57 1.46 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76583 1 0 0 0 0 10 1 0 138 102 1.1 0.9 0 0 0 0;
 76584 1 112.2 19.07 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76585 1 12.68 1.67 0 0 10 1 0 69 102 1.1 0.9 0 0 0 0;
 76586 1 0 0 0 0 10 1 0 230 78 1.1 0.9 0 0 0 0;
 76587 1 0 0 0 0 10 1 0 138 78 1.1 0.9 0 0 0 0;
 76588 1 0 0 0 0 10 1 0 69 78 1.1 0.9 0 0 0 0;
 76589 1 8.19 2.28 0 0 10 1 0 138 78 1.1 0.9 0 0 0 0;
 76590 1 14.86 3.11 0 0 10 1 0 69 78 1.1 0.9 0 0 0 0;
 76591 1 12.33 3.77 0 0 10 1 0 69 78 1.1 0.9 0 0 0 0;
 76592 1 20.09 3.28 0 0 10 1 0 69 78 1.1 0.9 0 0 0 0;
 76593 1 17.74 4.28 0 0 10 1 0 69 89 1.1 0.9 0 0 0 0;
 76594 1 0 0 0 0 10 1 0 230 89 1.1 0.9 0 0 0 0;
 76595 1 0 0 0 0 10 1 0 138 89 1.1 0.9 0 0 0 0;
 76596 1 22.3 5.26 0 0 10 1 0 69 89 1.1 0.9 0 0 0 0;
 76597 1 17.47 4.81 0 0 10 1 0 69 89 1.1 0.9 0 0 0 0;
 76598 1 0 0 0 0 10 1 0 138 89 1.1 0.9 0 0 0 0;
 76599 1 10.54 1.72 0 0 10 1 0 69 89 1.1 0.9 0 0 0 0;
 76600 1 9.69 2.72 0 0 10 1 0 69 89 1.1 0.9 0 0 0 0;
 76601 1 13.47 3.8 0 0 10 1 0 69 89 1.1 0.9 0 0 0 0;
 76602 1 0 0 0 0 10 1 0 230 89 1.1 0.9 0 0 0 0;
 76603 1 11.09 3.12 0 0 10 1 0 138 89 1.1 0.9 0 0 0 0;
 76604 1 0 0 0 0 10 1 0 138 89 1.1 0.9 0 0 0 0;
 76605 1 15.34 3.21 0 0 10 1 0 69 89 1.1 0.9 0 0 0 0;
 76606 1 0 0 0 0 10 1 0 345 89 1.1 0.9 0 0 0 0;
 76607 1 32.84 8.04 0 0 10 1 0 138 89 1.1 0.9 0 0 0 0;
 76608 1 18.51 3.25 0 0 10 1 0 69 89 1.1 0.9 0 0 0 0;
 76609 1 18.67 5.43 0 0 10 1 0 69 89 1.1 0.9 0 0 0 0;
 76610 1 16.32 3.11 0 0 10 1 0 69 89 1.1 0.9 0 0 0 0;
 76611 1 10.61 1.87 0 0 10 1 0 138 89 1.1 0.9 0 0 0 0;
 76612 1 6.51 0.76 0 0 10 1 0 138 89 1.1 0.9 0 0 0 0;
 76613 1 16.21 4.26 0 0 10 1 0 69 89 1.1 0.9 0 0 0 0;
 76614 1 29.89 8.12 0 0 10 1 0 69 89 1.1 0.9 0 0 0 0;
 76615 1 22.09 4.48 0 0 10 1 0 69 89 1.1 0.9 0 0 0 0;
 76616 1 61.92 23.6 0 0 11 1 0 138 72 1.1 0.9 0 0 0 0;
 76617 1 0 0 0 0 11 1 0 69 72 1.1 0.9 0 0 0 0;
 76618 1 11 1.63 0 0 11 1 0 69 72 1.1 0.9 0 0 0 0;
 76619 1 12.19 2.49 0 0 11 1 0 69 72 1.1 0.9 0 0 0 0;
 76620 1 0 0 0 0 11 1 0 230 85 1.1 0.9 0 0 0 0;
 76621 1 118.03 26.39 0 0 11 1 0 138 85 1.1 0.9 0 0 0 0;
 76622 1 0 0 0 0 11 1 0 69 85 1.1 0.9 0 0 0 0;
 76623 1 14.88 3.32 0 0 11 1 0 69 85 1.1 0.9 0 0 0 0;
 76624 1 0 0 0 0 11 1 0 69 85 1.1 0.9 0 0 0 0;
 76625 1 199.74 53.55 0 0 11 1 0 138 71 1.1 0.9 0 0 0 0;
 76626 1 26.96 6.8 0 0 11 1 0 69 71 1.1 0.9 0 0 0 0;
 76627 1 0 0 0 0 11 1 0 345 70 1.1 0.9 0 0 0 0;
 76628 1 16.01 4.11 0 0 11 1 0 230 70 1.1 0.9 0 0 0 0;
 76629 1 46.88 8.9 0 0 11 1 0 138 70 1.1 0.9 0 0 0 0;
 76630 1 5.6 0.57 0 0 11 1 0 138 70 1.1 0.9 0 0 0 0;
 76631 1 31.99 10.25 0 0 11 1 0 138 85 1.1 0.9 0 0 0 0;
 76632 1 117.65 24.95 0 0 11 1 0 138 70 1.1 0.9 0 0 0 0;
 76633 1 0 0 0 0 11 1 0 69 70 1.1 0.9 0 0 0 0;
 76634 1 16.89 3.57 0 0 11 1 0 69 70 1.1 0.9 0 0 0 0;
 76635 1 76.94 27.81 0 0 11 1 0 138 70 1.1 0.9 0 0 0 0;
 76636 1 0 0 0 0 11 1 0 69 70 1.1 0.9 0 0 0 0;
 76637 1 18.13 2.69 0 0 11 1 0 69 85 1.1 0.9 0 0 0 0;
 76638 1 0 0 0 0 11 1 0 230 72 1.1 0.9 0 0 0 0;
 76639 1 0 0 0 0 11 1 0 138 72 1.1 0.9 0 0 0 0;
 76640 1 0 0 0 0 11 1 0 69 72 1.1 0.9 0 0 0 0;
 76641 1 15.5 1.94 0 0 11 1 0 69 72 1.1 0.9 0 0 0 0;
 76642 1 0 0 0 0 11 1 0 230 72 1.1 0.9 0 0 0 0;
 76643 1 0 0 0 0 11 1 0 138 72 1.1 0.9 0 0 0 0;
 76644 1 0 0 0 0 11 1 0 69 72 1.1 0.9 0 0 0 0;
 76645 1 11.7 1.77 0 0 11 1 0 69 72 1.1 0.9 0 0 0 0;
 76646 1 14.53 4.23 0 0 11 1 0 69 72 1.1 0.9 0 0 0 0;
 76647 1 263.14 80.66 0 0 11 1 0 138 72 1.1 0.9 0 0 0 0;
 76648 1 17.66 4.75 0 0 11 1 0 69 70 1.1 0.9 0 0 0 0;
 76649 1 0 0 0 0 11 1 0 138 63 1.1 0.9 0 0 0 0;
 76650 1 27.22 6.19 0 0 11 1 0 69 63 1.1 0.9 0 0 0 0;
 76651 1 37.99 5.93 0 0 11 1 0 138 71 1.1 0.9 0 0 0 0;
 76652 1 18.18 4.04 0 0 11 1 0 69 70 1.1 0.9 0 0 0 0;
 76653 1 16.77 3.47 0 0 11 1 0 69 70 1.1 0.9 0 0 0 0;
 76654 1 6.94 1.13 0 0 11 1 0 69 70 1.1 0.9 0 0 0 0;
 76655 1 0 0 0 0 11 1 0 138 70 1.1 0.9 0 0 0 0;
 76656 1 8.64 1.94 0 0 11 1 0 69 70 1.1 0.9 0 0 0 0;
 76657 1 23.25 7.84 0 0 11 1 0 69 70 1.1 0.9 0 0 0 0;
 76658 1 0 0 0 0 11 1 0 69 70 1.1 0.9 0 0 0 0;
 76659 1 0 0 0 0 11 1 0 138 70 1.1 0.9 0 0 0 0;
 76660 1 22.08 7.27 0 0 11 1 0 69 70 1.1 0.9 0 0 0 0;
 76661 1 0 0 0 0 11 1 0 138 85 1.1 0.9 0 0 0 0;
 76662 1 25.16 6.85 0 0 11 1 0 69 85 1.1 0.9 0 0 0 0;
 76663 1 0 0 0 0 11 1 0 69 85 1.1 0.9 0 0 0 0;
 76664 1 0 0 0 0 11 1 0 345 72 1.1 0.9 0 0 0 0;
 76665 1 0 0 0 0 11 1 0 138 85 1.1 0.9 0 0 0 0;
 76666 1 22.15 7.08 0 0 11 1 0 69 85 1.1 0.9 0 0 0 0;
 76667 1 78.08 17.71 0 0 11 1 0 138 85 1.1 0.9 0 0 0 0;
 76668 1 0 0 0 0 11 1 0 230 70 1.1 0.9 0 0 0 0;
 76669 1 19.14 6.37 0 0 11 1 0 138 70 1.1 0.9 0 0 0 0;
 76670 1 31.88 9.16 0 0 11 1 0 138 70 1.1 0.9 0 0 0 0;
 76671 1 0 0 0 0 11 1 0 345 71 1.1 0.9 0 0 0 0;
 76672 1 138.55 29.97 0 0 11 1 0 138 71 1.1 0.9 0 0 0 0;
 76673 1 0 0 0 0 11 1 0 230 71 1.1 0.9 0 0 0 0;
 76674 1 0 0 0 0 11 1 0 230 71 1.1 0.9 0 0 0 0;
 76675 1 0 0 0 0 11 1 0 230 71 1.1 0.9 0 0 0 0;
 76676 1 20.3 5.59 0 0 11 1 0 138 71 1.1 0.9 0 0 0 0;
 76677 1 17.72 3.62 0 0 11 1 0 69 71 1.1 0.9 0 0 0 0;
 76678 1 0 0 0 0 11 1 0 230 71 1.1 0.9 0 0 0 0;
 76679 1 0 0 0 0 11 1 0 138 71 1.1 0.9 0 0 0 0;
 76680 1 0 0 0 0 11 1 0 69 71 1.1 0.9 0 0 0 0;
 76681 1 0 0 0 0 11 1 0 138 63 1.1 0.9 0 0 0 0;
 76682 1 32.21 6.93 0 0 11 1 0 69 63 1.1 0.9 0 0 0 0;
 76683 1 21.71 5.88 0 0 11 1 0 69 71 1.1 0.9 0 0 0 0;
 76684 1 98.97 33.35 0 0 11 1 0 138 71 1.1 0.9 0 0 0 0;
 76685 1 0 0 0 0 11 1 0 69 70 1.1 0.9 0 0 0 0;
 76686 1 15.38 2.95 0 0 11 1 0 138 85 1.1 0.9 0 0 0 0;
 76687 1 0 0 0 0 11 1 0 230 85 1.1 0.9 0 0 0 0;
 76688 1 126.76 44.59 0 0 11 1 0 138 85 1.1 0.9 0 0 0 0;
 76689 1 0 0 0 0 1 1 0 345 10 1.1 0.9 0 0 0 0;
 76690 1 0 0 0 0 1 1 0 230 10 1.1 0.9 0 0 0 0;
 76691 1 0 0 0 0 1 1 0 138 10 1.1 0.9 0 0 0 0;
 76692 1 0 0 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76693 1 0 0 0 0 1 1 0 345 38 1.1 0.9 0 0 0 0;
 76694 1 0 0 0 0 1 1 0 230 35 1.1 0.9 0 0 0 0;
 76695 1 0 0 0 0 1 1 0 138 38 1.1 0.9 0 0 0 0;
 76696 1 0 0 0 0 1 1 0 345 18 1.1 0.9 0 0 0 0;
 76697 1 0 0 0 0 1 1 0 138 18 1.1 0.9 0 0 0 0;
 76698 1 0 0 0 0 1 1 0 138 18 1.1 0.9 0 0 0 0;
 76699 1 0 0 0 0 1 1 0 230 10 1.1 0.9 0 0 0 0;
 76700 1 0 0 0 0 1 1 0 138 10 1.1 0.9 0 0 0 0;
 76701 1 0 0 0 0 1 1 0 138 36 1.1 0.9 0 0 0 0;
 76702 1 0 0 0 0 1 1 0 69 36 1.1 0.9 0 0 0 0;
 76703 1 0 0 0 0 1 1 0 69 31 1.1 0.9 0 0 0 0;
 76704 1 0 0 0 0 1 1 0 230 10 1.1 0.9 0 0 0 0;
 76705 1 0 0 0 0 1 1 0 69 10 1.1 0.9 0 0 0 0;
 76706 1 0 0 0 0 1 1 0 138 26 1.1 0.9 0 0 0 0;
 76707 1 0 0 0 0 1 1 0 69 10 1.1 0.9 0 0 0 0;
 76708 1 0 0 0 0 1 1 0 69 36 1.1 0.9 0 0 0 0;
 76709 1 0 0 0 0 1 1 0 138 10 1.1 0.9 0 0 0 0;
 76710 1 0 0 0 0 1 1 0 345 10 1.1 0.9 0 0 0 0;
 76711 1 0 0 0 0 1 1 0 138 10 1.1 0.9 0 0 0 0;
 76712 1 0 0 0 0 1 1 0 69 10 1.1 0.9 0 0 0 0;
 76713 1 0 0 0 0 1 1 0 138 28 1.1 0.9 0 0 0 0;
 76714 1 0 0 0 0 1 1 0 69 28 1.1 0.9 0 0 0 0;
 76715 1 0 0 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 76716 1 0 0 0 0 1 1 0 138 38 1.1 0.9 0 0 0 0;
 76717 1 0 0 0 0 1 1 0 69 3 1.1 0.9 0 0 0 0;
 76718 1 0 0 0 0 1 1 0 138 18 1.1 0.9 0 0 0 0;
 76719 2 0 0 0 0 1 1 0 138 10 1.1 0.9 0 0 0 0;
 76720 1 0 0 0 0 1 1 0 69 10 1.1 0.9 0 0 0 0;
 76721 1 0 0 0 0 1 1 0 138 9 1.1 0.9 0 0 0 0;
 76722 1 0 0 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 76723 1 0 0 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76724 1 0 0 0 0 1 1 0 69 18 1.1 0.9 0 0 0 0;
 76725 2 0 0 0 0 1 1 0 69 24 1.1 0.9 0 0 0 0;
 76726 1 0 0 0 0 1 1 0 69 26 1.1 0.9 0 0 0 0;
 76727 1 0 0 0 0 1 1 0 230 36 1.1 0.9 0 0 0 0;
 76728 2 0 0 0 0 1 1 0 138 36 1.1 0.9 0 0 0 0;
 76729 1 0 0 0 0 1 1 0 138 4 1.1 0.9 0 0 0 0;
 76730 1 0 0 0 0 1 1 0 69 4 1.1 0.9 0 0 0 0;
 76731 1 0 0 0 0 1 1 0 138 30 1.1 0.9 0 0 0 0;
 76732 1 0 0 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 76733 2 0 0 0 0 1 1 0 230 36 1.1 0.9 0 0 0 0;
 76734 1 0 0 0 0 1 1 0 138 36 1.1 0.9 0 0 0 0;
 76735 1 0 0 0 0 1 1 0 69 36 1.1 0.9 0 0 0 0;
 76736 1 0 0 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 76737 1 0 0 0 0 1 1 0 69 27 1.1 0.9 0 0 0 0;
 76738 2 0 0 0 0 1 1 0 69 18 1.1 0.9 0 0 0 0;
 76739 2 0 0 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 76740 1 0 0 0 0 1 1 0 138 24 1.1 0.9 0 0 0 0;
 76741 1 0 0 0 0 1 1 0 69 24 1.1 0.9 0 0 0 0;
 76742 1 0 0 0 0 3 1 0 230 54 1.1 0.9 0 0 0 0;
 76743 1 0 0 0 0 3 1 0 138 54 1.1 0.9 0 0 0 0;
 76744 1 0 0 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 76745 1 0 0 0 0 3 1 0 138 48 1.1 0.9 0 0 0 0;
 76746 1 0 0 0 0 3 1 0 69 48 1.1 0.9 0 0 0 0;
 76747 1 0 0 0 0 3 1 0 138 33 1.1 0.9 0 0 0 0;
 76748 1 0 0 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 76749 1 0 0 0 0 3 1 0 69 53 1.1 0.9 0 0 0 0;
 76750 1 0 0 0 0 3 1 0 138 73 1.1 0.9 0 0 0 0;
 76751 1 0 0 0 0 3 1 0 138 58 1.1 0.9 0 0 0 0;
 76752 1 0 0 0 0 3 1 0 138 53 1.1 0.9 0 0 0 0;
 76753 1 0 0 0 0 3 1 0 69 53 1.1 0.9 0 0 0 0;
 76754 1 0 0 0 0 3 1 0 138 48 1.1 0.9 0 0 0 0;
 76755 1 0 0 0 0 3 1 0 69 48 1.1 0.9 0 0 0 0;
 76756 1 0 0 0 0 3 1 0 230 53 1.1 0.9 0 0 0 0;
 76757 1 0 0 0 0 3 1 0 138 53 1.1 0.9 0 0 0 0;
 76758 1 0 0 0 0 3 1 0 69 53 1.1 0.9 0 0 0 0;
 76759 1 0 0 0 0 3 1 0 138 54 1.1 0.9 0 0 0 0;
 76760 1 0 0 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 76761 2 0 0 0 0 3 1 0 345 48 1.1 0.9 0 0 0 0;
 76762 1 0 0 0 0 3 1 0 138 48 1.1 0.9 0 0 0 0;
 76763 2 0 0 0 0 3 1 0 345 50 1.1 0.9 0 0 0 0;
 76764 1 0 0 0 0 3 1 0 138 50 1.1 0.9 0 0 0 0;
 76765 1 0 0 0 0 3 1 0 69 50 1.1 0.9 0 0 0 0;
 76766 1 0 0 0 0 3 1 0 230 53 1.1 0.9 0 0 0 0;
 76767 1 0 0 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 76768 1 0 0 0 0 3 1 0 69 48 1.1 0.9 0 0 0 0;
 76769 1 0 0 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 76770 1 0 0 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 76771 1 0 0 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 76772 1 0 0 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 76773 1 0 0 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 76774 1 0 0 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 76775 1 0 0 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 76776 1 0 0 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 76777 1 0 0 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 76778 1 0 0 0 0 3 1 0 69 73 1.1 0.9 0 0 0 0;
 76779 1 0 0 0 0 3 1 0 69 48 1.1 0.9 0 0 0 0;
 76780 1 0 0 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 76781 2 0 0 0 0 3 1 0 138 59 1.1 0.9 0 0 0 0;
 76782 1 0 0 0 0 3 1 0 69 34 1.1 0.9 0 0 0 0;
 76783 2 0 0 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 76784 1 0 0 0 0 3 1 0 138 54 1.1 0.9 0 0 0 0;
 76785 1 0 0 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 76786 1 0 0 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 76787 1 0 0 0 0 7 1 0 138 38 1.1 0.9 0 0 0 0;
 76788 1 0 0 0 0 7 1 0 69 35 1.1 0.9 0 0 0 0;
 76789 1 0 0 0 0 7 1 0 69 18 1.1 0.9 0 0 0 0;
 76790 1 0 0 0 0 7 1 0 138 16 1.1 0.9 0 0 0 0;
 76791 1 0 0 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 76792 1 0 0 0 0 7 1 0 345 38 1.1 0.9 0 0 0 0;
 76793 1 0 0 0 0 7 1 0 230 38 1.1 0.9 0 0 0 0;
 76794 1 0 0 0 0 7 1 0 138 38 1.1 0.9 0 0 0 0;
 76795 1 0 0 0 0 7 1 0 69 35 1.1 0.9 0 0 0 0;
 76796 1 0 0 0 0 7 1 0 138 19 1.1 0.9 0 0 0 0;
 76797 1 0 0 0 0 7 1 0 69 19 1.1 0.9 0 0 0 0;
 76798 1 0 0 0 0 7 1 0 138 19 1.1 0.9 0 0 0 0;
 76799 1 0 0 0 0 7 1 0 69 19 1.1 0.9 0 0 0 0;
 76800 1 0 0 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 76801 1 0 0 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 76802 1 0 0 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 76803 1 0 0 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 76804 2 0 0 0 0 7 1 0 138 16 1.1 0.9 0 0 0 0;
 76805 1 0 0 0 0 7 1 0 69 18 1.1 0.9 0 0 0 0;
 76806 1 0 0 0 0 7 1 0 69 19 1.1 0.9 0 0 0 0;
 76807 1 0 0 0 0 7 1 0 69 27 1.1 0.9 0 0 0 0;
 76808 1 0 0 0 0 7 1 0 69 33 1.1 0.9 0 0 0 0;
 76809 1 0 0 0 0 7 1 0 69 37 1.1 0.9 0 0 0 0;
 76810 1 0 0 0 0 6 1 0 345 36 1.1 0.9 0 0 0 0;
 76811 1 0 0 0 0 6 1 0 230 36 1.1 0.9 0 0 0 0;
 76812 1 0 0 0 0 6 1 0 138 36 1.1 0.9 0 0 0 0;
 76813 1 0 0 0 0 6 1 0 69 36 1.1 0.9 0 0 0 0;
 76814 1 0 0 0 0 6 1 0 138 41 1.1 0.9 0 0 0 0;
 76815 1 0 0 0 0 6 1 0 69 41 1.1 0.9 0 0 0 0;
 76816 1 0 0 0 0 6 1 0 138 76 1.1 0.9 0 0 0 0;
 76817 1 0 0 0 0 6 1 0 69 76 1.1 0.9 0 0 0 0;
 76818 1 0 0 0 0 6 1 0 345 43 1.1 0.9 0 0 0 0;
 76819 1 0 0 0 0 6 1 0 138 43 1.1 0.9 0 0 0 0;
 76820 1 0 0 0 0 6 1 0 230 41 1.1 0.9 0 0 0 0;
 76821 1 0 0 0 0 6 1 0 69 41 1.1 0.9 0 0 0 0;
 76822 1 0 0 0 0 6 1 0 138 43 1.1 0.9 0 0 0 0;
 76823 1 0 0 0 0 6 1 0 230 41 1.1 0.9 0 0 0 0;
 76824 1 0 0 0 0 6 1 0 138 46 1.1 0.9 0 0 0 0;
 76825 1 0 0 0 0 6 1 0 230 43 1.1 0.9 0 0 0 0;
 76826 1 0 0 0 0 6 1 0 138 43 1.1 0.9 0 0 0 0;
 76827 2 0 0 0 0 6 1 0 345 43 1.1 0.9 0 0 0 0;
 76828 1 0 0 0 0 6 1 0 230 43 1.1 0.9 0 0 0 0;
 76829 1 0 0 0 0 6 1 0 230 44 1.1 0.9 0 0 0 0;
 76830 1 0 0 0 0 6 1 0 138 45 1.1 0.9 0 0 0 0;
 76831 1 0 0 0 0 6 1 0 138 46 1.1 0.9 0 0 0 0;
 76832 1 0 0 0 0 6 1 0 69 44 1.1 0.9 0 0 0 0;
 76833 2 0 0 0 0 6 1 0 345 159 1.1 0.9 0 0 0 0;
 76834 1 0 0 0 0 6 1 0 138 159 1.1 0.9 0 0 0 0;
 76835 1 0 0 0 0 6 1 0 69 76 1.1 0.9 0 0 0 0;
 76836 1 0 0 0 0 6 1 0 138 46 1.1 0.9 0 0 0 0;
 76837 2 0 0 0 0 6 1 0 69 76 1.1 0.9 0 0 0 0;
 76838 1 0 0 0 0 6 1 0 69 46 1.1 0.9 0 0 0 0;
 76839 2 0 0 0 0 6 1 0 69 71 1.1 0.9 0 0 0 0;
 76840 1 0 0 0 0 6 1 0 138 159 1.1 0.9 0 0 0 0;
 76841 2 0 0 0 0 6 1 0 69 43 1.1 0.9 0 0 0 0;
 76842 1 0 0 0 0 9 1 0 230 71 1.1 0.9 0 0 0 0;
 76843 1 0 0 0 0 9 1 0 138 71 1.1 0.9 0 0 0 0;
 76844 1 0 0 0 0 9 1 0 345 38 1.1 0.9 0 0 0 0;
 76845 1 0 0 0 0 9 1 0 138 71 1.1 0.9 0 0 0 0;
 76846 1 0 0 0 0 9 1 0 138 74 1.1 0.9 0 0 0 0;
 76847 1 0 0 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 76848 1 0 0 0 0 9 1 0 230 77 1.1 0.9 0 0 0 0;
 76849 1 0 0 0 0 9 1 0 138 77 1.1 0.9 0 0 0 0;
 76850 2 0 0 0 0 9 1 0 345 38 1.1 0.9 0 0 0 0;
 76851 1 0 0 0 0 9 1 0 230 77 1.1 0.9 0 0 0 0;
 76852 1 0 0 0 0 9 1 0 138 77 1.1 0.9 0 0 0 0;
 76853 1 0 0 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 76854 1 0 0 0 0 9 1 0 138 68 1.1 0.9 0 0 0 0;
 76855 1 0 0 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 76856 2 0 0 0 0 9 1 0 138 68 1.1 0.9 0 0 0 0;
 76857 1 0 0 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 76858 1 0 0 0 0 9 1 0 69 66 1.1 0.9 0 0 0 0;
 76859 2 0 0 0 0 9 1 0 138 38 1.1 0.9 0 0 0 0;
 76860 1 0 0 0 0 9 1 0 69 38 1.1 0.9 0 0 0 0;
 76861 2 0 0 0 0 9 1 0 138 38 1.1 0.9 0 0 0 0;
 76862 1 6.58 1.37 0 0 1 1 0 69 35 1.1 0.9 0 0 0 0;
 76863 1 8.31 1.25 0 0 1 1 0 69 35 1.1 0.9 0 0 0 0;
 76864 1 6.85 1.33 0 0 1 1 0 69 35 1.1 0.9 0 0 0 0;
 76865 1 7.94 0 0 0 1 1 0 69 35 1.1 0.9 0 0 0 0;
 76866 1 15.07 4.49 0 0 1 1 0 69 18 1.1 0.9 0 0 0 0;
 76867 1 16.61 3.62 0 0 1 1 0 69 18 1.1 0.9 0 0 0 0;
 76868 1 8.72 2.24 0 0 1 1 0 138 18 1.1 0.9 0 0 0 0;
 76869 1 0 0 0 0 1 1 0 69 31 1.1 0.9 0 0 0 0;
 76870 1 14.87 4.83 0 0 1 1 0 69 31 1.1 0.9 0 0 0 0;
 76871 1 5.31 1.23 0 0 1 1 0 69 31 1.1 0.9 0 0 0 0;
 76872 1 8.16 1.91 0 0 1 1 0 69 31 1.1 0.9 0 0 0 0;
 76873 1 8.74 1.8 0 0 1 1 0 69 31 1.1 0.9 0 0 0 0;
 76874 1 9.31 1.14 0 0 1 1 0 69 31 1.1 0.9 0 0 0 0;
 76875 1 11.17 2.15 0 0 1 1 0 69 31 1.1 0.9 0 0 0 0;
 76876 1 11.29 2.3 0 0 1 1 0 69 31 1.1 0.9 0 0 0 0;
 76877 1 4.65 0 0 0 1 1 0 69 35 1.1 0.9 0 0 0 0;
 76878 1 13.28 -3.84 0 0 1 1 0 69 35 1.1 0.9 0 0 0 0;
 76879 1 27.77 -3.85 0 0 1 1 0 69 35 1.1 0.9 0 0 0 0;
 76880 1 13.28 -3.84 0 0 1 1 0 69 35 1.1 0.9 0 0 0 0;
 76881 1 3.6 -3.87 0 0 1 1 0 69 35 1.1 0.9 0 0 0 0;
 76882 1 17.19 3.62 0 0 1 1 0 138 38 1.1 0.9 0 0 0 0;
 76883 1 4.8 0.64 0 0 1 1 0 138 38 1.1 0.9 0 0 0 0;
 76884 1 12.04 2.97 0 0 1 1 0 138 35 1.1 0.9 0 0 0 0;
 76885 1 7.28 0 0 0 1 1 0 69 35 1.1 0.9 0 0 0 0;
 76886 1 9.4 2.18 0 0 1 1 0 69 27 1.1 0.9 0 0 0 0;
 76887 1 2.18 0.38 0 0 1 1 0 69 27 1.1 0.9 0 0 0 0;
 76888 1 7.85 1.64 0 0 1 1 0 69 27 1.1 0.9 0 0 0 0;
 76889 1 6.86 1.9 0 0 1 1 0 69 27 1.1 0.9 0 0 0 0;
 76890 1 8.35 1.3 0 0 1 1 0 69 27 1.1 0.9 0 0 0 0;
 76891 1 1.92 0.23 0 0 1 1 0 69 18 1.1 0.9 0 0 0 0;
 76892 1 8.93 2.35 0 0 1 1 0 69 27 1.1 0.9 0 0 0 0;
 76893 1 3.69 0.76 0 0 1 1 0 69 27 1.1 0.9 0 0 0 0;
 76894 1 21.24 5.82 0 0 1 1 0 69 25 1.1 0.9 0 0 0 0;
 76895 1 0.89 0 0 0 1 1 0 69 25 1.1 0.9 0 0 0 0;
 76896 1 12.76 3.36 0 0 1 1 0 69 25 1.1 0.9 0 0 0 0;
 76897 1 10.45 2.77 0 0 1 1 0 69 25 1.1 0.9 0 0 0 0;
 76898 1 9.22 2.61 0 0 1 1 0 69 25 1.1 0.9 0 0 0 0;
 76899 1 10.37 2.94 0 0 1 1 0 69 27 1.1 0.9 0 0 0 0;
 76900 1 7.24 1.35 0 0 1 1 0 138 10 1.1 0.9 0 0 0 0;
 76901 1 13.72 3.32 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76902 1 1.93 0.42 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76903 1 9.93 1.97 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76904 1 4.26 0.57 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76905 1 4.77 0.83 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76906 1 3.77 0.58 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76907 1 1.68 0.25 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76908 1 7.71 0.98 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76909 1 9.75 1.28 0 0 1 1 0 138 8 1.1 0.9 0 0 0 0;
 76910 1 0 0 0 0 1 1 0 345 10 1.1 0.9 0 0 0 0;
 76911 1 0 0 0 0 1 1 0 345 10 1.1 0.9 0 0 0 0;
 76912 1 6.49 1.37 0 0 1 1 0 138 10 1.1 0.9 0 0 0 0;
 76913 1 0 0 0 0 1 1 0 138 8 1.1 0.9 0 0 0 0;
 76914 1 9.03 0.84 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76915 1 8.48 2.59 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76916 1 9.07 1.52 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76917 1 12.94 4.11 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76918 1 5.69 1.27 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76919 1 10.88 2.39 0 0 1 1 0 69 10 1.1 0.9 0 0 0 0;
 76920 1 16.3 3.54 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76921 1 5.81 0.55 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76922 1 6.57 0.6 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76923 1 5.91 1.07 0 0 1 1 0 69 10 1.1 0.9 0 0 0 0;
 76924 1 0 0 0 0 1 1 0 230 10 1.1 0.9 0 0 0 0;
 76925 1 5.32 0.94 0 0 1 1 0 138 10 1.1 0.9 0 0 0 0;
 76926 1 6.68 1.2 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76927 1 34.41 9.57 0 0 1 1 0 138 8 1.1 0.9 0 0 0 0;
 76928 1 0 0 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76929 1 7.77 1.43 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76930 1 3.68 0.89 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76931 1 9.22 1.97 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76932 1 7.48 1.31 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76933 1 9.03 2.08 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76934 1 0 0 0 0 1 1 0 138 11 1.1 0.9 0 0 0 0;
 76935 1 5.16 1.17 0 0 1 1 0 69 10 1.1 0.9 0 0 0 0;
 76936 1 13.4 3.82 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76937 1 0 0 0 0 1 1 0 230 10 1.1 0.9 0 0 0 0;
 76938 1 7.38 0.95 0 0 1 1 0 138 11 1.1 0.9 0 0 0 0;
 76939 1 0 0 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76940 1 0 0 0 0 1 1 0 138 8 1.1 0.9 0 0 0 0;
 76941 1 15.19 4.67 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76942 1 6.28 1.16 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76943 1 14.6 4.75 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76944 1 8.93 1.94 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 76945 1 6.74 1.3 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 76946 1 5.27 1.1 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 76947 1 6.46 1.33 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76948 1 3.01 0.47 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76949 1 5.21 1.22 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 76950 1 10.43 2.45 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 76951 1 6.95 2.02 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76952 1 6.97 0.78 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 76953 1 6.38 1.67 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76954 1 5.64 1.13 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 76955 1 7.9 1.42 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76956 1 6.42 1.53 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 76957 1 6.74 0.66 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76958 1 7.12 1.16 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76959 1 7.46 1.62 0 0 1 1 0 138 8 1.1 0.9 0 0 0 0;
 76960 1 20.13 5.54 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76961 1 7.13 1.62 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76962 1 0 0 0 0 1 1 0 138 8 1.1 0.9 0 0 0 0;
 76963 1 41.14 12.94 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76964 1 4.8 0.96 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76965 1 9.03 2.25 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76966 1 7.44 1.3 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76967 1 10.16 2.61 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76968 1 6.87 1.54 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76969 1 4.97 0.73 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76970 1 4.04 0.81 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76971 1 5.07 1.12 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 76972 1 21.72 3.13 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 76973 1 0 0 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 76974 1 11.48 3.34 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76975 1 12.43 1.57 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 76976 1 3.85 0.84 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 76977 1 7.98 1.26 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 76978 1 14.67 2.89 0 0 1 1 0 69 13 1.1 0.9 0 0 0 0;
 76979 1 9.79 3.02 0 0 1 1 0 69 13 1.1 0.9 0 0 0 0;
 76980 1 6.29 1.38 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 76981 1 14.35 2.3 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76982 1 4.46 0.49 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76983 1 15.23 1.98 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76984 1 5.35 1.11 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76985 1 6.72 1.31 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76986 1 7.98 1.79 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76987 1 3.66 1 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76988 1 9.81 2.18 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76989 1 11.05 2.54 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76990 1 7.56 2.15 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 76991 1 10.08 2.25 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 76992 1 5.39 1.54 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 76993 1 6.91 1.76 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 76994 1 8.03 2.01 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 76995 1 4.17 1.12 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 76996 1 4.66 0.94 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 76997 1 7.24 0.81 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76998 1 5.08 1.19 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 76999 1 7.26 1.55 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 77000 1 6.5 1.74 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77001 1 5.29 0.62 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 77002 1 6.01 0.98 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 77003 1 6.92 1.03 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 77004 1 7.83 1.35 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 77005 1 7.32 1.25 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 77006 1 13.54 3.16 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 77007 1 17.34 3.88 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 77008 1 6.53 1.09 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 77009 1 10.75 2.84 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77010 1 8.68 2.33 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77011 1 2.11 0.44 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77012 1 7.87 1.5 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77013 1 10.54 1.75 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77014 1 43.76 13.53 0 0 1 1 0 138 15 1.1 0.9 0 0 0 0;
 77015 1 0 0 0 0 1 1 0 69 15 1.1 0.9 0 0 0 0;
 77016 1 9.6 1.09 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 77017 1 6 1.32 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 77018 1 9.14 1.76 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 77019 1 6.54 1.38 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 77020 1 25.63 3.58 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 77021 1 7.54 0.79 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77022 1 11.22 1.96 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77023 1 6.95 0.91 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77024 1 6.65 1.83 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77025 1 8.51 0.95 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77026 1 5.53 1.63 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77027 1 9.52 1.73 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77028 1 19.64 -3.22 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77029 1 4.26 1.02 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77030 1 7.31 1.57 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77031 1 13.01 1.77 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77032 1 0 0 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 77033 1 7.13 1.07 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 77034 1 5.73 1.28 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 77035 1 7.86 1.49 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 77036 1 9.55 1.81 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 77037 1 3.05 0.45 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 77038 1 11.73 2.84 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 77039 1 31.61 9.05 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 77040 1 0 0 0 0 1 1 0 345 10 1.1 0.9 0 0 0 0;
 77041 1 0 0 0 0 1 1 0 230 10 1.1 0.9 0 0 0 0;
 77042 1 0 0 0 0 1 1 0 138 9 1.1 0.9 0 0 0 0;
 77043 1 0 0 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 77044 1 0 0 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77045 1 9.98 2.29 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 77046 1 3.04 0.3 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77047 1 4.95 1.02 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77048 1 11.39 2.18 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77049 1 3.16 0.72 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77050 1 4.96 1.12 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77051 1 0 0 0 0 1 1 0 69 7 1.1 0.9 0 0 0 0;
 77052 1 20.89 7.35 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77053 1 24.27 8.32 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77054 1 12.05 2.18 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77055 1 10.39 3.32 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77056 1 10.68 2.65 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 77057 1 26.09 9.11 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77058 1 27.26 4.5 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77059 1 15.13 4 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77060 1 13.47 -3.24 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77061 1 24.93 6.61 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77062 1 11.4 2.43 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77063 1 7.59 1.69 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77064 1 6.08 1.27 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77065 1 8.18 1.55 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77066 1 18.87 2.95 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77067 1 5.74 1.2 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77068 1 0 0 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77069 1 4.86 0.99 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77070 1 8.41 1.7 0 0 1 1 0 69 8 1.1 0.9 0 0 0 0;
 77071 1 9.28 1.28 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77072 1 10.66 3.08 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77073 1 6.5 0.91 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77074 1 6.06 1.14 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77075 1 6.95 0.73 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77076 1 49.36 13.9 0 0 1 1 0 138 7 1.1 0.9 0 0 0 0;
 77077 1 0 0 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 77078 1 0 0 0 0 1 1 0 69 9 1.1 0.9 0 0 0 0;
 77079 1 0 0 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77080 1 51.18 15.56 0 0 1 1 0 138 6 1.1 0.9 0 0 0 0;
 77081 1 0 0 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77082 1 0 0 0 0 1 1 0 69 1 1.1 0.9 0 0 0 0;
 77083 1 9.58 2.83 0 0 1 1 0 69 1 1.1 0.9 0 0 0 0;
 77084 1 3.78 0.52 0 0 1 1 0 69 13 1.1 0.9 0 0 0 0;
 77085 1 7.67 1.51 0 0 1 1 0 69 1 1.1 0.9 0 0 0 0;
 77086 1 11.64 2.29 0 0 1 1 0 69 1 1.1 0.9 0 0 0 0;
 77087 1 7.52 1.71 0 0 1 1 0 69 1 1.1 0.9 0 0 0 0;
 77088 1 13.07 2.05 0 0 1 1 0 69 4 1.1 0.9 0 0 0 0;
 77089 1 10.42 3.16 0 0 1 1 0 69 4 1.1 0.9 0 0 0 0;
 77090 1 0 0 0 0 1 1 0 69 4 1.1 0.9 0 0 0 0;
 77091 1 15.16 3.53 0 0 1 1 0 69 4 1.1 0.9 0 0 0 0;
 77092 1 7.82 1.19 0 0 1 1 0 69 4 1.1 0.9 0 0 0 0;
 77093 1 8.2 2.09 0 0 1 1 0 69 4 1.1 0.9 0 0 0 0;
 77094 1 6.85 0.74 0 0 1 1 0 69 4 1.1 0.9 0 0 0 0;
 77095 1 7.76 1.14 0 0 1 1 0 69 4 1.1 0.9 0 0 0 0;
 77096 1 0 0 0 0 1 1 0 345 10 1.1 0.9 0 0 0 0;
 77097 1 0 0 0 0 1 1 0 138 4 1.1 0.9 0 0 0 0;
 77098 1 0 0 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77099 1 68.53 22.95 0 0 1 1 0 138 4 1.1 0.9 0 0 0 0;
 77100 1 0 0 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77101 1 10.11 1.77 0 0 1 1 0 69 4 1.1 0.9 0 0 0 0;
 77102 1 21.21 4.31 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77103 1 6.54 1.48 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77104 1 4.42 1.33 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77105 1 9.96 2.28 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77106 1 9.52 2.04 0 0 1 1 0 69 4 1.1 0.9 0 0 0 0;
 77107 1 13.16 2.91 0 0 1 1 0 69 3 1.1 0.9 0 0 0 0;
 77108 1 11.32 2.92 0 0 1 1 0 69 4 1.1 0.9 0 0 0 0;
 77109 1 8.95 1.09 0 0 1 1 0 69 4 1.1 0.9 0 0 0 0;
 77110 1 21.2 5.65 0 0 1 1 0 69 4 1.1 0.9 0 0 0 0;
 77111 1 0 0 0 0 1 1 0 138 4 1.1 0.9 0 0 0 0;
 77112 1 24.56 4.04 0 0 1 1 0 69 4 1.1 0.9 0 0 0 0;
 77113 1 22.17 6.12 0 0 1 1 0 69 4 1.1 0.9 0 0 0 0;
 77114 1 16.55 4.49 0 0 1 1 0 69 4 1.1 0.9 0 0 0 0;
 77115 1 29.17 9.41 0 0 1 1 0 69 2 1.1 0.9 0 0 0 0;
 77116 1 26.61 7.81 0 0 1 1 0 69 2 1.1 0.9 0 0 0 0;
 77117 1 12.77 3.08 0 0 1 1 0 69 2 1.1 0.9 0 0 0 0;
 77118 1 8.45 2.2 0 0 1 1 0 69 2 1.1 0.9 0 0 0 0;
 77119 1 7.82 0.94 0 0 1 1 0 69 2 1.1 0.9 0 0 0 0;
 77120 1 9.07 1.33 0 0 1 1 0 69 2 1.1 0.9 0 0 0 0;
 77121 1 6.45 0.84 0 0 1 1 0 69 2 1.1 0.9 0 0 0 0;
 77122 1 10.43 2.3 0 0 1 1 0 69 3 1.1 0.9 0 0 0 0;
 77123 1 10.72 1.64 0 0 1 1 0 69 3 1.1 0.9 0 0 0 0;
 77124 1 5.35 1.24 0 0 1 1 0 69 3 1.1 0.9 0 0 0 0;
 77125 1 8.37 2.4 0 0 1 1 0 69 3 1.1 0.9 0 0 0 0;
 77126 1 8.01 1.04 0 0 1 1 0 69 3 1.1 0.9 0 0 0 0;
 77127 1 7.45 0.96 0 0 1 1 0 69 3 1.1 0.9 0 0 0 0;
 77128 1 11.46 2.24 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 77129 1 6.75 1.06 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 77130 1 7.57 1.61 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 77131 1 11.15 2.17 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 77132 1 20.47 6.07 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 77133 1 9.19 1.4 0 0 1 1 0 69 13 1.1 0.9 0 0 0 0;
 77134 1 7.33 1.66 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 77135 1 0 0 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 77136 1 8.7 1.65 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 77137 1 5.6 0.69 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 77138 1 7.13 1.78 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 77139 1 4.08 0.6 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 77140 1 4.6 0.59 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 77141 1 11.89 2.42 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 77142 1 9.83 2.51 0 0 1 1 0 69 13 1.1 0.9 0 0 0 0;
 77143 1 9.16 1.34 0 0 1 1 0 69 11 1.1 0.9 0 0 0 0;
 77144 1 11.89 1.96 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 77145 1 9.32 1.31 0 0 1 1 0 69 12 1.1 0.9 0 0 0 0;
 77146 1 5.12 0.5 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 77147 1 4.99 1.31 0 0 1 1 0 69 14 1.1 0.9 0 0 0 0;
 77148 1 9.86 1.98 0 0 1 1 0 69 13 1.1 0.9 0 0 0 0;
 77149 1 17.83 3.14 0 0 1 1 0 69 26 1.1 0.9 0 0 0 0;
 77150 1 8.36 1.86 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77151 1 0 0 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77152 1 8.04 0.88 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77153 1 0 0 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77154 1 16.29 3.89 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77155 1 7.56 1.02 0 0 1 1 0 69 3 1.1 0.9 0 0 0 0;
 77156 1 11.17 2.97 0 0 1 1 0 69 3 1.1 0.9 0 0 0 0;
 77157 1 10.09 1.65 0 0 1 1 0 69 3 1.1 0.9 0 0 0 0;
 77158 1 19.79 7.28 0 0 1 1 0 69 3 1.1 0.9 0 0 0 0;
 77159 1 64.88 22.98 0 0 1 1 0 138 5 1.1 0.9 0 0 0 0;
 77160 1 23.7 4.02 0 0 1 1 0 69 2 1.1 0.9 0 0 0 0;
 77161 1 0 0 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77162 1 11.16 2.5 0 0 1 1 0 69 5 1.1 0.9 0 0 0 0;
 77163 1 5.68 1.51 0 0 1 1 0 69 43 1.1 0.9 0 0 0 0;
 77164 1 4 0.81 0 0 1 1 0 69 36 1.1 0.9 0 0 0 0;
 77165 1 2.34 0.28 0 0 1 1 0 69 43 1.1 0.9 0 0 0 0;
 77166 1 6.05 1.36 0 0 1 1 0 69 43 1.1 0.9 0 0 0 0;
 77167 1 11.69 2.05 0 0 1 1 0 69 43 1.1 0.9 0 0 0 0;
 77168 1 5.18 1.03 0 0 1 1 0 69 43 1.1 0.9 0 0 0 0;
 77169 1 0 0 0 0 1 1 0 138 36 1.1 0.9 0 0 0 0;
 77170 1 8.91 1.62 0 0 1 1 0 69 36 1.1 0.9 0 0 0 0;
 77171 1 0 0 0 0 1 1 0 138 36 1.1 0.9 0 0 0 0;
 77172 1 10.7 3.22 0 0 1 1 0 69 36 1.1 0.9 0 0 0 0;
 77173 1 0 0 0 0 1 1 0 138 36 1.1 0.9 0 0 0 0;
 77174 1 5.73 0.79 0 0 1 1 0 69 36 1.1 0.9 0 0 0 0;
 77175 1 21.9 4.3 0 0 1 1 0 69 25 1.1 0.9 0 0 0 0;
 77176 1 8.04 1.88 0 0 1 1 0 69 25 1.1 0.9 0 0 0 0;
 77177 1 7.96 1.43 0 0 1 1 0 69 25 1.1 0.9 0 0 0 0;
 77178 1 14.93 2.86 0 0 1 1 0 69 43 1.1 0.9 0 0 0 0;
 77179 1 0 0 0 0 1 1 0 230 36 1.1 0.9 0 0 0 0;
 77180 1 0 0 0 0 1 1 0 138 43 1.1 0.9 0 0 0 0;
 77181 1 0 0 0 0 1 1 0 69 43 1.1 0.9 0 0 0 0;
 77182 1 33.86 10.38 0 0 1 1 0 138 36 1.1 0.9 0 0 0 0;
 77183 1 9.07 2.84 0 0 1 1 0 69 35 1.1 0.9 0 0 0 0;
 77184 1 3.79 0.93 0 0 1 1 0 69 35 1.1 0.9 0 0 0 0;
 77185 1 9.16 2.88 0 0 1 1 0 69 18 1.1 0.9 0 0 0 0;
 77186 1 39.78 12.57 0 0 1 1 0 138 18 1.1 0.9 0 0 0 0;
 77187 1 8.09 1.77 0 0 1 1 0 69 27 1.1 0.9 0 0 0 0;
 77188 1 11.52 2.38 0 0 1 1 0 69 18 1.1 0.9 0 0 0 0;
 77189 1 5.9 1.27 0 0 1 1 0 69 18 1.1 0.9 0 0 0 0;
 77190 1 8.84 1.84 0 0 1 1 0 69 18 1.1 0.9 0 0 0 0;
 77191 1 2.34 0.43 0 0 1 1 0 69 18 1.1 0.9 0 0 0 0;
 77192 1 7.67 1.43 0 0 1 1 0 69 18 1.1 0.9 0 0 0 0;
 77193 1 6.71 0.93 0 0 1 1 0 69 29 1.1 0.9 0 0 0 0;
 77194 1 7.22 2.04 0 0 1 1 0 69 28 1.1 0.9 0 0 0 0;
 77195 1 4.43 0.99 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77196 1 23.98 7.18 0 0 1 1 0 69 29 1.1 0.9 0 0 0 0;
 77197 1 38.82 13.59 0 0 1 1 0 138 29 1.1 0.9 0 0 0 0;
 77198 1 26.03 9.53 0 0 1 1 0 69 28 1.1 0.9 0 0 0 0;
 77199 1 16.14 3.05 0 0 1 1 0 69 28 1.1 0.9 0 0 0 0;
 77200 1 16.78 2.69 0 0 1 1 0 69 28 1.1 0.9 0 0 0 0;
 77201 1 13.48 2.28 0 0 1 1 0 69 29 1.1 0.9 0 0 0 0;
 77202 1 9.18 2.53 0 0 1 1 0 69 29 1.1 0.9 0 0 0 0;
 77203 1 13.79 2.25 0 0 1 1 0 69 29 1.1 0.9 0 0 0 0;
 77204 1 7.69 1.03 0 0 1 1 0 69 29 1.1 0.9 0 0 0 0;
 77205 1 21.23 4.17 0 0 1 1 0 69 29 1.1 0.9 0 0 0 0;
 77206 1 11.56 2.59 0 0 1 1 0 69 28 1.1 0.9 0 0 0 0;
 77207 1 6.01 1.22 0 0 1 1 0 69 28 1.1 0.9 0 0 0 0;
 77208 1 15.13 4.09 0 0 1 1 0 69 29 1.1 0.9 0 0 0 0;
 77209 1 8.71 1.91 0 0 1 1 0 69 29 1.1 0.9 0 0 0 0;
 77210 1 7.22 -0.01 0 0 1 1 0 69 29 1.1 0.9 0 0 0 0;
 77211 1 10.94 2.41 0 0 1 1 0 69 29 1.1 0.9 0 0 0 0;
 77212 1 15.72 4.29 0 0 1 1 0 69 29 1.1 0.9 0 0 0 0;
 77213 1 0 0 0 0 1 1 0 69 29 1.1 0.9 0 0 0 0;
 77214 1 18.2 5.57 0 0 1 1 0 69 28 1.1 0.9 0 0 0 0;
 77215 1 5.87 0.81 0 0 1 1 0 69 28 1.1 0.9 0 0 0 0;
 77216 1 7.52 1.41 0 0 1 1 0 69 28 1.1 0.9 0 0 0 0;
 77217 1 4.32 0.47 0 0 1 1 0 69 28 1.1 0.9 0 0 0 0;
 77218 1 17.8 2.34 0 0 1 1 0 69 26 1.1 0.9 0 0 0 0;
 77219 1 12.1 3.84 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77220 1 9.97 1.74 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77221 1 8.91 1.39 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77222 1 0 0 0 0 1 1 0 138 30 1.1 0.9 0 0 0 0;
 77223 1 47.08 12.6 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77224 1 0 0 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77225 1 8.4 1.71 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77226 1 15.01 3.94 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77227 1 2.28 0.39 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77228 1 5.82 1.23 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77229 1 8.22 1.46 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77230 1 4.91 0.85 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77231 1 3.22 0.33 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77232 1 2.74 0.65 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77233 1 8.77 1.27 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77234 1 2.86 0.61 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77235 1 5.8 0.89 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77236 1 5.71 1.44 0 0 1 1 0 69 30 1.1 0.9 0 0 0 0;
 77237 1 0 0 0 0 1 1 0 230 28 1.1 0.9 0 0 0 0;
 77238 1 0 0 0 0 1 1 0 138 28 1.1 0.9 0 0 0 0;
 77239 1 0 0 0 0 1 1 0 69 28 1.1 0.9 0 0 0 0;
 77240 1 0 0 0 0 1 1 0 345 10 1.1 0.9 0 0 0 0;
 77241 1 0 0 0 0 1 1 0 138 28 1.1 0.9 0 0 0 0;
 77242 1 0 0 0 0 1 1 0 69 28 1.1 0.9 0 0 0 0;
 77243 1 16.29 4.05 0 0 1 1 0 69 28 1.1 0.9 0 0 0 0;
 77244 1 5.4 1.45 0 0 1 1 0 69 10 1.1 0.9 0 0 0 0;
 77245 1 14.11 3.12 0 0 1 1 0 69 26 1.1 0.9 0 0 0 0;
 77246 1 10.54 1.64 0 0 1 1 0 69 26 1.1 0.9 0 0 0 0;
 77247 1 6.25 1.41 0 0 1 1 0 69 3 1.1 0.9 0 0 0 0;
 77248 1 12.76 3.18 0 0 1 1 0 69 26 1.1 0.9 0 0 0 0;
 77249 1 10.47 2.37 0 0 1 1 0 69 26 1.1 0.9 0 0 0 0;
 77250 1 6.08 1.29 0 0 1 1 0 69 26 1.1 0.9 0 0 0 0;
 77251 1 9.75 1.27 0 0 1 1 0 69 26 1.1 0.9 0 0 0 0;
 77252 1 15.94 2.59 0 0 1 1 0 69 26 1.1 0.9 0 0 0 0;
 77253 1 3.72 0.58 0 0 1 1 0 69 26 1.1 0.9 0 0 0 0;
 77254 1 4.8 1.09 0 0 1 1 0 69 26 1.1 0.9 0 0 0 0;
 77255 1 0 0 0 0 1 1 0 69 26 1.1 0.9 0 0 0 0;
 77256 1 10.52 3.01 0 0 1 1 0 69 26 1.1 0.9 0 0 0 0;
 77257 1 8.86 1.43 0 0 1 1 0 69 6 1.1 0.9 0 0 0 0;
 77258 1 22.53 6.13 0 0 1 1 0 69 26 1.1 0.9 0 0 0 0;
 77259 1 6.78 1.33 0 0 1 1 0 69 26 1.1 0.9 0 0 0 0;
 77260 1 17.86 5.89 0 0 1 1 0 69 26 1.1 0.9 0 0 0 0;
 77261 1 21.45 4.59 0 0 1 1 0 69 10 1.1 0.9 0 0 0 0;
 77262 1 13.7 0 0 0 1 1 0 69 36 1.1 0.9 0 0 0 0;
 77263 1 8.92 0.88 0 0 1 1 0 69 36 1.1 0.9 0 0 0 0;
 77264 1 24.96 0 0 0 1 1 0 69 36 1.1 0.9 0 0 0 0;
 77265 1 9.86 0 0 0 1 1 0 69 36 1.1 0.9 0 0 0 0;
 77266 1 12.81 2.15 0 0 1 1 0 69 36 1.1 0.9 0 0 0 0;
 77267 1 4.6 0.8 0 0 1 1 0 69 36 1.1 0.9 0 0 0 0;
 77268 1 6.13 1.49 0 0 1 1 0 69 36 1.1 0.9 0 0 0 0;
 77269 1 8.17 1.02 0 0 1 1 0 69 36 1.1 0.9 0 0 0 0;
 77270 1 4.45 1.04 0 0 1 1 0 69 13 1.1 0.9 0 0 0 0;
 77271 1 11.63 2.07 0 0 1 1 0 69 13 1.1 0.9 0 0 0 0;
 77272 1 10.16 0 0 0 1 1 0 69 35 1.1 0.9 0 0 0 0;
 77273 1 6.6 -3.91 0 0 1 1 0 69 35 1.1 0.9 0 0 0 0;
 77274 1 5.69 -3.9 0 0 1 1 0 69 35 1.1 0.9 0 0 0 0;
 77275 1 6.94 -3.87 0 0 1 1 0 69 35 1.1 0.9 0 0 0 0;
 77276 1 21.49 0 0 0 1 1 0 69 36 1.1 0.9 0 0 0 0;
 77277 1 16.37 5.06 0 0 1 1 0 69 24 1.1 0.9 0 0 0 0;
 77278 1 7.29 1.67 0 0 1 1 0 69 24 1.1 0.9 0 0 0 0;
 77279 1 4.01 0.44 0 0 1 1 0 69 24 1.1 0.9 0 0 0 0;
 77280 1 1.64 0.34 0 0 1 1 0 69 24 1.1 0.9 0 0 0 0;
 77281 1 3.57 0.56 0 0 1 1 0 69 24 1.1 0.9 0 0 0 0;
 77282 1 5.92 0.73 0 0 1 1 0 69 24 1.1 0.9 0 0 0 0;
 77283 1 10.41 1.35 0 0 1 1 0 69 24 1.1 0.9 0 0 0 0;
 77284 1 0 0 0 0 1 1 0 138 24 1.1 0.9 0 0 0 0;
 77285 1 13.31 3.74 0 0 1 1 0 69 24 1.1 0.9 0 0 0 0;
 77286 1 4.49 0.81 0 0 1 1 0 69 24 1.1 0.9 0 0 0 0;
 77287 1 12 1.91 0 0 1 1 0 69 24 1.1 0.9 0 0 0 0;
 77288 1 26.25 7.3 0 0 1 1 0 69 24 1.1 0.9 0 0 0 0;
 77289 1 7.6 0.88 0 0 1 1 0 69 24 1.1 0.9 0 0 0 0;
 77290 1 13.18 3.59 0 0 1 1 0 69 10 1.1 0.9 0 0 0 0;
 77291 1 9.67 1.76 0 0 1 1 0 69 24 1.1 0.9 0 0 0 0;
 77292 1 81.84 32.43 0 0 1 1 0 138 10 1.1 0.9 0 0 0 0;
 77293 1 17.31 4.9 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77294 1 22.09 5.38 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77295 1 35.67 10.15 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77296 1 67.98 17.82 0 0 3 1 0 138 55 1.1 0.9 0 0 0 0;
 77297 1 0 0 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77298 1 8.64 1.31 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77299 1 7.33 1.68 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77300 1 7.37 2.09 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77301 1 23.53 4.92 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77302 1 28.97 6.82 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77303 1 0 0 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77304 1 2.08 0.5 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 77305 1 0 0 0 0 3 1 0 138 51 1.1 0.9 0 0 0 0;
 77306 1 31.05 8.55 0 0 3 1 0 69 53 1.1 0.9 0 0 0 0;
 77307 1 3.09 0.82 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77308 1 1.27 0.24 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77309 1 3.32 0.88 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77310 1 6.79 1.46 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77311 1 0 0 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77312 1 0 0 0 0 3 1 0 138 53 1.1 0.9 0 0 0 0;
 77313 1 185.97 38.08 0 0 3 1 0 69 53 1.1 0.9 0 0 0 0;
 77314 1 9.98 1.86 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77315 1 14.45 3.56 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77316 1 4.11 1.11 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77317 1 4.04 0.97 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77318 1 19.03 3.05 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77319 1 10.64 1.61 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77320 1 2.82 0.5 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77321 1 25.05 3.81 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77322 1 0 0 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77323 1 6.33 1.82 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77324 1 9.83 2.67 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77325 1 13.73 3.58 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77326 1 111.68 28.88 0 0 3 1 0 138 51 1.1 0.9 0 0 0 0;
 77327 1 0 0 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77328 1 69.42 10.91 0 0 3 1 0 138 57 1.1 0.9 0 0 0 0;
 77329 1 0 0 0 0 3 1 0 69 58 1.1 0.9 0 0 0 0;
 77330 1 12.03 2.04 0 0 3 1 0 69 61 1.1 0.9 0 0 0 0;
 77331 1 71.51 19.94 0 0 3 1 0 138 61 1.1 0.9 0 0 0 0;
 77332 1 0 0 0 0 3 1 0 69 61 1.1 0.9 0 0 0 0;
 77333 1 8.15 1.68 0 0 3 1 0 69 61 1.1 0.9 0 0 0 0;
 77334 1 12.7 1.81 0 0 3 1 0 69 61 1.1 0.9 0 0 0 0;
 77335 1 16.52 4.21 0 0 3 1 0 69 61 1.1 0.9 0 0 0 0;
 77336 1 4.48 1.24 0 0 3 1 0 69 61 1.1 0.9 0 0 0 0;
 77337 1 12.12 2.06 0 0 3 1 0 69 57 1.1 0.9 0 0 0 0;
 77338 1 31.89 3.83 0 0 3 1 0 69 57 1.1 0.9 0 0 0 0;
 77339 1 20.99 3.19 0 0 3 1 0 69 57 1.1 0.9 0 0 0 0;
 77340 1 10.36 2.42 0 0 3 1 0 69 57 1.1 0.9 0 0 0 0;
 77341 1 19.1 4.38 0 0 3 1 0 69 57 1.1 0.9 0 0 0 0;
 77342 1 3.72 1.07 0 0 3 1 0 69 61 1.1 0.9 0 0 0 0;
 77343 1 8.12 1.76 0 0 3 1 0 69 57 1.1 0.9 0 0 0 0;
 77344 1 6.16 1.57 0 0 3 1 0 69 61 1.1 0.9 0 0 0 0;
 77345 1 36.21 4.7 0 0 3 1 0 69 58 1.1 0.9 0 0 0 0;
 77346 1 19.16 5.52 0 0 3 1 0 138 58 1.1 0.9 0 0 0 0;
 77347 1 7.76 2.05 0 0 3 1 0 69 58 1.1 0.9 0 0 0 0;
 77348 1 11.59 1.86 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77349 1 16.04 3.58 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77350 1 6.53 0.99 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77351 1 5.66 1.21 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77352 1 16.47 4.33 0 0 3 1 0 69 56 1.1 0.9 0 0 0 0;
 77353 1 10.21 1.74 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77354 1 12.45 2.78 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77355 1 8.68 1.13 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77356 1 10.59 2.21 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77357 1 7.4 1.28 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77358 1 3.12 0.5 0 0 3 1 0 69 58 1.1 0.9 0 0 0 0;
 77359 1 7.87 2.2 0 0 3 1 0 69 58 1.1 0.9 0 0 0 0;
 77360 1 7.39 1.47 0 0 3 1 0 69 58 1.1 0.9 0 0 0 0;
 77361 1 7.25 0.87 0 0 3 1 0 69 58 1.1 0.9 0 0 0 0;
 77362 1 3.83 0.87 0 0 3 1 0 69 58 1.1 0.9 0 0 0 0;
 77363 1 11.53 2.74 0 0 3 1 0 69 56 1.1 0.9 0 0 0 0;
 77364 1 5.29 1.12 0 0 3 1 0 69 58 1.1 0.9 0 0 0 0;
 77365 1 6.13 1.58 0 0 3 1 0 69 58 1.1 0.9 0 0 0 0;
 77366 1 7.15 2.03 0 0 3 1 0 69 58 1.1 0.9 0 0 0 0;
 77367 1 6.72 1.19 0 0 3 1 0 69 58 1.1 0.9 0 0 0 0;
 77368 1 6.76 1.81 0 0 3 1 0 69 58 1.1 0.9 0 0 0 0;
 77369 1 11.82 3.42 0 0 3 1 0 69 56 1.1 0.9 0 0 0 0;
 77370 1 6.46 1.66 0 0 3 1 0 69 37 1.1 0.9 0 0 0 0;
 77371 1 14.57 3.43 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77372 1 0 0 0 0 3 1 0 345 50 1.1 0.9 0 0 0 0;
 77373 1 0 0 0 0 3 1 0 138 52 1.1 0.9 0 0 0 0;
 77374 1 0 0 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77375 1 3.38 0.82 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77376 1 5.2 0.71 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77377 1 28.42 3.49 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77378 1 0 0 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77379 1 15.07 3.64 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77380 1 7.05 2.08 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77381 1 4.64 1.04 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77382 1 10.23 1.96 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77383 1 0 0 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77384 1 6.21 1.84 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77385 1 11.07 1.99 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77386 1 11.83 3.3 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77387 1 6.26 1.58 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77388 1 10.3 2.86 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77389 1 9.68 2.69 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77390 1 25.86 5.44 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77391 1 3.73 0.73 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77392 1 12.45 2.03 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77393 1 7.22 1.92 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77394 1 8.25 1.6 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77395 1 10.29 2.74 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77396 1 0 0 0 0 3 1 0 69 52 1.1 0.9 0 0 0 0;
 77397 1 13.59 4.02 0 0 3 1 0 69 34 1.1 0.9 0 0 0 0;
 77398 1 28.53 3.53 0 0 3 1 0 69 48 1.1 0.9 0 0 0 0;
 77399 1 5.11 0.89 0 0 3 1 0 69 48 1.1 0.9 0 0 0 0;
 77400 1 12.84 3.59 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77401 1 5.03 0.78 0 0 3 1 0 69 47 1.1 0.9 0 0 0 0;
 77402 1 6.15 1.75 0 0 3 1 0 69 47 1.1 0.9 0 0 0 0;
 77403 1 5.97 1.35 0 0 3 1 0 69 37 1.1 0.9 0 0 0 0;
 77404 1 5.36 1.43 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 77405 1 9.68 1.81 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 77406 1 14.42 3.99 0 0 3 1 0 69 56 1.1 0.9 0 0 0 0;
 77407 1 10.27 2.79 0 0 3 1 0 69 50 1.1 0.9 0 0 0 0;
 77408 1 7.33 1.64 0 0 3 1 0 69 50 1.1 0.9 0 0 0 0;
 77409 1 5.26 1.3 0 0 3 1 0 69 50 1.1 0.9 0 0 0 0;
 77410 1 16.63 4.05 0 0 3 1 0 69 57 1.1 0.9 0 0 0 0;
 77411 1 22.88 5.67 0 0 3 1 0 69 57 1.1 0.9 0 0 0 0;
 77412 1 0 0 0 0 3 1 0 69 57 1.1 0.9 0 0 0 0;
 77413 1 0 0 0 0 3 1 0 69 56 1.1 0.9 0 0 0 0;
 77414 1 0 0 0 0 3 1 0 69 56 1.1 0.9 0 0 0 0;
 77415 1 0 0 0 0 3 1 0 69 57 1.1 0.9 0 0 0 0;
 77416 1 0 0 0 0 3 1 0 69 57 1.1 0.9 0 0 0 0;
 77417 1 5.71 1.41 0 0 3 1 0 69 56 1.1 0.9 0 0 0 0;
 77418 1 4.58 1.2 0 0 3 1 0 69 56 1.1 0.9 0 0 0 0;
 77419 1 4.24 0.94 0 0 3 1 0 69 56 1.1 0.9 0 0 0 0;
 77420 1 8.64 1.75 0 0 3 1 0 69 56 1.1 0.9 0 0 0 0;
 77421 1 5.87 1.26 0 0 3 1 0 69 57 1.1 0.9 0 0 0 0;
 77422 1 5.1 1.17 0 0 3 1 0 69 56 1.1 0.9 0 0 0 0;
 77423 1 89.83 17.07 0 0 3 1 0 138 56 1.1 0.9 0 0 0 0;
 77424 1 5.31 1.53 0 0 3 1 0 69 56 1.1 0.9 0 0 0 0;
 77425 1 6.44 1.15 0 0 3 1 0 69 56 1.1 0.9 0 0 0 0;
 77426 1 7.44 1.05 0 0 3 1 0 69 56 1.1 0.9 0 0 0 0;
 77427 1 17.15 4.72 0 0 3 1 0 69 56 1.1 0.9 0 0 0 0;
 77428 1 0 0 0 0 3 1 0 69 56 1.1 0.9 0 0 0 0;
 77429 1 0 0 0 0 3 1 0 69 56 1.1 0.9 0 0 0 0;
 77430 1 0 0 0 0 3 1 0 138 55 1.1 0.9 0 0 0 0;
 77431 1 50.35 15.12 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77432 1 15.03 2.54 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77433 1 9.84 1.38 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77434 1 4.77 -0.2 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77435 1 5.14 1.43 0 0 3 1 0 69 55 1.1 0.9 0 0 0 0;
 77436 1 6.63 1.12 0 0 3 1 0 69 50 1.1 0.9 0 0 0 0;
 77437 1 37.85 5.68 0 0 3 1 0 69 57 1.1 0.9 0 0 0 0;
 77438 1 0 0 0 0 3 1 0 230 53 1.1 0.9 0 0 0 0;
 77439 1 0 0 0 0 3 1 0 138 55 1.1 0.9 0 0 0 0;
 77440 1 0 0 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 77441 1 17.02 2.54 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77442 1 4.88 1.1 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77443 1 6.5 1.09 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77444 1 5.98 1.3 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77445 1 8.29 1.87 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77446 1 23.52 6.61 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77447 1 4.43 0.8 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77448 1 7.01 2.05 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77449 1 8.03 2.34 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77450 1 8.8 1.15 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77451 1 6.45 1.24 0 0 3 1 0 69 61 1.1 0.9 0 0 0 0;
 77452 1 5.78 1.38 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77453 1 25.48 5.95 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77454 1 8.27 2.38 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77455 1 0.62 0 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77456 1 9.74 2.9 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77457 1 0 0 0 0 3 1 0 138 62 1.1 0.9 0 0 0 0;
 77458 1 16.95 3.83 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77459 1 3.92 1.17 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77460 1 12.21 3.59 0 0 3 1 0 69 48 1.1 0.9 0 0 0 0;
 77461 1 5.92 1.6 0 0 3 1 0 69 48 1.1 0.9 0 0 0 0;
 77462 1 5.98 1.36 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77463 1 3.7 0.58 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77464 1 5.95 0.83 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77465 1 5.37 1.05 0 0 3 1 0 69 59 1.1 0.9 0 0 0 0;
 77466 1 0 0 0 0 3 1 0 230 59 1.1 0.9 0 0 0 0;
 77467 1 0 0 0 0 3 1 0 138 59 1.1 0.9 0 0 0 0;
 77468 1 0 0 0 0 3 1 0 69 59 1.1 0.9 0 0 0 0;
 77469 1 5.1 1.47 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77470 1 8.65 2.14 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77471 1 12.73 3.46 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77472 1 10.63 3.1 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77473 1 26.05 7.86 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77474 1 17.86 3.97 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77475 1 11.04 3.39 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77476 1 6.84 1.62 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77477 1 23.38 4.49 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77478 1 13.8 3.06 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77479 1 13.41 1.81 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77480 1 17.77 2.41 0 0 3 1 0 138 59 1.1 0.9 0 0 0 0;
 77481 1 0 0 0 0 3 1 0 138 59 1.1 0.9 0 0 0 0;
 77482 1 33.28 8.35 0 0 3 1 0 69 59 1.1 0.9 0 0 0 0;
 77483 1 16.63 4.6 0 0 3 1 0 69 59 1.1 0.9 0 0 0 0;
 77484 1 9.23 2.75 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77485 1 10.67 1.3 0 0 3 1 0 69 59 1.1 0.9 0 0 0 0;
 77486 1 13.86 4.07 0 0 3 1 0 69 59 1.1 0.9 0 0 0 0;
 77487 1 9.04 1.64 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77488 1 0 0 0 0 3 1 0 345 48 1.1 0.9 0 0 0 0;
 77489 1 0 0 0 0 3 1 0 138 60 1.1 0.9 0 0 0 0;
 77490 1 0 0 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77491 1 29.73 6.84 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77492 1 4.27 0.97 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77493 1 12.45 2.94 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77494 1 7.6 1.89 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77495 1 9.39 2.52 0 0 3 1 0 69 59 1.1 0.9 0 0 0 0;
 77496 1 9.83 2.94 0 0 3 1 0 69 59 1.1 0.9 0 0 0 0;
 77497 1 9.48 2.07 0 0 3 1 0 69 59 1.1 0.9 0 0 0 0;
 77498 1 28.42 4.37 0 0 3 1 0 69 59 1.1 0.9 0 0 0 0;
 77499 1 4.64 0.76 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77500 1 11.81 1.72 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77501 1 6.52 1.28 0 0 3 1 0 69 59 1.1 0.9 0 0 0 0;
 77502 1 10.06 2.41 0 0 3 1 0 69 59 1.1 0.9 0 0 0 0;
 77503 1 16.31 3.72 0 0 3 1 0 69 60 1.1 0.9 0 0 0 0;
 77504 1 6.18 1.29 0 0 3 1 0 69 59 1.1 0.9 0 0 0 0;
 77505 1 9.63 2.71 0 0 3 1 0 69 59 1.1 0.9 0 0 0 0;
 77506 1 13.51 3.75 0 0 3 1 0 69 59 1.1 0.9 0 0 0 0;
 77507 1 16.4 4.55 0 0 3 1 0 69 59 1.1 0.9 0 0 0 0;
 77508 1 13.52 3.62 0 0 3 1 0 69 34 1.1 0.9 0 0 0 0;
 77509 1 5.88 1.39 0 0 3 1 0 69 34 1.1 0.9 0 0 0 0;
 77510 1 14.59 3.79 0 0 3 1 0 69 34 1.1 0.9 0 0 0 0;
 77511 1 4.58 1.35 0 0 3 1 0 69 34 1.1 0.9 0 0 0 0;
 77512 1 6.46 0.78 0 0 3 1 0 69 48 1.1 0.9 0 0 0 0;
 77513 1 16.58 4.03 0 0 3 1 0 69 48 1.1 0.9 0 0 0 0;
 77514 1 8.36 1.88 0 0 3 1 0 69 48 1.1 0.9 0 0 0 0;
 77515 1 32.45 1.08 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 77516 1 6.27 1.01 0 0 3 1 0 69 47 1.1 0.9 0 0 0 0;
 77517 1 8.76 2.37 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 77518 1 8.04 1.43 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77519 1 0 0 0 0 3 1 0 345 50 1.1 0.9 0 0 0 0;
 77520 1 0 0 0 0 3 1 0 138 50 1.1 0.9 0 0 0 0;
 77521 1 0 0 0 0 3 1 0 69 47 1.1 0.9 0 0 0 0;
 77522 1 3.96 0.56 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77523 1 6.35 1.33 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77524 1 11.24 3.07 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77525 1 10.88 3.04 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77526 1 8.13 1.41 0 0 3 1 0 69 50 1.1 0.9 0 0 0 0;
 77527 1 22.54 2.71 0 0 3 1 0 69 50 1.1 0.9 0 0 0 0;
 77528 1 9.44 2.24 0 0 3 1 0 69 47 1.1 0.9 0 0 0 0;
 77529 1 11.99 2.89 0 0 3 1 0 69 47 1.1 0.9 0 0 0 0;
 77530 1 17.1 4.57 0 0 3 1 0 69 47 1.1 0.9 0 0 0 0;
 77531 1 10.52 1.28 0 0 3 1 0 69 50 1.1 0.9 0 0 0 0;
 77532 1 48.5 9.3 0 0 3 1 0 138 50 1.1 0.9 0 0 0 0;
 77533 1 0 0 0 0 3 1 0 69 50 1.1 0.9 0 0 0 0;
 77534 1 30.9 9.18 0 0 3 1 0 69 47 1.1 0.9 0 0 0 0;
 77535 1 10.27 2.79 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77536 1 2.74 0.51 0 0 3 1 0 69 50 1.1 0.9 0 0 0 0;
 77537 1 31.37 5.82 0 0 3 1 0 69 50 1.1 0.9 0 0 0 0;
 77538 1 13.83 3.52 0 0 3 1 0 69 50 1.1 0.9 0 0 0 0;
 77539 1 0 0 0 0 3 1 0 69 50 1.1 0.9 0 0 0 0;
 77540 1 5.44 0.65 0 0 3 1 0 69 50 1.1 0.9 0 0 0 0;
 77541 1 11.34 3.34 0 0 3 1 0 69 50 1.1 0.9 0 0 0 0;
 77542 1 19.8 4.78 0 0 3 1 0 69 47 1.1 0.9 0 0 0 0;
 77543 1 11.47 2.62 0 0 3 1 0 69 47 1.1 0.9 0 0 0 0;
 77544 1 4.84 1.23 0 0 3 1 0 69 47 1.1 0.9 0 0 0 0;
 77545 1 10.39 2.07 0 0 3 1 0 69 47 1.1 0.9 0 0 0 0;
 77546 1 30.71 8.49 0 0 3 1 0 69 61 1.1 0.9 0 0 0 0;
 77547 1 11.15 1.58 0 0 3 1 0 69 47 1.1 0.9 0 0 0 0;
 77548 1 3.56 0.86 0 0 3 1 0 69 47 1.1 0.9 0 0 0 0;
 77549 1 7.05 1.99 0 0 3 1 0 69 61 1.1 0.9 0 0 0 0;
 77550 1 25.76 5.54 0 0 3 1 0 69 61 1.1 0.9 0 0 0 0;
 77551 1 4.54 0.54 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77552 1 4.46 1.23 0 0 3 1 0 69 47 1.1 0.9 0 0 0 0;
 77553 1 7.71 1.85 0 0 3 1 0 69 47 1.1 0.9 0 0 0 0;
 77554 1 3.19 0.92 0 0 3 1 0 69 61 1.1 0.9 0 0 0 0;
 77555 1 9.27 2.18 0 0 3 1 0 69 61 1.1 0.9 0 0 0 0;
 77556 1 6.1 1.64 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77557 1 27.95 6.57 0 0 3 1 0 69 49 1.1 0.9 0 0 0 0;
 77558 1 16.9 -1.9 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77559 1 0 0 0 0 3 1 0 345 50 1.1 0.9 0 0 0 0;
 77560 1 0 0 0 0 3 1 0 138 48 1.1 0.9 0 0 0 0;
 77561 1 5.39 1.49 0 0 3 1 0 69 48 1.1 0.9 0 0 0 0;
 77562 1 9.39 1.87 0 0 3 1 0 69 37 1.1 0.9 0 0 0 0;
 77563 1 4.07 0.9 0 0 3 1 0 69 37 1.1 0.9 0 0 0 0;
 77564 1 6.87 1.84 0 0 3 1 0 69 37 1.1 0.9 0 0 0 0;
 77565 1 7.12 1.61 0 0 3 1 0 69 37 1.1 0.9 0 0 0 0;
 77566 1 125.53 23.02 0 0 3 1 0 138 72 1.1 0.9 0 0 0 0;
 77567 1 0 0 0 0 3 1 0 69 73 1.1 0.9 0 0 0 0;
 77568 1 3.01 0.54 0 0 3 1 0 69 73 1.1 0.9 0 0 0 0;
 77569 1 3.46 0.41 0 0 3 1 0 69 73 1.1 0.9 0 0 0 0;
 77570 1 6.94 1.77 0 0 3 1 0 69 72 1.1 0.9 0 0 0 0;
 77571 1 6.85 1.27 0 0 3 1 0 69 72 1.1 0.9 0 0 0 0;
 77572 1 26.57 5.97 0 0 3 1 0 69 73 1.1 0.9 0 0 0 0;
 77573 1 33.43 7.02 0 0 3 1 0 69 73 1.1 0.9 0 0 0 0;
 77574 1 25.57 3.35 0 0 3 1 0 69 73 1.1 0.9 0 0 0 0;
 77575 1 0 0 0 0 3 1 0 138 73 1.1 0.9 0 0 0 0;
 77576 1 41.37 10.95 0 0 3 1 0 69 73 1.1 0.9 0 0 0 0;
 77577 1 16.63 4.51 0 0 3 1 0 69 73 1.1 0.9 0 0 0 0;
 77578 1 3.04 0.69 0 0 3 1 0 69 73 1.1 0.9 0 0 0 0;
 77579 1 3.83 0 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77580 1 16.34 4.66 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 77581 1 3.93 1 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 77582 1 20.18 4.83 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 77583 1 16.11 3.39 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 77584 1 11.16 2.68 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 77585 1 0 0 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 77586 1 0 0 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 77587 1 6.94 1.81 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 77588 1 8.47 1.81 0 0 3 1 0 69 37 1.1 0.9 0 0 0 0;
 77589 1 18.43 4.57 0 0 3 1 0 69 37 1.1 0.9 0 0 0 0;
 77590 1 11.57 3.47 0 0 3 1 0 69 37 1.1 0.9 0 0 0 0;
 77591 1 5.6 1.22 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 77592 1 29.61 4.72 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 77593 1 10.91 3.22 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 77594 1 5.52 0.92 0 0 3 1 0 69 32 1.1 0.9 0 0 0 0;
 77595 1 15.77 3.04 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 77596 1 0 0 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 77597 1 22.97 4.78 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77598 1 10.79 1.91 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77599 1 5.37 0.76 0 0 3 1 0 69 37 1.1 0.9 0 0 0 0;
 77600 1 7.21 1.84 0 0 3 1 0 69 62 1.1 0.9 0 0 0 0;
 77601 1 3.89 0.94 0 0 3 1 0 69 48 1.1 0.9 0 0 0 0;
 77602 1 11.6 2.4 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 77603 1 34.59 7.09 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77604 1 6.1 1.39 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77605 1 8.3 1.03 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77606 1 9.11 1.59 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77607 1 4.42 1.03 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77608 1 20.61 6.29 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77609 1 21.82 3.22 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77610 1 20.63 6.42 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77611 1 21.98 3.44 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77612 1 0 0 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77613 1 11.89 2.98 0 0 3 1 0 69 74 1.1 0.9 0 0 0 0;
 77614 1 18.32 0 0 0 3 1 0 69 34 1.1 0.9 0 0 0 0;
 77615 1 34.51 0 0 0 3 1 0 69 37 1.1 0.9 0 0 0 0;
 77616 1 1.9 0.38 0 0 3 1 0 69 37 1.1 0.9 0 0 0 0;
 77617 1 5.17 1.52 0 0 3 1 0 69 37 1.1 0.9 0 0 0 0;
 77618 1 28.25 4.13 0 0 3 1 0 69 47 1.1 0.9 0 0 0 0;
 77619 1 7.64 2.38 0 0 3 1 0 69 48 1.1 0.9 0 0 0 0;
 77620 1 7.17 1.39 0 0 3 1 0 69 48 1.1 0.9 0 0 0 0;
 77621 1 8.06 0.98 0 0 3 1 0 69 59 1.1 0.9 0 0 0 0;
 77622 1 3.66 0.75 0 0 3 1 0 69 34 1.1 0.9 0 0 0 0;
 77623 1 5.25 1.5 0 0 3 1 0 69 53 1.1 0.9 0 0 0 0;
 77624 1 5.82 1.36 0 0 3 1 0 69 53 1.1 0.9 0 0 0 0;
 77625 1 19.38 4.84 0 0 3 1 0 69 53 1.1 0.9 0 0 0 0;
 77626 1 8.57 2.16 0 0 3 1 0 69 53 1.1 0.9 0 0 0 0;
 77627 1 26.67 6.44 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 77628 1 13.46 4 0 0 3 1 0 69 53 1.1 0.9 0 0 0 0;
 77629 1 11.91 1.8 0 0 3 1 0 69 53 1.1 0.9 0 0 0 0;
 77630 1 13.4 2.27 0 0 3 1 0 69 53 1.1 0.9 0 0 0 0;
 77631 1 1.95 0.43 0 0 3 1 0 69 53 1.1 0.9 0 0 0 0;
 77632 1 0 0 0 0 3 1 0 138 53 1.1 0.9 0 0 0 0;
 77633 1 25.64 6.46 0 0 3 1 0 69 53 1.1 0.9 0 0 0 0;
 77634 1 14.74 4.41 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 77635 1 35.16 10.06 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 77636 1 6.23 1.72 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77637 1 5.67 1.32 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77638 1 5.64 1.52 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77639 1 13.64 4.07 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77640 1 11.64 3.25 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77641 1 3.18 0.75 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77642 1 4.5 0.9 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77643 1 1.31 0.36 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77644 1 6.66 1.23 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77645 1 0 0 0 0 3 1 0 138 51 1.1 0.9 0 0 0 0;
 77646 1 15.86 2.66 0 0 3 1 0 69 51 1.1 0.9 0 0 0 0;
 77647 1 15.75 4.09 0 0 3 1 0 69 53 1.1 0.9 0 0 0 0;
 77648 1 0 0 0 0 3 1 0 69 73 1.1 0.9 0 0 0 0;
 77649 1 33.56 8.12 0 0 3 1 0 69 73 1.1 0.9 0 0 0 0;
 77650 1 2.12 0.32 0 0 3 1 0 69 73 1.1 0.9 0 0 0 0;
 77651 1 7.4 1.93 0 0 3 1 0 69 53 1.1 0.9 0 0 0 0;
 77652 1 12.8 3.82 0 0 3 1 0 69 53 1.1 0.9 0 0 0 0;
 77653 1 19.88 3.98 0 0 3 1 0 69 33 1.1 0.9 0 0 0 0;
 77654 1 0 0 0 0 3 1 0 69 54 1.1 0.9 0 0 0 0;
 77655 1 25.44 6.07 0 0 6 1 0 69 76 1.1 0.9 0 0 0 0;
 77656 1 19.36 6.83 0 0 6 1 0 69 71 1.1 0.9 0 0 0 0;
 77657 1 0 0 0 0 6 1 0 69 71 1.1 0.9 0 0 0 0;
 77659 1 62.77 11.29 0 0 6 1 0 138 159 1.1 0.9 0 0 0 0;
 77660 1 8.31 1.87 0 0 6 1 0 69 42 1.1 0.9 0 0 0 0;
 77661 1 12.51 3.73 0 0 6 1 0 69 41 1.1 0.9 0 0 0 0;
 77662 1 2.82 0.98 0 0 6 1 0 69 44 1.1 0.9 0 0 0 0;
 77663 1 5.38 2.18 0 0 6 1 0 69 44 1.1 0.9 0 0 0 0;
 77664 1 4.55 1.69 0 0 6 1 0 69 44 1.1 0.9 0 0 0 0;
 77665 1 0 0 0 0 6 1 0 138 44 1.1 0.9 0 0 0 0;
 77666 1 18.87 7.26 0 0 6 1 0 69 44 1.1 0.9 0 0 0 0;
 77667 1 6.46 1.37 0 0 6 1 0 69 42 1.1 0.9 0 0 0 0;
 77668 1 6.72 1.74 0 0 6 1 0 69 42 1.1 0.9 0 0 0 0;
 77669 1 4.85 1.64 0 0 6 1 0 69 45 1.1 0.9 0 0 0 0;
 77670 1 3.68 1.15 0 0 6 1 0 69 44 1.1 0.9 0 0 0 0;
 77671 1 3.88 1.21 0 0 6 1 0 69 45 1.1 0.9 0 0 0 0;
 77672 1 2.33 0.49 0 0 6 1 0 69 45 1.1 0.9 0 0 0 0;
 77673 1 19.51 3.39 0 0 6 1 0 69 42 1.1 0.9 0 0 0 0;
 77674 1 4.97 1.97 0 0 6 1 0 69 40 1.1 0.9 0 0 0 0;
 77675 1 5.49 1.05 0 0 6 1 0 69 45 1.1 0.9 0 0 0 0;
 77676 1 2.31 0.71 0 0 6 1 0 69 45 1.1 0.9 0 0 0 0;
 77677 1 2.7 0.75 0 0 6 1 0 69 45 1.1 0.9 0 0 0 0;
 77678 1 3.03 1.09 0 0 6 1 0 69 45 1.1 0.9 0 0 0 0;
 77679 1 4.48 1.57 0 0 6 1 0 69 46 1.1 0.9 0 0 0 0;
 77680 1 4.42 1.37 0 0 6 1 0 69 45 1.1 0.9 0 0 0 0;
 77681 1 6.08 1.16 0 0 6 1 0 69 46 1.1 0.9 0 0 0 0;
 77682 1 4.03 1.29 0 0 6 1 0 69 46 1.1 0.9 0 0 0 0;
 77683 1 3.59 0.99 0 0 6 1 0 69 40 1.1 0.9 0 0 0 0;
 77684 1 3.05 0.57 0 0 6 1 0 69 40 1.1 0.9 0 0 0 0;
 77685 1 3.45 1.37 0 0 6 1 0 69 40 1.1 0.9 0 0 0 0;
 77686 1 3.8 0.91 0 0 6 1 0 69 40 1.1 0.9 0 0 0 0;
 77687 1 6.88 1.29 0 0 6 1 0 69 39 1.1 0.9 0 0 0 0;
 77688 1 3.51 1.11 0 0 6 1 0 69 40 1.1 0.9 0 0 0 0;
 77689 1 19.54 3.94 0 0 6 1 0 69 40 1.1 0.9 0 0 0 0;
 77690 1 4.61 1.65 0 0 6 1 0 69 40 1.1 0.9 0 0 0 0;
 77691 1 0 0 0 0 6 1 0 138 40 1.1 0.9 0 0 0 0;
 77692 1 35.27 13.1 0 0 6 1 0 69 40 1.1 0.9 0 0 0 0;
 77693 1 4.95 1.9 0 0 6 1 0 69 40 1.1 0.9 0 0 0 0;
 77694 1 3.3 1.2 0 0 6 1 0 69 40 1.1 0.9 0 0 0 0;
 77695 1 1.68 0.59 0 0 6 1 0 69 40 1.1 0.9 0 0 0 0;
 77696 1 4.28 1.17 0 0 6 1 0 69 40 1.1 0.9 0 0 0 0;
 77697 1 1.55 0.43 0 0 6 1 0 69 40 1.1 0.9 0 0 0 0;
 77698 1 4.14 1.14 0 0 6 1 0 69 40 1.1 0.9 0 0 0 0;
 77699 1 4.89 1.56 0 0 6 1 0 69 40 1.1 0.9 0 0 0 0;
 77700 1 5.94 1.84 0 0 6 1 0 69 39 1.1 0.9 0 0 0 0;
 77701 1 3.14 0.5 0 0 6 1 0 69 40 1.1 0.9 0 0 0 0;
 77702 1 8.24 3.24 0 0 6 1 0 69 41 1.1 0.9 0 0 0 0;
 77703 1 5.68 2.1 0 0 6 1 0 69 41 1.1 0.9 0 0 0 0;
 77704 1 3.96 1.21 0 0 6 1 0 69 41 1.1 0.9 0 0 0 0;
 77705 1 4.43 0.77 0 0 6 1 0 69 41 1.1 0.9 0 0 0 0;
 77706 1 7.83 2.33 0 0 6 1 0 69 41 1.1 0.9 0 0 0 0;
 77707 1 63.08 23 0 0 6 1 0 69 41 1.1 0.9 0 0 0 0;
 77708 1 28.52 7.38 0 0 6 1 0 69 43 1.1 0.9 0 0 0 0;
 77709 1 7.03 2.39 0 0 6 1 0 69 41 1.1 0.9 0 0 0 0;
 77710 1 8.26 2.32 0 0 6 1 0 69 41 1.1 0.9 0 0 0 0;
 77711 1 7.21 1.97 0 0 6 1 0 69 44 1.1 0.9 0 0 0 0;
 77712 1 6.12 2.34 0 0 6 1 0 69 44 1.1 0.9 0 0 0 0;
 77713 1 4.81 1.95 0 0 6 1 0 69 44 1.1 0.9 0 0 0 0;
 77714 1 4.91 1.3 0 0 6 1 0 69 44 1.1 0.9 0 0 0 0;
 77715 1 4.57 1.82 0 0 6 1 0 69 44 1.1 0.9 0 0 0 0;
 77716 1 0 0 0 0 6 1 0 138 44 1.1 0.9 0 0 0 0;
 77717 1 12.13 4.52 0 0 6 1 0 69 44 1.1 0.9 0 0 0 0;
 77718 1 4.45 1.7 0 0 6 1 0 69 45 1.1 0.9 0 0 0 0;
 77719 1 0 0 0 0 6 1 0 138 45 1.1 0.9 0 0 0 0;
 77720 1 8.52 3.05 0 0 6 1 0 69 45 1.1 0.9 0 0 0 0;
 77721 1 211.33 46.5 0 0 6 1 0 138 45 1.1 0.9 0 0 0 0;
 77722 1 0 0 0 0 6 1 0 69 46 1.1 0.9 0 0 0 0;
 77723 1 10.03 2.54 0 0 6 1 0 69 45 1.1 0.9 0 0 0 0;
 77724 1 3.89 1.59 0 0 6 1 0 69 46 1.1 0.9 0 0 0 0;
 77725 1 4.61 1.01 0 0 6 1 0 69 45 1.1 0.9 0 0 0 0;
 77726 1 2.81 0.97 0 0 6 1 0 69 45 1.1 0.9 0 0 0 0;
 77727 1 1.83 0.35 0 0 6 1 0 69 45 1.1 0.9 0 0 0 0;
 77728 1 1.64 0.55 0 0 6 1 0 69 45 1.1 0.9 0 0 0 0;
 77729 1 4.9 1.91 0 0 6 1 0 69 46 1.1 0.9 0 0 0 0;
 77730 1 3.2 0.85 0 0 6 1 0 69 46 1.1 0.9 0 0 0 0;
 77731 1 4 0.78 0 0 6 1 0 69 46 1.1 0.9 0 0 0 0;
 77732 1 5.36 2.08 0 0 6 1 0 69 46 1.1 0.9 0 0 0 0;
 77733 1 6.4 2.06 0 0 6 1 0 69 46 1.1 0.9 0 0 0 0;
 77734 1 14.88 5.28 0 0 6 1 0 69 46 1.1 0.9 0 0 0 0;
 77735 1 5.78 2.25 0 0 6 1 0 69 43 1.1 0.9 0 0 0 0;
 77736 1 2.95 0.5 0 0 6 1 0 138 43 1.1 0.9 0 0 0 0;
 77737 1 0 0 0 0 6 1 0 345 43 1.1 0.9 0 0 0 0;
 77738 1 0 0 0 0 6 1 0 138 43 1.1 0.9 0 0 0 0;
 77739 1 8.38 2.45 0 0 6 1 0 69 43 1.1 0.9 0 0 0 0;
 77740 1 1.2 0.29 0 0 6 1 0 138 43 1.1 0.9 0 0 0 0;
 77741 1 3.8 1.38 0 0 6 1 0 69 36 1.1 0.9 0 0 0 0;
 77742 1 6.55 2.66 0 0 6 1 0 138 43 1.1 0.9 0 0 0 0;
 77743 1 3.92 1.27 0 0 6 1 0 138 46 1.1 0.9 0 0 0 0;
 77744 1 5.83 1.41 0 0 6 1 0 69 46 1.1 0.9 0 0 0 0;
 77745 1 3.13 0.61 0 0 6 1 0 69 46 1.1 0.9 0 0 0 0;
 77746 1 6.7 1.85 0 0 6 1 0 69 39 1.1 0.9 0 0 0 0;
 77747 1 3.34 0.92 0 0 6 1 0 69 39 1.1 0.9 0 0 0 0;
 77748 1 2.68 0.85 0 0 6 1 0 69 39 1.1 0.9 0 0 0 0;
 77749 1 11.07 2.5 0 0 6 1 0 69 43 1.1 0.9 0 0 0 0;
 77750 1 4.63 1.48 0 0 6 1 0 69 39 1.1 0.9 0 0 0 0;
 77751 1 2.54 0.58 0 0 6 1 0 69 39 1.1 0.9 0 0 0 0;
 77752 1 0 0 0 0 6 1 0 138 39 1.1 0.9 0 0 0 0;
 77753 1 10.66 2.03 0 0 6 1 0 69 39 1.1 0.9 0 0 0 0;
 77754 1 5.93 1.54 0 0 6 1 0 69 39 1.1 0.9 0 0 0 0;
 77755 1 5.13 1.31 0 0 6 1 0 69 39 1.1 0.9 0 0 0 0;
 77756 1 3.05 0.84 0 0 6 1 0 69 39 1.1 0.9 0 0 0 0;
 77757 1 4.8 1.8 0 0 6 1 0 69 39 1.1 0.9 0 0 0 0;
 77758 1 3.26 0.81 0 0 6 1 0 69 39 1.1 0.9 0 0 0 0;
 77759 1 5.86 1.94 0 0 6 1 0 69 39 1.1 0.9 0 0 0 0;
 77760 1 6.6 1.57 0 0 6 1 0 69 39 1.1 0.9 0 0 0 0;
 77761 1 4.2 0.96 0 0 6 1 0 69 39 1.1 0.9 0 0 0 0;
 77762 1 2.23 0.4 0 0 6 1 0 69 43 1.1 0.9 0 0 0 0;
 77763 1 0 0 0 0 6 1 0 69 43 1.1 0.9 0 0 0 0;
 77764 1 0 0 0 0 6 1 0 138 40 1.1 0.9 0 0 0 0;
 77765 1 20.34 3.25 0 0 6 1 0 69 42 1.1 0.9 0 0 0 0;
 77766 1 5.38 1.67 0 0 6 1 0 69 44 1.1 0.9 0 0 0 0;
 77767 1 10.56 1.92 0 0 6 1 0 69 43 1.1 0.9 0 0 0 0;
 77768 1 23.92 8.17 0 0 6 1 0 69 43 1.1 0.9 0 0 0 0;
 77769 1 0 0 0 0 6 1 0 69 158 1.1 0.9 0 0 0 0;
 77770 1 18.79 0 0 0 6 1 0 69 76 1.1 0.9 0 0 0 0;
 77771 1 20.74 0 0 0 6 1 0 69 76 1.1 0.9 0 0 0 0;
 77772 1 15.28 0 0 0 6 1 0 69 76 1.1 0.9 0 0 0 0;
 77773 1 8.8 0 0 0 6 1 0 69 76 1.1 0.9 0 0 0 0;
 77774 1 4.96 1.69 0 0 6 1 0 69 76 1.1 0.9 0 0 0 0;
 77775 1 0 0 0 0 6 1 0 69 76 1.1 0.9 0 0 0 0;
 77776 1 61.77 21.62 0 0 6 1 0 138 76 1.1 0.9 0 0 0 0;
 77777 1 12.68 4.06 0 0 6 1 0 69 76 1.1 0.9 0 0 0 0;
 77778 1 0 0 0 0 6 1 0 69 76 1.1 0.9 0 0 0 0;
 77779 1 10.41 3.13 0 0 6 1 0 138 76 1.1 0.9 0 0 0 0;
 77780 1 193.15 76.65 0 0 6 1 0 138 71 1.1 0.9 0 0 0 0;
 77781 1 0 0 0 0 6 1 0 69 159 1.1 0.9 0 0 0 0;
 77782 1 0 0 0 0 6 1 0 230 159 1.1 0.9 0 0 0 0;
 77783 1 98.17 30.4 0 0 6 1 0 138 159 1.1 0.9 0 0 0 0;
 77784 1 0 0 0 0 6 1 0 69 159 1.1 0.9 0 0 0 0;
 77785 1 24.53 8 0 0 6 1 0 69 159 1.1 0.9 0 0 0 0;
 77786 1 0 0 0 0 6 1 0 345 159 1.1 0.9 0 0 0 0;
 77787 1 165.61 68.49 0 0 6 1 0 138 159 1.1 0.9 0 0 0 0;
 77788 1 27.49 10.73 0 0 6 1 0 138 76 1.1 0.9 0 0 0 0;
 77789 1 19.42 5.95 0 0 6 1 0 69 43 1.1 0.9 0 0 0 0;
 77790 1 0 0 0 0 6 1 0 345 159 1.1 0.9 0 0 0 0;
 77791 1 0 0 0 0 6 1 0 138 159 1.1 0.9 0 0 0 0;
 77792 1 0 0 0 0 6 1 0 69 159 1.1 0.9 0 0 0 0;
 77793 1 22.75 5.68 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77794 1 11.96 3.85 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77795 1 4.49 1.75 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77796 1 3.25 0.69 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77797 1 3.09 0.98 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77798 1 12.02 3.21 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77799 1 5.01 1.45 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77800 1 5.58 1.86 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77801 1 13.9 4.03 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77802 1 9.56 3.64 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77803 1 14.03 3.11 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77804 1 24.61 8.66 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77805 1 10.04 2.53 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77806 1 184.37 54.3 0 0 6 1 0 138 157 1.1 0.9 0 0 0 0;
 77807 1 0 0 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77808 1 5.45 1.63 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77809 1 6.14 2.35 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77810 1 3.49 0.77 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77811 1 0 0 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77812 1 0 0 0 0 6 1 0 69 157 1.1 0.9 0 0 0 0;
 77813 1 1.73 0 0 0 6 1 0 69 76 1.1 0.9 0 0 0 0;
 77814 1 18.85 0 0 0 6 1 0 69 76 1.1 0.9 0 0 0 0;
 77815 1 21.46 3.4 0 0 6 1 0 69 159 1.1 0.9 0 0 0 0;
 77816 1 21.66 8.5 0 0 6 1 0 69 159 1.1 0.9 0 0 0 0;
 77817 1 92.98 16.36 0 0 6 1 0 138 159 1.1 0.9 0 0 0 0;
 77818 1 0 0 0 0 6 1 0 69 159 1.1 0.9 0 0 0 0;
 77819 1 0 0 0 0 6 1 0 69 159 1.1 0.9 0 0 0 0;
 77820 1 83.31 27.21 0 0 6 1 0 138 159 1.1 0.9 0 0 0 0;
 77821 1 0 0 0 0 6 1 0 69 159 1.1 0.9 0 0 0 0;
 77822 1 4.26 0.84 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77823 1 4 0.78 0 0 7 1 0 69 23 1.1 0.9 0 0 0 0;
 77824 1 10.22 2.57 0 0 7 1 0 69 23 1.1 0.9 0 0 0 0;
 77825 1 9.28 2 0 0 7 1 0 69 23 1.1 0.9 0 0 0 0;
 77826 1 13.1 3.72 0 0 7 1 0 69 23 1.1 0.9 0 0 0 0;
 77827 1 8.96 2.31 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77828 1 15.74 3.48 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77829 1 14.67 2.4 0 0 7 1 0 69 23 1.1 0.9 0 0 0 0;
 77830 1 10.61 1.32 0 0 7 1 0 69 23 1.1 0.9 0 0 0 0;
 77831 1 20.32 5.31 0 0 7 1 0 69 23 1.1 0.9 0 0 0 0;
 77832 1 6.27 1 0 0 7 1 0 69 23 1.1 0.9 0 0 0 0;
 77833 1 11.63 2.24 0 0 7 1 0 69 23 1.1 0.9 0 0 0 0;
 77834 1 11.28 1.89 0 0 7 1 0 69 23 1.1 0.9 0 0 0 0;
 77835 1 7.39 1.65 0 0 7 1 0 69 23 1.1 0.9 0 0 0 0;
 77836 1 48.17 14.44 0 0 7 1 0 138 22 1.1 0.9 0 0 0 0;
 77837 1 28.54 5.62 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77838 1 13.9 3.28 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77839 1 9.19 2.24 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77840 1 17.96 4.41 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77841 1 34.47 4.39 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77842 1 28.02 7.49 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77843 1 0 0 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77844 1 36.22 9.5 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77845 1 15.71 2.74 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77846 1 8.58 2.16 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77847 1 7.89 1.75 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77848 1 14.88 3.69 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77849 1 193.88 60.96 0 0 7 1 0 138 21 1.1 0.9 0 0 0 0;
 77850 1 0 0 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77851 1 26.82 3.7 0 0 7 1 0 69 20 1.1 0.9 0 0 0 0;
 77852 1 0 0 0 0 7 1 0 345 38 1.1 0.9 0 0 0 0;
 77853 1 0 0 0 0 7 1 0 138 22 1.1 0.9 0 0 0 0;
 77854 1 0 0 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77855 1 7.88 1.88 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77856 1 5.48 0.93 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77857 1 5.92 1.08 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77858 1 7.41 1.6 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77859 1 8.99 2.13 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77860 1 10.34 1.6 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77861 1 4.59 0.7 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77862 1 8.18 0.9 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77863 1 0 0 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77864 1 8.5 0.8 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77865 1 8.84 1.85 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77866 1 6.68 1.7 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77867 1 18.71 3.78 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77868 1 17.97 5.17 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77869 1 0 0 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77870 1 0 0 0 0 7 1 0 138 16 1.1 0.9 0 0 0 0;
 77871 1 21.13 5.78 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77872 1 3.39 0.3 0 0 7 1 0 69 18 1.1 0.9 0 0 0 0;
 77873 1 11.71 1.86 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77874 1 9.35 1.19 0 0 7 1 0 69 18 1.1 0.9 0 0 0 0;
 77875 1 8.92 2.12 0 0 7 1 0 69 18 1.1 0.9 0 0 0 0;
 77876 1 0 0 0 0 7 1 0 138 33 1.1 0.9 0 0 0 0;
 77877 1 20.53 0 0 0 7 1 0 69 33 1.1 0.9 0 0 0 0;
 77878 1 17.18 3.55 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77879 1 7.53 1.78 0 0 7 1 0 69 17 1.1 0.9 0 0 0 0;
 77880 1 26.33 7.84 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77881 1 7.22 1.51 0 0 7 1 0 69 19 1.1 0.9 0 0 0 0;
 77882 1 0 0 0 0 7 1 0 138 19 1.1 0.9 0 0 0 0;
 77883 1 33.58 9.76 0 0 7 1 0 69 19 1.1 0.9 0 0 0 0;
 77884 1 7.43 1.39 0 0 7 1 0 69 19 1.1 0.9 0 0 0 0;
 77885 1 14.25 3.62 0 0 7 1 0 69 19 1.1 0.9 0 0 0 0;
 77886 1 4.73 0.98 0 0 7 1 0 69 19 1.1 0.9 0 0 0 0;
 77887 1 20.95 6.06 0 0 7 1 0 69 19 1.1 0.9 0 0 0 0;
 77888 1 14.92 2.25 0 0 7 1 0 69 19 1.1 0.9 0 0 0 0;
 77889 1 8.21 1.22 0 0 7 1 0 69 19 1.1 0.9 0 0 0 0;
 77890 1 0 0 0 0 7 1 0 69 19 1.1 0.9 0 0 0 0;
 77891 1 3.79 0.69 0 0 7 1 0 69 19 1.1 0.9 0 0 0 0;
 77892 1 8.99 1.63 0 0 7 1 0 69 19 1.1 0.9 0 0 0 0;
 77893 1 32.6 7.07 0 0 7 1 0 69 19 1.1 0.9 0 0 0 0;
 77894 1 14.21 3.83 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77895 1 147.39 42.19 0 0 7 1 0 138 16 1.1 0.9 0 0 0 0;
 77896 1 0 0 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77897 1 0 0 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77898 1 0 0 0 0 7 1 0 230 19 1.1 0.9 0 0 0 0;
 77899 1 0 0 0 0 7 1 0 69 19 1.1 0.9 0 0 0 0;
 77900 1 0 0 0 0 7 1 0 230 19 1.1 0.9 0 0 0 0;
 77901 1 0 0 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77902 1 2.6 0.48 0 0 7 1 0 69 27 1.1 0.9 0 0 0 0;
 77903 1 29.16 7.76 0 0 7 1 0 69 27 1.1 0.9 0 0 0 0;
 77904 1 31.2 5.14 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77905 1 30.22 7.42 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77906 1 6.99 1.3 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77907 1 4.17 0.41 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77908 1 7.12 1.72 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77909 1 10.63 1.41 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77910 1 17.76 4.57 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77911 1 0 0 0 0 7 1 0 230 33 1.1 0.9 0 0 0 0;
 77912 1 0 0 0 0 7 1 0 138 20 1.1 0.9 0 0 0 0;
 77913 1 0 0 0 0 7 1 0 69 20 1.1 0.9 0 0 0 0;
 77914 1 13.9 3.7 0 0 7 1 0 69 19 1.1 0.9 0 0 0 0;
 77915 1 7.36 0.9 0 0 7 1 0 69 18 1.1 0.9 0 0 0 0;
 77916 1 1.7 0.34 0 0 7 1 0 69 18 1.1 0.9 0 0 0 0;
 77917 1 0 0 0 0 7 1 0 69 18 1.1 0.9 0 0 0 0;
 77918 1 16.1 4.54 0 0 7 1 0 69 35 1.1 0.9 0 0 0 0;
 77919 1 9.07 1.67 0 0 7 1 0 69 18 1.1 0.9 0 0 0 0;
 77920 1 3.57 0.45 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77921 1 17.68 5.09 0 0 7 1 0 69 18 1.1 0.9 0 0 0 0;
 77922 1 9.11 1.96 0 0 7 1 0 69 18 1.1 0.9 0 0 0 0;
 77923 1 15.13 2.78 0 0 7 1 0 69 18 1.1 0.9 0 0 0 0;
 77924 1 15.7 2.22 0 0 7 1 0 69 18 1.1 0.9 0 0 0 0;
 77925 1 7.03 0 0 0 7 1 0 69 33 1.1 0.9 0 0 0 0;
 77926 1 13.44 3.53 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77927 1 9.8 2.43 0 0 7 1 0 69 17 1.1 0.9 0 0 0 0;
 77928 1 14.22 0 0 0 7 1 0 69 20 1.1 0.9 0 0 0 0;
 77929 1 0 0 0 0 7 1 0 69 17 1.1 0.9 0 0 0 0;
 77930 1 11.3 1.93 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77931 1 0 0 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77932 1 6.12 1.03 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77933 1 6 1.11 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77934 1 0 0 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77935 1 7.16 0.93 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77936 1 11.18 1.49 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77937 1 13.35 2.05 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77938 1 4.29 0.69 0 0 7 1 0 69 20 1.1 0.9 0 0 0 0;
 77939 1 3.48 0.8 0 0 7 1 0 69 20 1.1 0.9 0 0 0 0;
 77940 1 3 0.35 0 0 7 1 0 69 21 1.1 0.9 0 0 0 0;
 77941 1 6.02 0.94 0 0 7 1 0 69 37 1.1 0.9 0 0 0 0;
 77942 1 0 0 0 0 7 1 0 345 38 1.1 0.9 0 0 0 0;
 77943 1 0 0 0 0 7 1 0 230 38 1.1 0.9 0 0 0 0;
 77944 1 143.55 42.06 0 0 7 1 0 138 37 1.1 0.9 0 0 0 0;
 77945 1 2.45 0.26 0 0 7 1 0 138 38 1.1 0.9 0 0 0 0;
 77946 1 0 0 0 0 7 1 0 230 38 1.1 0.9 0 0 0 0;
 77947 1 11.12 1.73 0 0 7 1 0 69 37 1.1 0.9 0 0 0 0;
 77948 1 14.83 2.88 0 0 7 1 0 69 37 1.1 0.9 0 0 0 0;
 77949 1 6.72 1.18 0 0 7 1 0 69 37 1.1 0.9 0 0 0 0;
 77950 1 34.03 7.8 0 0 7 1 0 69 37 1.1 0.9 0 0 0 0;
 77951 1 3.99 0.62 0 0 7 1 0 69 37 1.1 0.9 0 0 0 0;
 77952 1 9.17 2.36 0 0 7 1 0 69 37 1.1 0.9 0 0 0 0;
 77953 1 0 0 0 0 7 1 0 69 37 1.1 0.9 0 0 0 0;
 77954 1 8.81 1.97 0 0 7 1 0 69 35 1.1 0.9 0 0 0 0;
 77955 1 18.14 5.48 0 0 7 1 0 69 17 1.1 0.9 0 0 0 0;
 77956 1 7.76 1.24 0 0 7 1 0 69 17 1.1 0.9 0 0 0 0;
 77957 1 2.86 0.39 0 0 7 1 0 69 17 1.1 0.9 0 0 0 0;
 77958 1 6.96 0 0 0 7 1 0 69 17 1.1 0.9 0 0 0 0;
 77959 1 7.42 0 0 0 7 1 0 69 17 1.1 0.9 0 0 0 0;
 77960 1 14.99 0 0 0 7 1 0 69 17 1.1 0.9 0 0 0 0;
 77961 1 0 0 0 0 7 1 0 69 17 1.1 0.9 0 0 0 0;
 77962 1 0 0 0 0 7 1 0 69 20 1.1 0.9 0 0 0 0;
 77963 1 3.01 0.55 0 0 7 1 0 69 18 1.1 0.9 0 0 0 0;
 77964 1 4.86 1.39 0 0 7 1 0 69 18 1.1 0.9 0 0 0 0;
 77965 1 10.03 1.76 0 0 7 1 0 69 16 1.1 0.9 0 0 0 0;
 77966 1 16.24 0 0 0 7 1 0 69 20 1.1 0.9 0 0 0 0;
 77967 1 9.83 1.15 0 0 7 1 0 69 20 1.1 0.9 0 0 0 0;
 77968 1 11.72 1.34 0 0 7 1 0 69 20 1.1 0.9 0 0 0 0;
 77969 1 8.27 1.73 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77970 1 9.09 2.23 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77971 1 5.51 1.08 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77972 1 12.88 3.31 0 0 7 1 0 69 22 1.1 0.9 0 0 0 0;
 77973 1 12.49 2.19 0 0 9 1 0 69 65 1.1 0.9 0 0 0 0;
 77974 1 7.55 1.86 0 0 9 1 0 69 65 1.1 0.9 0 0 0 0;
 77975 1 0 0 0 0 9 1 0 69 65 1.1 0.9 0 0 0 0;
 77976 1 30.63 0 0 0 9 1 0 69 65 1.1 0.9 0 0 0 0;
 77977 1 29.47 0 0 0 9 1 0 69 65 1.1 0.9 0 0 0 0;
 77978 1 9.87 1.86 0 0 9 1 0 69 65 1.1 0.9 0 0 0 0;
 77979 1 4.65 1.26 0 0 9 1 0 69 65 1.1 0.9 0 0 0 0;
 77980 1 18.01 3.02 0 0 9 1 0 69 65 1.1 0.9 0 0 0 0;
 77981 1 50.66 14.81 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 77982 1 0 0 0 0 9 1 0 69 69 1.1 0.9 0 0 0 0;
 77983 1 10.34 1.84 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 77984 1 0 0 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 77985 1 14.94 1.8 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 77986 1 6.97 2.01 0 0 9 1 0 69 69 1.1 0.9 0 0 0 0;
 77987 1 5.09 0.86 0 0 9 1 0 69 69 1.1 0.9 0 0 0 0;
 77988 1 1.99 0.46 0 0 9 1 0 69 69 1.1 0.9 0 0 0 0;
 77989 1 0 0 0 0 9 1 0 69 69 1.1 0.9 0 0 0 0;
 77990 1 7.82 2.14 0 0 9 1 0 69 69 1.1 0.9 0 0 0 0;
 77991 1 6.43 1.68 0 0 9 1 0 69 69 1.1 0.9 0 0 0 0;
 77992 1 21.21 4.57 0 0 9 1 0 69 69 1.1 0.9 0 0 0 0;
 77993 1 4.51 1.06 0 0 9 1 0 69 69 1.1 0.9 0 0 0 0;
 77994 1 3.23 0.62 0 0 9 1 0 69 69 1.1 0.9 0 0 0 0;
 77995 1 10.57 1.55 0 0 9 1 0 69 69 1.1 0.9 0 0 0 0;
 77996 1 0 0 0 0 9 1 0 345 68 1.1 0.9 0 0 0 0;
 77997 1 255.97 60.56 0 0 9 1 0 138 69 1.1 0.9 0 0 0 0;
 77998 1 0 0 0 0 9 1 0 69 69 1.1 0.9 0 0 0 0;
 77999 1 0 0 0 0 9 1 0 69 69 1.1 0.9 0 0 0 0;
 78000 1 7.5 0.91 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 78001 1 19.75 3.5 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 78002 1 9.8 1.84 0 0 9 1 0 138 38 1.1 0.9 0 0 0 0;
 78003 1 0 0 0 0 9 1 0 138 38 1.1 0.9 0 0 0 0;
 78004 1 18.37 5.85 0 0 9 1 0 69 38 1.1 0.9 0 0 0 0;
 78005 1 0 0 0 0 9 1 0 138 38 1.1 0.9 0 0 0 0;
 78006 1 33.12 9.04 0 0 9 1 0 69 38 1.1 0.9 0 0 0 0;
 78007 1 14.89 3.68 0 0 9 1 0 138 71 1.1 0.9 0 0 0 0;
 78008 1 0 0 0 0 9 1 0 69 69 1.1 0.9 0 0 0 0;
 78009 1 0 0 0 0 9 1 0 69 69 1.1 0.9 0 0 0 0;
 78010 1 8.62 1.08 0 0 9 1 0 69 69 1.1 0.9 0 0 0 0;
 78011 1 6.62 1.82 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 78012 1 7.5 2.06 0 0 9 1 0 138 68 1.1 0.9 0 0 0 0;
 78013 1 5.46 1.01 0 0 9 1 0 69 69 1.1 0.9 0 0 0 0;
 78014 1 0 0 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 78015 1 21.97 3.47 0 0 9 1 0 138 68 1.1 0.9 0 0 0 0;
 78016 1 0 0 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 78017 1 9.44 2.05 0 0 9 1 0 69 66 1.1 0.9 0 0 0 0;
 78018 1 4.84 0.78 0 0 9 1 0 69 66 1.1 0.9 0 0 0 0;
 78019 1 3.89 0.69 0 0 9 1 0 69 66 1.1 0.9 0 0 0 0;
 78020 1 9.58 1.46 0 0 9 1 0 69 66 1.1 0.9 0 0 0 0;
 78021 1 5.83 1.61 0 0 9 1 0 69 66 1.1 0.9 0 0 0 0;
 78022 1 0 0 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 78023 1 0 0 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 78024 1 8.25 1.26 0 0 9 1 0 69 66 1.1 0.9 0 0 0 0;
 78025 1 5.77 1.12 0 0 9 1 0 69 66 1.1 0.9 0 0 0 0;
 78026 1 4.59 1.14 0 0 9 1 0 69 66 1.1 0.9 0 0 0 0;
 78027 1 24.95 4.29 0 0 9 1 0 69 66 1.1 0.9 0 0 0 0;
 78028 1 13.57 3.71 0 0 9 1 0 69 66 1.1 0.9 0 0 0 0;
 78029 1 21.62 3.31 0 0 9 1 0 69 66 1.1 0.9 0 0 0 0;
 78030 1 4.63 1.02 0 0 9 1 0 69 66 1.1 0.9 0 0 0 0;
 78031 1 5.7 1.7 0 0 9 1 0 69 66 1.1 0.9 0 0 0 0;
 78032 1 2.53 0.59 0 0 9 1 0 69 66 1.1 0.9 0 0 0 0;
 78033 1 2.91 0.51 0 0 9 1 0 69 66 1.1 0.9 0 0 0 0;
 78034 1 5.26 0.97 0 0 9 1 0 69 66 1.1 0.9 0 0 0 0;
 78035 1 5.14 1.51 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78036 1 5.41 1.12 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78037 1 6.56 1.5 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78038 1 14.09 3.99 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78039 1 8.2 2.4 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78040 1 5.99 0.86 0 0 9 1 0 69 67 1.1 0.9 0 0 0 0;
 78041 1 0 0 0 0 9 1 0 138 67 1.1 0.9 0 0 0 0;
 78042 1 18.9 5.53 0 0 9 1 0 69 67 1.1 0.9 0 0 0 0;
 78043 1 4.22 1.22 0 0 9 1 0 69 67 1.1 0.9 0 0 0 0;
 78044 1 7.12 0.85 0 0 9 1 0 69 67 1.1 0.9 0 0 0 0;
 78045 1 11.69 2.08 0 0 9 1 0 69 67 1.1 0.9 0 0 0 0;
 78046 1 10.68 2.18 0 0 9 1 0 69 67 1.1 0.9 0 0 0 0;
 78047 1 16.66 4.47 0 0 9 1 0 69 67 1.1 0.9 0 0 0 0;
 78048 1 0 0 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 78049 1 6.15 1.63 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 78050 1 3.93 0.56 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 78051 1 4.09 1.08 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 78052 1 4.67 0.96 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 78053 1 5.94 0.8 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 78054 1 10.04 1.33 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 78055 1 18.7 4.76 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 78056 1 2.47 0.65 0 0 9 1 0 69 67 1.1 0.9 0 0 0 0;
 78057 1 4.69 1.14 0 0 9 1 0 69 67 1.1 0.9 0 0 0 0;
 78058 1 23.26 6.49 0 0 9 1 0 138 68 1.1 0.9 0 0 0 0;
 78059 1 6.48 1.77 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 78060 1 7.68 2.22 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 78061 1 0 0 0 0 9 1 0 138 68 1.1 0.9 0 0 0 0;
 78062 1 60.45 12.69 0 0 9 1 0 69 76 1.1 0.9 0 0 0 0;
 78063 1 0 0 0 0 9 1 0 69 68 1.1 0.9 0 0 0 0;
 78064 1 18.54 5.61 0 0 9 1 0 69 67 1.1 0.9 0 0 0 0;
 78065 1 374.53 75.64 0 0 9 1 0 138 68 1.1 0.9 0 0 0 0;
 78066 1 0 0 0 0 9 1 0 69 67 1.1 0.9 0 0 0 0;
 78067 1 8.49 2.23 0 0 9 1 0 69 37 1.1 0.9 0 0 0 0;
 78068 1 15.94 4.39 0 0 9 1 0 138 38 1.1 0.9 0 0 0 0;
 78069 1 7.05 1.67 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78070 1 4.61 1.42 0 0 9 1 0 138 77 1.1 0.9 0 0 0 0;
 78071 1 10.11 2.43 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78072 1 11.99 2.78 0 0 9 1 0 69 38 1.1 0.9 0 0 0 0;
 78073 1 0 0 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 78074 1 11.42 3.37 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 78075 1 3.79 1.08 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 78076 1 5.07 0.88 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 78077 1 0 0 0 0 9 1 0 345 76 1.1 0.9 0 0 0 0;
 78078 1 205.42 28.98 0 0 9 1 0 138 76 1.1 0.9 0 0 0 0;
 78079 1 14.33 2.75 0 0 9 1 0 69 76 1.1 0.9 0 0 0 0;
 78080 1 128.19 26.14 0 0 9 1 0 138 76 1.1 0.9 0 0 0 0;
 78081 1 7.8 1.08 0 0 9 1 0 138 76 1.1 0.9 0 0 0 0;
 78082 1 0 0 0 0 9 1 0 230 76 1.1 0.9 0 0 0 0;
 78083 1 1.99 0.5 0 0 9 1 0 138 76 1.1 0.9 0 0 0 0;
 78084 1 8.53 1.15 0 0 9 1 0 69 76 1.1 0.9 0 0 0 0;
 78085 1 16.71 3.77 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 78086 1 6.46 1.89 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78087 1 4.9 0.93 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78088 1 7.28 1.79 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78089 1 2.8 0.77 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78090 1 0 0 0 0 9 1 0 138 77 1.1 0.9 0 0 0 0;
 78091 1 40.65 7.5 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78092 1 3.98 1.08 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78093 1 2.89 0.41 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78094 1 2.72 0.49 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78095 1 12.4 1.94 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78096 1 3.66 1.11 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78097 1 6.43 1.18 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78098 1 7.4 1.69 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78099 1 5.76 1.36 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78100 1 4.97 1.27 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78101 1 10.37 2.08 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78102 1 4.07 0.9 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78103 1 91.39 21.73 0 0 9 1 0 138 75 1.1 0.9 0 0 0 0;
 78104 1 5.61 1.6 0 0 9 1 0 69 76 1.1 0.9 0 0 0 0;
 78105 1 0 0 0 0 9 1 0 138 75 1.1 0.9 0 0 0 0;
 78106 1 23.59 3.75 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78107 1 55.91 13.08 0 0 9 1 0 138 75 1.1 0.9 0 0 0 0;
 78108 1 0 0 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78109 1 18.79 3.76 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78110 1 5.47 1.68 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78111 1 3.12 0.41 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78112 1 4.15 1.19 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 78113 1 6.96 1.59 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 78114 1 4.76 1.38 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 78115 1 6.72 1.4 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 78116 1 6.89 2.05 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78117 1 14.45 1.94 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78118 1 6.23 1.6 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78119 1 7.91 2.38 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78120 1 7.49 1.88 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78121 1 17.56 3.61 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78122 1 7.29 1.78 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 78123 1 4.13 1.07 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78124 1 3.5 0.87 0 0 9 1 0 69 75 1.1 0.9 0 0 0 0;
 78125 1 2.43 0.7 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 78126 1 14.33 2.88 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 78127 1 8.61 1.88 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 78128 1 0.79 0 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 78129 1 4.67 1.19 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 78130 1 23.62 4.71 0 0 9 1 0 69 38 1.1 0.9 0 0 0 0;
 78131 1 0 0 0 0 9 1 0 230 38 1.1 0.9 0 0 0 0;
 78132 1 0 0 0 0 9 1 0 138 38 1.1 0.9 0 0 0 0;
 78133 1 28.36 5.27 0 0 9 1 0 69 38 1.1 0.9 0 0 0 0;
 78134 1 0 0 0 0 9 1 0 138 38 1.1 0.9 0 0 0 0;
 78135 1 5.6 1.43 0 0 9 1 0 69 38 1.1 0.9 0 0 0 0;
 78136 1 0 0 0 0 9 1 0 230 38 1.1 0.9 0 0 0 0;
 78137 1 8.21 1.07 0 0 9 1 0 69 43 1.1 0.9 0 0 0 0;
 78138 1 23.12 4.97 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 78139 1 24.49 3.52 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 78140 1 19.49 4.16 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 78141 1 15.71 3.46 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 78142 1 2.77 0.8 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 78143 1 2.38 0.5 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 78144 1 88.57 18.48 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 78145 1 0 0 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 78146 1 43.74 9.44 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 78147 1 0 0 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 78148 1 3.47 0.42 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 78149 1 12.55 2.16 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 78150 1 5.77 1.51 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 78151 1 11.34 2.55 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 78152 1 0 0 0 0 2 1 0 230 184 1.1 0.9 0 0 0 0;
 78153 1 0 0 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 78154 1 0 0 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 78155 1 0 0 0 0 2 1 0 230 246 1.1 0.9 0 0 0 0;
 78156 1 0 0 0 0 2 1 0 138 245 1.1 0.9 0 0 0 0;
 78157 1 0 0 0 0 2 1 0 230 177 1.1 0.9 0 0 0 0;
 78158 1 0 0 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 78159 1 0 0 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 78160 1 0 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 78161 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 78162 1 0 0 0 0 2 1 0 230 183 1.1 0.9 0 0 0 0;
 78163 1 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 78164 1 0 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 78165 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 78166 1 0 0 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 78167 1 0 0 0 0 2 1 0 138 226 1.1 0.9 0 0 0 0;
 78168 1 0 0 0 0 2 1 0 138 148 1.1 0.9 0 0 0 0;
 78169 1 0 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 78170 1 0 0 0 0 2 1 0 230 129 1.1 0.9 0 0 0 0;
 78171 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 78172 1 0 0 0 0 2 1 0 230 173 1.1 0.9 0 0 0 0;
 78173 1 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 78174 1 0 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 78175 1 0 0 0 0 2 1 0 230 141 1.1 0.9 0 0 0 0;
 78176 1 0 0 0 0 2 1 0 138 131 1.1 0.9 0 0 0 0;
 78177 1 0 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 78178 1 0 0 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 78179 1 0 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 78180 1 0 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 78181 1 0 0 0 0 2 1 0 230 129 1.1 0.9 0 0 0 0;
 78182 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 78183 1 0 0 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78184 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 78185 1 0 0 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78186 1 0 0 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 78187 1 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 78188 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 78189 1 0 0 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78190 1 0 0 0 0 2 1 0 138 235 1.1 0.9 0 0 0 0;
 78191 1 0 0 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 78192 1 0 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 78193 1 0 0 0 0 2 1 0 230 204 1.1 0.9 0 0 0 0;
 78194 1 0 0 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 78195 1 0 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 78196 1 0 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 78197 1 0 0 0 0 2 1 0 138 25 1.1 0.9 0 0 0 0;
 78198 1 0 0 0 0 2 1 0 230 137 1.1 0.9 0 0 0 0;
 78199 1 0 0 0 0 2 1 0 138 137 1.1 0.9 0 0 0 0;
 78200 1 0 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 78201 1 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 78202 1 0 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 78203 1 0 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 78204 1 0 0 0 0 2 1 0 230 175 1.1 0.9 0 0 0 0;
 78205 1 0 0 0 0 2 1 0 138 175 1.1 0.9 0 0 0 0;
 78206 1 0 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 78207 1 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 78208 1 0 0 0 0 2 1 0 138 241 1.1 0.9 0 0 0 0;
 78209 1 0 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 78210 1 0 0 0 0 2 1 0 230 225 1.1 0.9 0 0 0 0;
 78211 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 78212 1 0 0 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 78213 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 78214 1 0 0 0 0 2 1 0 230 198 1.1 0.9 0 0 0 0;
 78215 1 0 0 0 0 2 1 0 138 169 1.1 0.9 0 0 0 0;
 78216 1 0 0 0 0 2 1 0 230 204 1.1 0.9 0 0 0 0;
 78217 1 0 0 0 0 2 1 0 138 204 1.1 0.9 0 0 0 0;
 78218 1 0 0 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 78219 1 0 0 0 0 2 1 0 230 130 1.1 0.9 0 0 0 0;
 78220 1 0 0 0 0 2 1 0 138 130 1.1 0.9 0 0 0 0;
 78221 1 0 0 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 78222 1 0 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 78223 1 0 0 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 78224 1 0 0 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 78225 1 0 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 78226 1 0 0 0 0 2 1 0 138 169 1.1 0.9 0 0 0 0;
 78227 1 0 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 78228 1 0 0 0 0 2 1 0 138 161 1.1 0.9 0 0 0 0;
 78229 1 0 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 78230 1 0 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 78231 1 0 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 78232 1 0 0 0 0 2 1 0 138 137 1.1 0.9 0 0 0 0;
 78233 1 0 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 78234 1 0 0 0 0 2 1 0 138 246 1.1 0.9 0 0 0 0;
 78235 1 0 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 78236 1 0 0 0 0 2 1 0 138 217 1.1 0.9 0 0 0 0;
 78237 1 0 0 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 78238 1 0 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 78239 1 0 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 78240 1 0 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 78241 1 0 0 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 78242 2 0 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 78243 1 0 0 0 0 2 1 0 138 130 1.1 0.9 0 0 0 0;
 78244 1 0 0 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 78245 1 0 0 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 78246 1 0 0 0 0 2 1 0 138 129 1.1 0.9 0 0 0 0;
 78247 1 0 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 78248 1 0 0 0 0 2 1 0 138 218 1.1 0.9 0 0 0 0;
 78249 1 0 0 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 78250 1 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 78251 1 0 0 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78252 1 0 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 78253 1 0 0 0 0 2 1 0 138 218 1.1 0.9 0 0 0 0;
 78254 1 0 0 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 78255 1 0 0 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 78256 1 0 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 78257 1 0 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 78258 2 0 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 78259 1 0 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 78260 2 0 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 78261 1 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 78262 1 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 78263 1 0 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 78264 1 0 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 78265 1 0 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 78266 1 0 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 78267 1 0 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 78268 2 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 78269 1 0 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 78270 1 0 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 78271 1 0 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 78272 1 0 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 78273 2 0 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 78274 2 0 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 78275 1 0 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 78276 1 0 0 0 0 2 1 0 230 25 1.1 0.9 0 0 0 0;
 78277 2 0 -99.79 0 0 2 1 0 138 24 1.1 0.9 0 0 0 0;
 78278 2 0 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 78279 2 0 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 78280 1 0 0 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 78281 2 0 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 78282 2 0 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 78283 2 0 0 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 78284 1 0 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 78285 1 0 0 0 0 2 1 0 230 174 1.1 0.9 0 0 0 0;
 78286 1 0 0 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 78287 2 0 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 78288 1 0 0 0 0 2 1 0 138 237 1.1 0.9 0 0 0 0;
 78289 2 0 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 78290 1 0 0 0 0 2 1 0 230 129 1.1 0.9 0 0 0 0;
 78291 1 0 0 0 0 2 1 0 138 129 1.1 0.9 0 0 0 0;
 78292 1 0 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 78293 1 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 78294 1 0 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 78295 1 0 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 78296 1 0 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 78297 1 0 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 78298 1 0 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 78299 1 0 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 78300 2 0 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 78301 1 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 78302 1 0 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 78303 2 0 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 78304 1 0 0 0 0 2 1 0 138 132 1.1 0.9 0 0 0 0;
 78305 2 0 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 78306 1 0 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 78307 2 0 0 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 78308 1 0 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 78309 2 0 0 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 78310 2 0 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 78311 2 0 0 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 78312 1 0 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 78313 2 0 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 78314 1 0 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 78315 1 0 0 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 78316 2 0 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 78317 1 0 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 78318 2 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 78319 1 0 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 78320 2 0 0 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 78321 1 0 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 78322 2 0 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 78323 2 0 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 78324 1 0 0 0 0 2 1 0 138 138 1.1 0.9 0 0 0 0;
 78325 1 0 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 78326 1 0 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 78327 1 0 0 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78328 2 0 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 78329 1 0 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 78330 1 0 0 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 78331 1 0 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 78332 1 0 0 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 78333 2 0 0 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 78334 1 0 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 78335 2 0 0 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 78336 1 0 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 78337 1 0 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 78338 1 0 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 78339 1 0 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 78340 1 0 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 78341 2 0 0 0 0 2 1 0 230 130 1.1 0.9 0 0 0 0;
 78342 1 0 0 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 78343 1 0 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 78344 1 0 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 78345 1 0 0 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 78346 1 0 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 78347 2 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 78348 1 0 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 78349 1 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 78350 1 0 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 78351 1 0 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 78352 1 0 0 0 0 2 1 0 138 137 1.1 0.9 0 0 0 0;
 78353 1 0 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 78354 2 0 0 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 78355 1 0 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 78356 1 0 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 78357 1 0 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 78358 1 0 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 78359 2 0 0 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 78360 2 0 0 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 78361 1 0 0 0 0 2 1 0 138 132 1.1 0.9 0 0 0 0;
 78362 1 0 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 78363 1 0 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 78364 1 0 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 78365 1 0 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 78366 1 0 0 0 0 2 1 0 138 132 1.1 0.9 0 0 0 0;
 78367 2 0 0 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 78368 2 0 0 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 78369 2 0 0 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 78370 1 0 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78371 2 0 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 78372 1 0 0 0 0 2 1 0 69 25 1.1 0.9 0 0 0 0;
 78373 2 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 78374 1 0 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 78375 1 0 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 78376 2 0 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 78377 2 0 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 78378 2 0 0 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 78379 1 0 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 78380 1 0 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 78381 2 0 0 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 78382 1 0 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 78383 1 0 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 78384 2 0 0 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 78385 1 0 0 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 78386 1 0 0 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78387 1 0 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 78388 2 0 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 78389 2 0 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 78390 1 0 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 78391 2 0 0 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 78392 2 0 0 0 0 2 1 0 69 25 1.1 0.9 0 0 0 0;
 78393 1 3.61 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 78394 1 1.17 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 78395 1 1.59 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 78396 1 17.2 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 78397 1 21.44 -27.15 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 78398 1 14.4 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 78399 1 3.07 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 78400 1 2.36 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 78401 1 6.41 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 78402 1 6.21 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 78403 1 8.04 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 78404 1 2.27 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 78405 1 3.34 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 78406 1 6.41 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 78407 1 0 0 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 78408 1 33.17 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 78409 1 10.66 -1.39 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 78410 1 12.18 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 78411 1 3.63 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 78412 1 2.15 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 78413 1 0 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 78414 1 2.62 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 78415 1 12.95 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 78416 1 4.85 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 78417 1 6.17 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 78418 1 5.14 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 78419 1 13.87 -12.66 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 78420 1 7.44 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 78421 1 7.2 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 78422 1 63.4 79.83 0 0 2 1 0 230 141 1.1 0.9 0 0 0 0;
 78423 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 78424 1 0 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 78425 1 2.16 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 78426 1 2.84 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 78427 1 0 0 0 0 2 1 0 138 152 1.1 0.9 0 0 0 0;
 78428 1 38.76 39.6 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 78429 1 4.28 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 78430 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 78431 1 25.6 34.08 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78432 1 4.41 2.74 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78433 1 6.1 5.24 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78434 1 9.51 4.5 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78435 1 4.91 3.53 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78436 1 4.88 3.19 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78437 1 0 0 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 78438 1 123.29 126.54 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 78439 1 3.96 2.98 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78440 1 1.97 1.42 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78441 1 6.35 4 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78442 1 14.28 9.44 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78443 1 8.84 4.27 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78444 1 5.43 2.54 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78445 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 78446 1 8.07 6.43 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78447 1 5.08 3.92 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78448 1 5.47 2.97 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78449 1 4.99 2.14 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78450 1 2.24 1.23 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 78451 1 3.53 2 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 78452 1 0 0 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 78453 1 2.36 1.57 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 78454 1 0 0 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 78455 1 2.87 1.93 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 78456 1 10.37 6.85 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78457 1 9.56 8.21 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78458 1 21.67 21.19 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 78459 1 16.03 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 78460 1 16.28 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 78461 1 13.19 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 78462 1 9.65 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 78463 1 13.58 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 78464 1 7.81 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 78465 1 4.98 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 78466 1 9.47 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 78467 1 10.09 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 78468 1 2.51 1.42 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 78469 1 11.32 -12.06 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 78470 1 21.09 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 78471 1 13.66 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 78472 1 7.22 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 78473 1 6.03 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 78474 1 5.61 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 78475 1 11.22 10.93 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 78476 1 8.14 6.55 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 78477 1 11.47 6.19 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78478 1 0 0 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78479 1 9.88 9.64 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78480 1 3.58 2.55 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78481 1 4.89 2 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78482 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 78483 1 9.89 5.07 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78484 1 3.8 2.77 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78485 1 3.29 2.16 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78486 1 9.38 6.76 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78487 1 4.37 2.43 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78488 1 8.62 6.93 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78489 1 10.33 9.22 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78490 1 0 0 0 0 2 1 0 230 129 1.1 0.9 0 0 0 0;
 78491 1 68.75 43.57 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 78492 1 3.43 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 78493 1 10.22 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 78494 1 14.45 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 78495 1 12.29 6.7 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 78496 1 7.44 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 78497 1 5.22 3.07 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 78498 1 0 0 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 78499 1 37.73 21.17 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 78500 1 15.42 12.49 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 78501 1 9.64 7.31 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 78502 1 7.03 2.83 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 78503 1 29.36 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 78504 1 16.64 8.25 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 78505 1 5.6 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 78506 1 4.39 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 78507 1 3.92 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 78508 1 10.34 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 78509 1 7.79 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 78510 1 4.3 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 78511 1 8.18 4.91 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 78512 1 8.37 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 78513 1 120.18 65.96 0 0 2 1 0 230 129 1.1 0.9 0 0 0 0;
 78514 1 0 0 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 78515 1 0 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 78516 1 9.58 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 78517 1 3.47 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 78518 1 1.45 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 78519 1 7.34 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 78520 1 6.26 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 78521 1 7.42 5.68 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 78522 1 7.02 2.29 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 78523 1 2.92 -15.36 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 78524 1 5.95 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 78525 1 3.33 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 78526 1 3.19 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 78527 1 5.74 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 78528 1 7.68 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 78529 1 11.36 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 78530 1 0 0 0 0 2 1 0 138 180 1.1 0.9 0 0 0 0;
 78531 1 22.27 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 78532 1 12.76 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 78533 1 0 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 78534 1 21.89 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 78535 1 15.24 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 78536 1 11.07 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 78537 1 3.46 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 78538 1 7.79 6.62 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 78539 1 1.62 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 78540 1 5.65 4.06 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 78541 1 4.54 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 78542 1 4.15 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 78543 1 3.49 2.15 0 0 2 1 0 138 182 1.1 0.9 0 0 0 0;
 78544 1 2.67 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 78545 1 8.79 8.88 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 78546 1 7.8 3.59 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 78547 1 6.94 5.91 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 78548 1 13.01 8.63 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 78549 1 11.39 11.4 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 78550 1 14.12 10.44 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 78551 1 16.14 -1.85 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 78552 1 13.93 12.09 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 78553 1 10.05 10.55 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 78554 1 12 6.24 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 78555 1 13.87 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 78556 1 4.68 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 78557 1 13.75 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 78558 1 4.28 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 78559 1 8.32 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 78560 1 2.84 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 78561 1 7.19 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 78562 1 22.43 15.7 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 78563 1 11.61 8.08 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 78564 1 3 1.95 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 78565 1 2.6 1.39 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 78566 1 4.24 1.66 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 78567 1 82.84 41.67 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 78568 1 0 0 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 78569 1 3.35 2.09 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 78570 1 0 0 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 78571 1 25.66 18.23 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 78572 1 5.34 3.54 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 78573 1 13.51 5.33 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 78574 1 10.26 7.32 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 78575 1 6.23 3.35 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 78576 1 4.01 2.61 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 78577 1 4.97 3 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 78578 1 13.64 10.61 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 78579 1 7.45 4.02 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 78580 1 12.29 7.77 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 78581 1 6.42 2.76 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 78582 1 22.92 10.4 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 78583 1 9.99 5.47 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 78584 1 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 78585 1 9.41 3.21 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 78586 1 6.29 5.49 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 78587 1 5.01 3.15 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 78588 1 5.66 3.52 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 78589 1 20 11.83 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 78590 1 7.61 4.94 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 78591 1 13.89 20.26 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 78592 1 6.53 5.02 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 78593 1 0 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 78594 1 6.01 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 78595 1 25.24 14.52 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 78596 1 11.54 16.24 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 78597 1 0 0 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 78598 1 20.07 17.58 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 78599 1 10.12 8.67 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 78600 1 16.38 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 78601 1 0 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 78602 1 14.76 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 78603 1 1.84 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 78604 1 5.13 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 78605 1 0 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 78606 1 3.17 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 78607 1 23.88 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 78608 1 3.89 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 78609 1 6.56 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 78610 1 6.05 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 78611 1 1.93 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 78612 1 1.91 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 78613 1 3.01 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 78614 1 0 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 78615 1 9.04 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 78616 1 5.14 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 78617 1 3.99 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 78618 1 2.73 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 78619 1 3.73 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 78620 1 13.26 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 78621 1 2.71 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 78622 1 3.54 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 78623 1 21.13 31.45 0 0 2 1 0 230 202 1.1 0.9 0 0 0 0;
 78624 1 0 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 78625 1 8.8 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 78626 1 0 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 78627 1 11.81 15.74 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 78628 1 3.24 1.15 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 78629 1 5.17 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 78630 1 0 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 78631 1 25.5 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 78632 1 6.41 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 78633 1 3.94 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 78634 1 8.78 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 78635 1 1.77 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 78636 1 6.9 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 78637 1 3.33 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 78638 1 2.94 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 78639 1 0.98 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 78640 1 3.94 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 78641 1 1.69 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 78642 1 3.35 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 78643 1 3.13 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 78644 1 4.49 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 78645 1 1.39 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 78646 1 11.04 -2.78 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 78647 1 0 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 78648 1 17.96 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 78649 1 3.54 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 78650 1 5.28 -4.52 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 78651 1 0 0 0 0 2 1 0 138 200 1.1 0.9 0 0 0 0;
 78652 1 17.27 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 78653 1 3.72 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 78654 1 3.97 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 78655 1 5.77 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 78656 1 6 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 78657 1 3.39 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 78658 1 2.56 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 78659 1 5.49 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 78660 1 2.8 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 78661 1 5.57 4.92 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 78662 1 3.44 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 78663 1 3.69 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 78664 1 5.34 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 78665 1 10.55 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 78666 1 4.84 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 78667 1 4.96 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 78668 1 6.84 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 78669 1 2.7 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 78670 1 2.25 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 78671 1 5.65 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 78672 1 1.87 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 78673 1 2.68 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 78674 1 2.51 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 78675 1 3.68 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 78676 1 3.47 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 78677 1 3.25 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 78678 1 5.91 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 78679 1 6.76 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 78680 1 3.48 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 78681 1 4.45 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 78682 1 4.93 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 78683 1 2.47 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 78684 1 15.85 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 78685 1 1.66 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 78686 1 3.48 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 78687 1 1.42 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 78688 1 3.76 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 78689 1 4.72 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 78690 1 3.43 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 78691 1 10.9 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 78692 1 3.38 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 78693 1 3.19 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 78694 1 2.45 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 78695 1 30.45 26.43 0 0 2 1 0 230 206 1.1 0.9 0 0 0 0;
 78696 1 0 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 78697 1 0 0 0 0 2 1 0 138 194 1.1 0.9 0 0 0 0;
 78698 1 14.66 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 78699 1 12.26 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 78700 1 2.62 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 78701 1 4.93 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 78702 1 2.21 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 78703 1 2.58 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 78704 1 2.37 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 78705 1 3.08 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 78706 1 2.02 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 78707 1 2.95 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 78708 1 1.78 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 78709 1 3.85 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 78710 1 3.21 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 78711 1 3.86 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 78712 1 2.61 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 78713 1 3.08 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 78714 1 3.93 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 78715 1 2.85 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 78716 1 2.36 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 78717 1 1.52 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 78718 1 2.64 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 78719 1 2.62 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 78720 1 2.17 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 78721 1 4 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 78722 1 7.86 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 78723 1 1.83 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 78724 1 1.6 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 78725 1 3.4 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 78726 1 2.37 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 78727 1 2.91 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 78728 1 9.73 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 78729 1 4.33 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 78730 1 13 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78731 1 6.63 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78732 1 6.1 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78733 1 2.57 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 78734 1 3.83 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78735 1 3.08 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78736 1 3.05 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78737 1 2.58 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 78738 1 3.88 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 78739 1 4.13 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 78740 1 3.91 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 78741 1 4.59 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 78742 1 1.75 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 78743 1 1.99 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 78744 1 3.22 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78745 1 2.29 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78746 1 5.69 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 78747 1 2.85 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78748 1 2.05 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78749 1 2.67 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78750 1 2.06 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78751 1 2.93 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78752 1 2.02 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78753 1 11.01 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78754 1 3.3 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78755 1 2.81 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78756 1 3.22 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78757 1 3.65 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78758 1 3.28 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78759 1 2.34 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78760 1 3.56 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78761 1 1.89 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78762 1 2.51 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78763 1 3.26 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78764 1 3.03 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78765 1 5.02 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 78766 1 2.24 1.56 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 78767 1 1.57 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 78768 1 1.76 1.15 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 78769 1 3.66 2.26 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 78770 1 2.03 1.51 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 78771 1 0 0 0 0 2 1 0 138 198 1.1 0.9 0 0 0 0;
 78772 1 4.28 2.81 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 78773 1 1.8 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 78774 1 3.98 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 78775 1 4.91 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 78776 1 2.48 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 78777 1 3.52 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 78778 1 8.22 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 78779 1 3.28 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 78780 1 3.08 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 78781 1 3.2 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 78782 1 1.42 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 78783 1 3.74 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 78784 1 3.94 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 78785 1 2.68 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 78786 1 2.1 1.59 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 78787 1 1.61 0.91 0 0 2 1 0 138 198 1.1 0.9 0 0 0 0;
 78788 1 4.57 3.27 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 78789 1 2.65 1.51 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 78790 1 3.23 1.05 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 78791 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 78792 1 6.66 6.1 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 78793 1 2.77 2.1 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 78794 1 0 0 0 0 2 1 0 138 198 1.1 0.9 0 0 0 0;
 78795 1 2.43 1.27 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 78796 1 3.64 3 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 78797 1 1.94 1.38 0 0 2 1 0 138 198 1.1 0.9 0 0 0 0;
 78798 1 7.65 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78799 1 24 28.31 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 78800 1 7.59 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 78801 1 13.65 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 78802 1 2.19 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 78803 1 5.99 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 78804 1 4.39 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 78805 1 4.91 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 78806 1 4.09 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 78807 1 14.68 -8.59 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 78808 1 6.7 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 78809 1 18.55 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 78810 1 3.88 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 78811 1 2.3 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 78812 1 3.3 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 78813 1 10.9 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 78814 1 3.64 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 78815 1 16.06 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 78816 1 4.6 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 78817 1 5.89 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 78818 1 7.09 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 78819 1 7.8 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 78820 1 18.46 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 78821 1 9.61 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 78822 1 11.1 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 78823 1 3.59 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 78824 1 3.64 1.67 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 78825 1 1.81 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 78826 1 3.8 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 78827 1 19.95 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 78828 1 0 0 0 0 2 1 0 138 224 1.1 0.9 0 0 0 0;
 78829 1 27.26 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 78830 1 3.14 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 78831 1 3.41 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 78832 1 11.3 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 78833 1 0 0 0 0 2 1 0 138 208 1.1 0.9 0 0 0 0;
 78834 1 17.66 15.21 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 78835 1 5.17 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 78836 1 4.15 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 78837 1 3.96 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 78838 1 22.94 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 78839 1 2.88 2.32 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 78840 1 2.67 1.81 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 78841 1 68.42 59.23 0 0 2 1 0 230 204 1.1 0.9 0 0 0 0;
 78842 1 0 0 0 0 2 1 0 138 225 1.1 0.9 0 0 0 0;
 78843 1 0 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 78844 1 0 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 78845 1 6.22 6.4 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 78846 1 11.04 6.9 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 78847 1 4.71 2.74 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78848 1 2.93 2.19 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 78849 1 2.46 1.63 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 78850 1 2.86 1.64 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 78851 1 3.22 1.23 0 0 2 1 0 138 225 1.1 0.9 0 0 0 0;
 78852 1 3.84 2.06 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 78853 1 0 0 0 0 2 1 0 138 225 1.1 0.9 0 0 0 0;
 78854 1 3.81 1.38 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 78855 1 2.22 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 78856 1 2.61 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 78857 1 11.98 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 78858 1 10.31 5.88 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 78859 1 2.44 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 78860 1 8.84 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 78861 1 3.13 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 78862 1 10.35 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 78863 1 24.77 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 78864 1 9.9 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 78865 1 6.64 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 78866 1 4.21 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 78867 1 4.43 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 78868 1 3.37 -7.3 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 78869 1 4.48 3.61 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78870 1 2.68 1.37 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78871 1 5.31 3.97 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78872 1 8.4 5.72 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78873 1 5.9 2.58 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78874 1 3.58 2.11 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78875 1 10.23 8.99 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78876 1 12.13 9.36 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78877 1 18.67 16.46 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78878 1 6.26 5.75 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78879 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 78880 1 38.11 33.61 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78881 1 3.8 2.09 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 78882 1 30.52 28.25 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78883 1 3.39 1.51 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78884 1 2.92 2 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78885 1 8.4 6.42 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78886 1 5.08 3.28 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78887 1 7.38 3.58 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78888 1 3.87 2.13 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78889 1 1.51 0.48 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78890 1 6.44 2.04 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78891 1 3.8 1.96 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 78892 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 78893 1 47.65 53.01 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 78894 1 0 0 0 0 2 1 0 138 209 1.1 0.9 0 0 0 0;
 78895 1 11.99 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 78896 1 0 0 0 0 2 1 0 138 208 1.1 0.9 0 0 0 0;
 78897 1 19.49 10.95 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 78898 1 19.84 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 78899 1 67.68 61.93 0 0 2 1 0 138 204 1.1 0.9 0 0 0 0;
 78900 1 42.14 61.71 0 0 2 1 0 230 204 1.1 0.9 0 0 0 0;
 78901 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 78902 1 0 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78903 1 116.31 94.66 0 0 2 1 0 230 206 1.1 0.9 0 0 0 0;
 78904 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 78905 1 0 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78906 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 78907 1 13.53 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78908 1 7.73 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78909 1 3.83 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78910 1 3.51 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78911 1 5.45 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78912 1 2.05 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78913 1 1.74 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78914 1 6.55 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78915 1 3.29 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78916 1 5.34 3.56 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78917 1 3.39 2.64 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78918 1 6.43 4.47 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78919 1 3.02 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78920 1 3.83 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78921 1 5.22 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78922 1 2.59 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78923 1 2.91 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78924 1 7.42 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78925 1 2.75 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78926 1 4.63 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78927 1 3.94 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 78928 1 5.43 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78929 1 5.03 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78930 1 2.65 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78931 1 0 0 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 78932 1 24.47 26.97 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 78933 1 3.52 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78934 1 8.75 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78935 1 19.17 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78936 1 6.57 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78937 1 4.35 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 78938 1 0 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78939 1 5.46 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78940 1 6.6 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78941 1 14.39 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78942 1 3.08 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78943 1 4.09 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78944 1 3.28 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78945 1 6.72 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78946 1 4.21 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78947 1 3.05 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78948 1 12.45 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78949 1 0 0 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 78950 1 46.78 50.27 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 78951 1 12.83 9.27 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 78952 1 13.87 12.06 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 78953 1 6.2 4.55 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 78954 1 5.58 3.23 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 78955 1 9.17 7.82 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 78956 1 13.2 14.78 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 78957 1 3.98 2.98 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 78958 1 3.57 2.44 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78959 1 7.96 6.24 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78960 1 2.89 1.55 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78961 1 3.71 1.84 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 78962 1 12.29 9.27 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 78963 1 6.15 3.05 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 78964 1 4.46 2.9 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 78965 1 7.14 3.74 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 78966 1 14.42 9.62 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 78967 1 4.65 3.08 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 78968 1 0 0 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 78969 1 7.54 4.28 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 78970 1 3.93 2.58 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 78971 1 3.45 2.62 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 78972 1 10.5 11.1 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78973 1 2.59 1.78 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 78974 1 12.37 14.24 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78975 1 3.39 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78976 1 14.2 23.14 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 78977 1 7.85 6.29 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 78978 1 2.45 1.8 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 78979 1 0 0 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 78980 1 1.25 0.85 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 78981 1 3.53 1.55 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 78982 1 4.59 3.45 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 78983 1 2.76 1.42 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 78984 1 2.82 1.06 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 78985 1 9.43 7.42 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 78986 1 2.19 1.04 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 78987 1 1.88 0.71 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 78988 1 6.05 7.4 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 78989 1 3.68 2.53 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 78990 1 0 0 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 78991 1 15.53 10.97 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 78992 1 6.46 5.8 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 78993 1 3.33 2.55 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 78994 1 5.36 4.25 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 78995 1 4.81 1.56 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 78996 1 2.15 1.07 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 78997 1 3.24 2.75 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 78998 1 2.91 2.52 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 78999 1 5.19 4.71 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 79000 1 2.85 2.77 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 79001 1 2.93 1.49 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 79002 1 4.73 3.27 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 79003 1 0 0 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 79004 1 3.54 2.4 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 79005 1 6.26 2.89 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 79006 1 7.58 4.7 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 79007 1 4.81 3.67 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 79008 1 5.55 1.8 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 79009 1 10.95 4.46 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 79010 1 4.72 1.75 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 79011 1 17.18 15.64 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 79012 1 24.41 17.07 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 79013 1 6.14 4.66 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 79014 1 1.62 1.07 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 79015 1 4.8 2.75 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 79016 1 6.38 4.54 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 79017 1 5.34 4.12 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 79018 1 0.06 0 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 79019 1 4.34 2.14 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 79020 1 4.87 2.63 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 79021 1 3.46 2.55 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 79022 1 6.08 5.13 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 79023 1 0 0 0 0 2 1 0 138 217 1.1 0.9 0 0 0 0;
 79024 1 11.02 11.44 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 79025 1 4.65 2.47 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 79026 1 4.18 1.99 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 79027 1 2.96 1.96 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 79028 1 3.84 2.4 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 79029 1 4.82 3 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 79030 1 0 0 0 0 2 1 0 138 204 1.1 0.9 0 0 0 0;
 79031 1 9.54 4.98 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 79032 1 3.42 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 79033 1 3.09 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 79034 1 2.52 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 79035 1 1.87 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 79036 1 2.06 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 79037 1 1.85 0 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79038 1 6.75 0 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79039 1 12.87 0 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79040 1 4.91 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 79041 1 5.34 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 79042 1 2.56 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 79043 1 7.14 0 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79044 1 7.91 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 79045 1 23.33 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 79046 1 2.47 0 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79047 1 4.44 0 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79048 1 7.06 4.3 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79049 1 3.33 1.72 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79050 1 5.53 0 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79051 1 8.19 6.77 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79052 1 7.03 3.71 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79053 1 2.13 0.74 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79054 1 3.06 1.34 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79055 1 2.27 1.12 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79056 1 10.98 10.04 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79057 1 8.01 5.12 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79058 1 2.25 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 79059 1 0 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 79060 1 3.03 0 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79061 1 3.03 0 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79062 1 3.3 0 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79063 1 7.85 7.16 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79064 1 3.85 0 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79065 1 4.19 2.92 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79066 1 2.12 0.74 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79067 1 3.8 1.77 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79068 1 3.44 2.41 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79069 1 6.4 2.27 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79070 1 4 3.13 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79071 1 4.94 3.4 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79072 1 9.39 10.61 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79073 1 6.16 5.7 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 79074 1 4.09 2.52 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79075 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 79076 1 10.57 6.76 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79077 1 10.47 3.45 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79078 1 2.19 1.6 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79079 1 2.5 1.86 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79080 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 79081 1 6.28 2.4 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79082 1 4.94 3.95 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79083 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 79084 1 37.21 45.37 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79085 1 3.5 1.98 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 79086 1 0 0 0 0 2 1 0 138 218 1.1 0.9 0 0 0 0;
 79087 1 49.23 43.34 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 79088 1 9.23 8.23 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 79089 1 6.91 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 79090 1 10.97 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 79091 1 4.83 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 79092 1 3.7 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 79093 1 3.97 1.84 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 79094 1 12.39 9.02 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 79095 1 9.89 7.22 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 79096 1 9.62 7.38 0 0 2 1 0 138 198 1.1 0.9 0 0 0 0;
 79097 1 4.58 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 79098 1 9.11 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 79099 1 4.81 2.94 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 79100 1 5.51 3.69 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 79101 1 6.41 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 79102 1 4.5 1.91 0 0 2 1 0 138 198 1.1 0.9 0 0 0 0;
 79103 1 6.93 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 79104 1 0 0 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 79105 1 7 3.01 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 79106 1 3.41 2.54 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 79107 1 8.13 6.3 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 79108 1 7.78 4.88 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 79109 1 2.59 2.07 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 79110 1 4.47 3.47 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 79111 1 6.74 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 79112 1 7.19 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 79113 1 3.47 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 79114 1 6.69 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 79115 1 0 0 0 0 2 1 0 138 175 1.1 0.9 0 0 0 0;
 79116 1 22.22 17.65 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 79117 1 5.32 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 79118 1 5.62 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 79119 1 3.63 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 79120 1 17.61 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 79121 1 2.89 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 79122 1 3.56 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 79123 1 0.25 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 79124 1 2.23 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 79125 1 6.52 3.2 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 79126 1 3.72 1.69 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 79127 1 31.73 39.91 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 79128 1 0 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 79129 1 7.13 3.05 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 79130 1 11.62 9.11 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 79131 1 10.05 10.25 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 79132 1 4.85 2.93 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 79133 1 5.73 3.37 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 79134 1 6.15 4.48 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 79135 1 0 0 0 0 2 1 0 138 218 1.1 0.9 0 0 0 0;
 79136 1 81.64 80.38 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 79137 1 13.07 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 79138 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 79139 1 30.67 33.32 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79140 1 0 0 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 79141 1 17.74 15.16 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 79142 1 0 0 0 0 2 1 0 230 198 1.1 0.9 0 0 0 0;
 79143 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 79144 1 35.7 31.69 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 79145 1 0 0 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 79146 1 0 0 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 79147 1 10.76 4.79 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 79148 1 25.08 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 79149 1 14.01 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 79150 1 19.2 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 79151 1 10.22 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 79152 1 10.62 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 79153 1 4.72 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 79154 1 12.81 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 79155 1 9.78 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 79156 1 15.28 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 79157 1 0 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 79158 1 35.95 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 79159 1 9.06 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 79160 1 10.71 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 79161 1 3.52 1.95 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 79162 1 9.99 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 79163 1 9.7 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 79164 1 5.63 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 79165 1 9.56 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 79166 1 8.82 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 79167 1 6.68 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 79168 1 5.01 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 79169 1 7.75 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 79170 1 11.94 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 79171 1 6.02 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 79172 1 14.29 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 79173 1 8.84 6.48 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 79174 1 5.27 -19.62 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 79175 1 10.29 0 0 0 2 1 0 69 126 1.1 0.9 0 0 0 0;
 79176 1 2.35 1.72 0 0 2 1 0 69 126 1.1 0.9 0 0 0 0;
 79177 1 7.65 4.67 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 79178 1 4.06 2.61 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 79179 1 6.05 3.71 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 79180 1 8.63 5.24 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 79181 1 8.95 9.5 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 79182 1 5.73 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 79183 1 7.59 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 79184 1 5.46 2.91 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 79185 1 5.67 2.62 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 79186 1 17.26 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 79187 1 7.82 4.67 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 79188 1 29.25 26.34 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 79189 1 6.38 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 79190 1 14.88 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 79191 1 2.18 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 79192 1 2.89 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 79193 1 4.17 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 79194 1 16.87 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 79195 1 4.84 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 79196 1 3.7 2.17 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 79197 1 6.61 4.91 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 79198 1 4.38 2.75 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 79199 1 2.71 0.93 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 79200 1 9.06 7.83 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 79201 1 0 0 0 0 2 1 0 138 232 1.1 0.9 0 0 0 0;
 79202 1 8.1 10.87 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 79203 1 2.38 1.32 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 79204 1 3.55 2.5 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 79205 1 4.05 1.92 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 79206 1 0 0 0 0 2 1 0 138 232 1.1 0.9 0 0 0 0;
 79207 1 36.28 24.53 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 79208 1 0 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 79209 1 7.42 3.61 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 79210 1 2.07 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 79211 1 2.23 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 79212 1 2.62 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 79213 1 6.22 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 79214 1 0 0 0 0 2 1 0 138 246 1.1 0.9 0 0 0 0;
 79215 1 11.83 4.49 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 79216 1 4.36 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 79217 1 0 0 0 0 2 1 0 138 245 1.1 0.9 0 0 0 0;
 79218 1 4.6 3.27 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 79219 1 6.07 3.61 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 79220 1 11.59 6.53 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 79221 1 6.69 2.48 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 79222 1 9.92 7.75 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 79223 1 3.82 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 79224 1 9.22 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 79225 1 11.21 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 79226 1 8.06 8.87 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 79227 1 17.75 10.86 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 79228 1 21.92 27.29 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 79229 1 3.5 1.31 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 79230 1 5.13 2.41 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 79231 1 6.91 4.99 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 79232 1 4.04 1.89 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 79233 1 3.32 2.41 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 79234 1 4.18 1.59 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 79235 1 0 0 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 79236 1 8.92 10.67 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 79237 1 5.38 5.57 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 79238 1 3.22 2.14 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 79239 1 5.18 3.6 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 79240 1 4.51 1.75 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 79241 1 0 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 79242 1 0 0 0 0 2 1 0 138 230 1.1 0.9 0 0 0 0;
 79243 1 23.96 32.96 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 79244 1 12.32 6.46 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 79245 1 5.28 2.64 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 79246 1 25.55 26.45 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 79247 1 4.05 2.16 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 79248 1 7.45 7.06 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 79249 1 5.9 3.02 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 79250 1 5.04 3.38 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 79251 1 8.35 5.65 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 79252 1 6.38 4.13 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 79253 1 4.9 2.77 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 79254 1 67.08 50.75 0 0 2 1 0 138 230 1.1 0.9 0 0 0 0;
 79255 1 0 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 79256 1 4.39 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 79257 1 0 0 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 79258 1 40.56 49.57 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 79259 1 4.63 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 79260 1 5.23 3.25 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 79261 1 0 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 79262 1 9.06 6.36 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 79263 1 11.39 7.38 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 79264 1 2.77 3.02 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 79265 1 9.8 6.23 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 79266 1 6.56 2.57 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 79267 1 0 0 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 79268 1 16.75 18.38 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 79269 1 3.01 1.7 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 79270 1 3.33 1.71 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 79271 1 3.79 1.97 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 79272 1 12.89 13.92 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 79273 1 7.07 5.48 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 79274 1 3.82 1.54 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 79275 1 0 0 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 79276 1 3.89 1.74 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 79277 1 2.55 1.37 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 79278 1 2.28 1.45 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 79279 1 3.01 1.87 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 79280 1 0 0 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 79281 1 8.34 7.34 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 79282 1 3.01 1.94 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 79283 1 4.04 2.67 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 79284 1 24.07 16.21 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 79285 1 0 0 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 79286 1 8.66 7.01 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 79287 1 0 0 0 0 2 1 0 230 227 1.1 0.9 0 0 0 0;
 79288 1 0 0 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 79289 1 17.46 15.09 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 79290 1 3.93 2.92 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 79291 1 6.7 2.72 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 79292 1 6.59 2.29 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 79293 1 2.93 1.19 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 79294 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 79295 1 2.94 2.12 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 79296 1 3.49 2.72 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 79297 1 8.42 7.24 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 79298 1 3.3 1.89 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 79299 1 4.7 2.14 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 79300 1 0 0 0 0 2 1 0 230 204 1.1 0.9 0 0 0 0;
 79301 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 79302 1 7.71 7.53 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 79303 1 5.85 2.02 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 79304 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 79305 1 4.22 2.48 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 79306 1 6.37 4.3 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 79307 1 2.71 1.44 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 79308 1 14.59 14.62 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 79309 1 6.84 5.01 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 79310 1 3.34 3.79 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 79311 1 8.47 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 79312 1 6.19 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 79313 1 17.48 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 79314 1 3.89 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 79315 1 2.3 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 79316 1 0 0 0 0 2 1 0 138 170 1.1 0.9 0 0 0 0;
 79317 1 17.31 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 79318 1 16.87 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 79319 1 12.49 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 79320 1 3.51 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 79321 1 10.08 7.55 0 0 2 1 0 69 157 1.1 0.9 0 0 0 0;
 79322 1 5.03 3.66 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 79323 1 7.38 9.62 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 79324 1 4.61 3.59 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 79325 1 4.25 3.28 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 79326 1 13.3 5.59 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 79327 1 18.4 9.29 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 79328 1 0 0 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 79329 1 5.79 1.62 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 79330 1 15.86 13.87 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 79331 1 2.99 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 79332 1 6.41 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 79333 1 18.48 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 79334 1 9.86 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 79335 1 7.82 5.22 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 79336 1 14 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 79337 1 19.28 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 79338 1 11.75 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 79339 1 6.1 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 79340 1 5.36 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 79341 1 1.1 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 79342 1 3.73 -24.68 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 79343 1 6.46 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 79344 1 6.92 3.97 0 0 2 1 0 69 25 1.1 0.9 0 0 0 0;
 79345 1 4.89 3.02 0 0 2 1 0 69 25 1.1 0.9 0 0 0 0;
 79346 1 22.29 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 79347 1 8.35 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 79348 1 7.88 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 79349 1 20.06 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 79350 1 8.49 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 79351 1 10.38 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 79352 1 6.25 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 79353 1 7.66 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 79354 1 5.66 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 79355 1 4.77 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 79356 1 3.68 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 79357 1 3.71 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 79358 1 5.44 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 79359 1 3.21 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 79360 1 7.57 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 79361 1 6.2 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 79362 1 0 0 0 0 2 1 0 138 171 1.1 0.9 0 0 0 0;
 79363 1 27.3 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 79364 1 7.66 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 79365 1 9.36 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 79366 1 0 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 79367 1 8.73 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 79368 1 1.84 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 79369 1 3.14 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 79370 1 1.9 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 79371 1 3.27 1.77 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 79372 1 5.41 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 79373 1 4.93 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 79374 1 6.17 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 79375 1 3.3 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 79376 1 6.69 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 79377 1 3.44 1.46 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 79378 1 5.92 3.26 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 79379 1 8.86 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 79380 1 0 0 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 79381 1 4.81 3.06 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 79382 1 5.31 3.81 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 79383 1 0 0 0 0 2 1 0 138 226 1.1 0.9 0 0 0 0;
 79384 1 18.54 20.17 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 79385 1 23.36 28.7 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 79386 1 0 0 0 0 2 1 0 138 226 1.1 0.9 0 0 0 0;
 79387 1 9.68 7.2 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 79388 1 4.46 2.71 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 79389 1 7.56 3.8 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 79390 1 4.55 2.16 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 79391 1 10.71 14.49 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 79392 1 0 0 0 0 2 1 0 138 226 1.1 0.9 0 0 0 0;
 79393 1 28.38 29.48 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 79394 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 79395 1 46.01 39.64 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 79396 1 15.09 21.06 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 79397 1 6.99 3.99 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 79398 1 4.4 1.55 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 79399 1 27.08 18.01 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 79400 1 14.19 12.28 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 79401 1 9.2 10.62 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 79402 1 9.89 6.18 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 79403 1 66.21 44.51 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 79404 1 0 0 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 79405 1 14.97 9.37 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 79406 1 6.76 4.17 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 79407 1 5.72 4.26 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 79408 1 6.56 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 79409 1 12.61 6.43 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 79410 1 5.25 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 79411 1 4.26 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 79412 1 5.14 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 79413 1 6.42 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 79414 1 0 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 79415 1 11.65 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 79416 1 19.3 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 79417 1 8.35 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 79418 1 18.39 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 79419 1 14.07 8.95 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 79420 1 4.26 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 79421 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 79422 1 63.4 46.03 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 79423 1 12.3 7.88 0 0 2 1 0 69 25 1.1 0.9 0 0 0 0;
 79424 1 8.05 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 79425 1 2.27 1.14 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 79426 1 3.52 1.77 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 79427 1 3.21 2.28 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 79428 1 5.24 3.32 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 79429 1 5.95 1.94 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 79430 1 1.87 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 79431 1 37.89 20.28 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 79432 1 12.84 6.99 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 79433 1 5.89 3.36 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 79434 1 4.42 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 79435 1 8.84 6.11 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 79436 1 6.93 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 79437 1 30.11 14.59 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 79438 1 6.88 4.59 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 79439 1 5.62 2.74 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 79440 1 0 0 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 79441 1 55.2 49.48 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 79442 1 0 0 0 0 2 1 0 138 240 1.1 0.9 0 0 0 0;
 79443 1 9.41 5.65 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 79444 1 8.31 4.88 0 0 2 1 0 138 240 1.1 0.9 0 0 0 0;
 79445 1 0 0 0 0 2 1 0 138 240 1.1 0.9 0 0 0 0;
 79446 1 4.94 2.08 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 79447 1 87.31 44.59 0 0 2 1 0 138 240 1.1 0.9 0 0 0 0;
 79448 1 13.31 9.02 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 79449 1 3.5 1.65 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 79450 1 0 0 0 0 2 1 0 138 240 1.1 0.9 0 0 0 0;
 79451 1 28.49 16.7 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 79452 1 7.04 3.25 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 79453 1 17.92 9.78 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 79454 1 28.35 29.38 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 79455 1 2.94 1.62 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 79456 1 20.83 10.71 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 79457 1 3.18 1.73 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 79458 1 20.77 13.78 0 0 2 1 0 138 235 1.1 0.9 0 0 0 0;
 79459 1 7.82 5 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 79460 1 3.64 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 79461 1 18.91 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 79462 1 6.67 4.14 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 79463 1 42.03 26.53 0 0 2 1 0 230 239 1.1 0.9 0 0 0 0;
 79464 1 0 0 0 0 2 1 0 138 238 1.1 0.9 0 0 0 0;
 79465 1 0 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 79466 1 7.44 4.95 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 79467 1 4.46 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 79468 1 22.53 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 79469 1 6.29 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 79470 1 5.62 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 79471 1 2.84 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 79472 1 5.93 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 79473 1 4.63 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 79474 1 6.57 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 79475 1 5.33 4.31 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 79476 1 6.48 4.67 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 79477 1 0 0 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 79478 1 13.14 10.09 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 79479 1 7.68 6.31 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 79480 1 8.34 6.07 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 79481 1 9.26 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 79482 1 0 0 0 0 2 1 0 138 246 1.1 0.9 0 0 0 0;
 79483 1 13.1 6.2 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 79484 1 0 0 0 0 2 1 0 138 246 1.1 0.9 0 0 0 0;
 79485 1 48.55 21.78 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 79486 1 9.93 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 79487 1 19.43 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 79488 1 13.97 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 79489 1 5.07 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 79490 1 3.65 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 79491 1 3.76 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 79492 1 8.95 5.25 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 79493 1 10.95 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 79494 1 21 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 79495 1 0 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 79496 1 22.38 11.18 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 79497 1 0 0 0 0 2 1 0 230 246 1.1 0.9 0 0 0 0;
 79498 1 0 0 0 0 2 1 0 138 246 1.1 0.9 0 0 0 0;
 79499 1 24 27.33 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 79500 1 8.42 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 79501 1 0 0 0 0 2 1 0 138 154 1.1 0.9 0 0 0 0;
 79502 1 23.67 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 79503 1 10.54 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 79504 1 5.81 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 79505 1 5.63 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 79506 1 15.63 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 79507 1 9.33 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 79508 1 4.03 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 79509 1 8.19 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 79510 1 4.77 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 79511 1 4.47 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 79512 1 3.75 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 79513 1 5.91 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 79514 1 7.92 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 79515 1 7.46 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 79516 1 4.32 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 79517 1 0 0 0 0 2 1 0 138 153 1.1 0.9 0 0 0 0;
 79518 1 19.54 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 79519 1 6.99 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 79520 1 0 0 0 0 2 1 0 230 155 1.1 0.9 0 0 0 0;
 79521 1 0 0 0 0 2 1 0 138 154 1.1 0.9 0 0 0 0;
 79522 1 35.3 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 79523 1 21.68 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 79524 1 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 79525 1 58.61 30.89 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 79526 1 9.23 7.03 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 79527 1 18.24 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 79528 1 7.57 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 79529 1 7.69 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 79530 1 2.56 1.57 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 79531 1 9.27 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 79532 1 20.57 28.01 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 79533 1 3.13 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 79534 1 0 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 79535 1 23.05 15.82 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 79536 1 11.58 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 79537 1 13.81 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 79538 1 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 79539 1 59.81 57.98 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 79540 1 7.1 4.25 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 79541 1 3.28 2.25 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 79542 1 21.26 17.71 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 79543 1 6.28 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 79544 1 7.95 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 79545 1 3.11 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 79546 1 12.76 7.57 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 79547 1 14.76 10.25 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 79548 1 8.52 6.5 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 79549 1 8.36 5.51 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 79550 1 12.02 9.38 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 79551 1 0 0 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 79552 1 12.65 15.75 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 79553 1 9.22 3.72 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 79554 1 9.13 5.94 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 79555 1 7.34 0 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 79556 1 10.21 4.58 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 79557 1 4.84 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 79558 1 7.64 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 79559 1 13.04 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 79560 1 18.79 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 79561 1 11.01 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79562 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 79563 1 78.64 31.9 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79564 1 4.08 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79565 1 8 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79566 1 2.06 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79567 1 20.57 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79568 1 4.16 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79569 1 10.55 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79570 1 5.97 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79571 1 7.54 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79572 1 11.71 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79573 1 3.37 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79574 1 3.08 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79575 1 4.43 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79576 1 8.06 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79577 1 4.3 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79578 1 6.85 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79579 1 6.83 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79580 1 2.83 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79581 1 1.48 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79582 1 21.8 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 79583 1 0 0 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 79584 1 32.47 35.19 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 79585 1 4.92 5.7 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 79586 1 8.5 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 79587 1 19.87 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 79588 1 4.32 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 79589 1 13.07 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 79590 1 5 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 79591 1 16.71 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 79592 1 16.5 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 79593 1 4.21 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 79594 1 6.4 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 79595 1 8.55 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 79596 1 27.21 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 79597 1 5.07 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 79598 1 4.77 2.7 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 79599 1 5.51 2.77 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 79600 1 0 0 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 79601 1 8.95 5.06 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 79602 1 4.25 1.5 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 79603 1 11.66 8.61 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 79604 1 9.32 4.16 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 79605 1 6.22 3.49 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 79606 1 0 0 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 79607 1 7.14 5.52 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 79608 1 2.39 2 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 79609 1 10.73 8.49 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 79610 1 5.4 2.68 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 79611 1 4.8 2.88 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 79612 1 4.76 3.37 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 79613 1 5.69 3.11 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 79614 1 5.67 4.26 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 79615 1 18.6 6.59 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 79616 1 6.54 2.67 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 79617 1 100.04 43.2 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 79618 1 0 0 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 79619 1 10.52 8.03 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 79620 1 2.23 1.56 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 79621 1 19.91 9.6 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 79622 1 2.67 1.56 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 79623 1 8.22 6.31 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 79624 1 13.92 8.46 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 79625 1 6.16 4.81 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 79626 1 18.25 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 79627 1 6.16 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 79628 1 23.81 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 79629 1 7.63 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 79630 1 4.74 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 79631 1 2.89 1.25 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 79632 1 2.21 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 79633 1 4.4 2.63 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 79634 1 8.48 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 79635 1 0 0 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 79636 1 32.6 16.21 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 79637 1 4.2 1.54 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 79638 1 0 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 79639 1 10.36 3.98 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 79640 1 24.23 17.1 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 79641 1 25.28 11.47 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 79642 1 10.7 8.73 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79643 1 0 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 79644 1 39.01 52.61 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 79645 1 15.71 15.39 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 79646 1 124.08 91.56 0 0 2 1 0 230 141 1.1 0.9 0 0 0 0;
 79647 1 0 0 0 0 2 1 0 138 147 1.1 0.9 0 0 0 0;
 79648 1 0 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 79649 1 6.34 3.99 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 79650 1 9 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 79651 1 3.01 1.05 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 79652 1 0 0 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 79653 1 6.55 4.7 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 79654 1 3.74 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 79655 1 14.6 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 79656 1 1.75 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 79657 1 1.35 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 79658 1 3.45 2.18 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 79659 1 9.44 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 79660 1 7.41 5.77 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79661 1 10.91 4.47 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 79662 1 3.04 2.11 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 79663 1 8.79 5.99 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79664 1 8.03 5.45 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79665 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 79666 1 52.58 70.26 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 79667 1 14.24 15.83 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79668 1 11.78 9.91 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79669 1 8.93 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79670 1 5.68 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79671 1 3.99 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79672 1 1.79 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79673 1 13.28 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79674 1 2.78 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79675 1 6.72 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79676 1 5.26 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79677 1 6.41 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79678 1 6.15 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79679 1 5.51 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79680 1 5.75 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79681 1 11.55 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79682 1 9.68 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 79683 1 3.96 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 79684 1 0 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 79685 1 8.95 10.23 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 79686 1 2.82 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 79687 1 4.42 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 79688 1 0 0 0 0 2 1 0 138 145 1.1 0.9 0 0 0 0;
 79689 1 15.99 10.28 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 79690 1 2.22 1.41 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 79691 1 1.99 1.52 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 79692 1 6.63 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 79693 1 5.04 4.09 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 79694 1 8.85 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 79695 1 8.47 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 79696 1 0 0 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 79697 1 21.81 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 79698 1 12.56 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 79699 1 11.09 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 79700 1 4.32 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 79701 1 13.12 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 79702 1 9.16 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 79703 1 0 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 79704 1 17.2 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 79705 1 1.61 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 79706 1 5.38 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 79707 1 3.35 2.64 0 0 2 1 0 138 130 1.1 0.9 0 0 0 0;
 79708 1 0 0 0 0 2 1 0 138 130 1.1 0.9 0 0 0 0;
 79709 1 8.72 4.7 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 79710 1 7.38 3.95 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 79711 1 5.13 3.11 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 79712 1 0 0 0 0 2 1 0 230 130 1.1 0.9 0 0 0 0;
 79713 1 11.98 8.58 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 79714 1 4.63 1.91 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 79715 1 5.05 2.85 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 79716 1 5.11 3.73 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 79717 1 1.91 0.86 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 79718 1 4.05 3.37 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 79719 1 6 7.07 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 79720 1 6.97 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 79721 1 9.95 10.74 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 79722 1 5.1 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 79723 1 2.78 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 79724 1 4.01 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 79725 1 16.22 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 79726 1 2.94 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 79727 1 3.46 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 79728 1 0 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 79729 1 2.5 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 79730 1 2.49 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 79731 1 3.02 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 79732 1 24.3 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 79733 1 4.45 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 79734 1 7.32 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 79735 1 14.44 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 79736 1 2.06 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 79737 1 8 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 79738 1 5.84 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 79739 1 11.06 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 79740 1 18.43 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 79741 1 23.63 14.41 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 79742 1 7.74 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 79743 1 8.5 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 79744 1 14.8 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 79745 1 19.9 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 79746 1 10.46 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 79747 1 0 0 0 0 2 1 0 138 133 1.1 0.9 0 0 0 0;
 79748 1 31.1 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 79749 1 25.3 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 79750 1 16.14 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 79751 1 4.72 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 79752 1 0 0 0 0 2 1 0 138 134 1.1 0.9 0 0 0 0;
 79753 1 28.42 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 79754 1 7.11 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 79755 1 8.75 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 79756 1 0 0 0 0 2 1 0 230 129 1.1 0.9 0 0 0 0;
 79757 1 0 0 0 0 2 1 0 138 133 1.1 0.9 0 0 0 0;
 79758 1 30.03 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 79759 1 12.2 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 79760 1 16.17 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 79761 1 21.6 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 79762 1 6.24 4.78 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 79763 1 3.16 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 79764 1 0 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 79765 1 23.11 -14.28 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 79766 1 6.46 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 79767 1 5.04 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 79768 1 13.68 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 79769 1 10.28 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 79770 1 6.4 4.98 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 79771 1 10.82 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 79772 1 18.06 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 79773 1 5.29 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 79774 1 10.68 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 79775 1 8.01 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 79776 1 5.73 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 79777 1 5.88 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 79778 1 7.73 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 79779 1 10.48 8.55 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 79780 1 13.76 9.45 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 79781 1 5.57 3.62 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 79782 1 3.19 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 79783 1 1.93 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 79784 1 15.28 10.49 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 79785 1 9.09 7.61 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 79786 1 14.05 9.38 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 79787 1 0 0 0 0 2 1 0 138 186 1.1 0.9 0 0 0 0;
 79788 1 31.81 30.49 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 79789 1 3.19 1.8 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 79790 1 6.08 4.09 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 79791 1 5.3 3.01 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 79792 1 17.03 12.95 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 79793 1 5.01 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 79794 1 0 0 0 0 2 1 0 138 186 1.1 0.9 0 0 0 0;
 79795 1 13.39 10.57 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 79796 1 0 0 0 0 2 1 0 138 186 1.1 0.9 0 0 0 0;
 79797 1 10.31 5.18 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 79798 1 8.11 5.53 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 79799 1 3.87 2.69 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 79800 1 8.89 5.25 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 79801 1 3.36 1.26 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 79802 1 3.88 2.72 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 79803 1 12.81 10.39 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 79804 1 12.95 10.42 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 79805 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 79806 1 33.2 31.01 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 79807 1 5.7 2.56 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 79808 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 79809 1 9.86 7.31 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 79810 1 2.6 1.88 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 79811 1 12.28 5.19 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 79812 1 3.6 2.17 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 79813 1 3.62 1.23 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 79814 1 3.79 1.51 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 79815 1 25.12 11.92 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 79816 1 8.2 5.43 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 79817 1 8.16 7.05 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 79818 1 2.93 1.81 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 79819 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 79820 1 17.68 17.3 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 79821 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 79822 1 6.98 5.31 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 79823 1 7.51 3.09 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 79824 1 21.95 12.11 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 79825 1 5.09 4.79 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 79826 1 4.31 3.26 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 79827 1 0 0 0 0 2 1 0 230 177 1.1 0.9 0 0 0 0;
 79828 1 0 0 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 79829 1 22.44 19.59 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 79830 1 3.39 1.95 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 79831 1 6.2 2.88 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 79832 1 12.11 8.24 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 79833 1 13.33 9.06 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 79834 1 3.99 1.27 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 79835 1 1.6 1.04 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 79836 1 3.36 1.24 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 79837 1 0 0 0 0 2 1 0 138 179 1.1 0.9 0 0 0 0;
 79838 1 17.79 8.85 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 79839 1 6.8 3.25 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 79840 1 4.86 -7.02 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 79841 1 9.74 7.73 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 79842 1 8.28 5.69 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 79843 1 3.82 1.97 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 79844 1 3.41 1.84 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 79845 1 20.16 13.84 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 79846 1 29.28 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 79847 1 0 0 0 0 2 1 0 138 164 1.1 0.9 0 0 0 0;
 79848 1 29.57 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 79849 1 0 0 0 0 2 1 0 138 164 1.1 0.9 0 0 0 0;
 79850 1 61.14 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 79851 1 6.84 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 79852 1 18.33 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 79853 1 13.32 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 79854 1 11.99 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 79855 1 0 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 79856 1 9.19 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 79857 1 6.1 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 79858 1 4.53 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 79859 1 3.93 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 79860 1 7.59 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 79861 1 5.04 3.55 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 79862 1 0 0 0 275.82 6 1 0 500 159 1.1 0.9 0 0 0 0;
 79863 1 0 0 0 -172.67 6 1 0 500 71 1.1 0.9 0 0 0 0;
 79865 1 0 0 0 -177.7 3 1 0 500 48 1.1 0.9 0 0 0 0;
 79866 1 0 0 0 300 2 1 0 500 204 1.1 0.9 0 0 0 0;
];
mpc.gen = [
 58576 108 0 59.5 -59.5 1 100 1 108 108 0 0 0 0 0 0 0 0 0 0;
 58577 102.35 16.55 71.7 -38.6 1 100 1 115.7 89 0 0 0 0 0 0 0 0 0 0;
 58578 53.5 0 35.2 -35.2 1 100 1 107 0 0 0 0 0 0 0 0 0 0 0;
 58578 53.5 0 35.2 -35.2 1 100 1 107 0 0 0 0 0 0 0 0 0 0 0;
 58578 53.5 0 35.2 -35.2 1 100 1 107 0 0 0 0 0 0 0 0 0 0 0;
 58578 53.5 0 35.2 -35.2 1 100 1 107 0 0 0 0 0 0 0 0 0 0 0;
 58580 105 0 34.5 -34.5 1 100 1 105 105 0 0 0 0 0 0 0 0 0 0;
 58580 105 0 34.5 -34.5 1 100 1 105 105 0 0 0 0 0 0 0 0 0 0;
 58580 105 0 34.5 -34.5 1 100 1 105 105 0 0 0 0 0 0 0 0 0 0;
 58580 105 0 34.5 -34.5 1 100 1 105 105 0 0 0 0 0 0 0 0 0 0;
 58580 105 0 34.5 -34.5 1 100 1 105 105 0 0 0 0 0 0 0 0 0 0;
 58581 82.8 0 45.6 -45.6 1 100 1 82.8 82.8 0 0 0 0 0 0 0 0 0 0;
 58582 68.55 13.05 56.4 -30.3 1 100 1 91 46.1 0 0 0 0 0 0 0 0 0 0;
 58583 33.55 4.35 27.7 -19 1 100 1 57.1 10 0 0 0 0 0 0 0 0 0 0;
 58583 7.365 1.53 7.2 -4.14 1 100 1 12.44 2.29 0 0 0 0 0 0 0 0 0 0;
 58583 7.365 1.53 7.2 -4.14 1 100 1 12.44 2.29 0 0 0 0 0 0 0 0 0 0;
 58583 7.365 1.53 7.2 -4.14 1 100 1 12.44 2.29 0 0 0 0 0 0 0 0 0 0;
 58583 7.365 1.53 7.2 -4.14 1 100 1 12.44 2.29 0 0 0 0 0 0 0 0 0 0;
 58583 7.365 1.53 7.2 -4.14 1 100 1 12.44 2.29 0 0 0 0 0 0 0 0 0 0;
 58583 7.365 1.53 7.2 -4.14 1 100 1 12.44 2.29 0 0 0 0 0 0 0 0 0 0;
 58583 7.365 1.53 7.2 -4.14 1 100 1 12.44 2.29 0 0 0 0 0 0 0 0 0 0;
 58584 77 0 37.5 -37.5 1 100 1 114 40 0 0 0 0 0 0 0 0 0 0;
 58584 53.4 5.8 37.2 -25.6 1 100 1 76.8 30 0 0 0 0 0 0 0 0 0 0;
 58584 71.9 8.6 55.1 -37.9 1 100 1 113.8 30 0 0 0 0 0 0 0 0 0 0;
 58584 71.95 8.6 55.2 -38 1 100 1 113.9 30 0 0 0 0 0 0 0 0 0 0;
 58584 71.95 8.6 55.2 -38 1 100 1 113.9 30 0 0 0 0 0 0 0 0 0 0;
 58585 45 5.1 32.9 -22.7 1 100 1 68 22 0 0 0 0 0 0 0 0 0 0;
 58586 31.25 0 20.5 -20.5 1 100 1 62.5 0 0 0 0 0 0 0 0 0 0 0;
 58586 31.25 0 20.5 -20.5 1 100 1 62.5 0 0 0 0 0 0 0 0 0 0 0;
 58586 31.25 0 20.5 -20.5 1 100 1 62.5 0 0 0 0 0 0 0 0 0 0 0;
 58586 31.25 0 20.5 -20.5 1 100 1 62.5 0 0 0 0 0 0 0 0 0 0 0;
 58587 4.05 1.275 4.58 -2.03 1 100 1 6.1 2 0 0 0 0 0 0 0 0 0 0;
 58587 4.05 1.275 4.58 -2.03 1 100 1 6.1 2 0 0 0 0 0 0 0 0 0 0;
 58587 4.05 1.275 4.58 -2.03 1 100 1 6.1 2 0 0 0 0 0 0 0 0 0 0;
 58587 4.05 1.275 4.58 -2.03 1 100 1 6.1 2 0 0 0 0 0 0 0 0 0 0;
 58587 4.05 1.275 4.58 -2.03 1 100 1 6.1 2 0 0 0 0 0 0 0 0 0 0;
 58587 4.05 1.275 4.58 -2.03 1 100 1 6.1 2 0 0 0 0 0 0 0 0 0 0;
 58587 4.05 1.275 4.58 -2.03 1 100 1 6.1 2 0 0 0 0 0 0 0 0 0 0;
 58587 4.05 1.275 4.58 -2.03 1 100 1 6.1 2 0 0 0 0 0 0 0 0 0 0;
 58587 4.05 1.275 4.58 -2.03 1 100 1 6.1 2 0 0 0 0 0 0 0 0 0 0;
 58589 25.7 3.8 24.4 -16.8 1 100 1 50.4 1 0 0 0 0 0 0 0 0 0 0;
 58589 35.8 5.35 34.2 -23.5 1 100 1 70.6 1 0 0 0 0 0 0 0 0 0 0;
 58589 43.8 6.5 41.9 -28.9 1 100 1 86.6 1 0 0 0 0 0 0 0 0 0 0;
 58590 34.5 0 10.2 -10.2 1 100 1 50 19 0 0 0 0 0 0 0 0 0 0;
 58592 34.55 3.45 22.3 -15.4 1 100 1 46.1 23 0 0 0 0 0 0 0 0 0 0;
 58593 20 0 13.1 -13.1 1 100 1 40 0 0 0 0 0 0 0 0 0 0 0;
 58593 20 0 13.1 -13.1 1 100 1 40 0 0 0 0 0 0 0 0 0 0 0;
 58593 21.75 0 14.3 -14.3 1 100 1 43.5 0 0 0 0 0 0 0 0 0 0 0;
 58593 21.75 0 14.3 -14.3 1 100 1 43.5 0 0 0 0 0 0 0 0 0 0 0;
 58594 5.3 2 7.2 -3.2 1 100 1 9.6 1 0 0 0 0 0 0 0 0 0 0;
 58594 5.3 2 7.2 -3.2 1 100 1 9.6 1 0 0 0 0 0 0 0 0 0 0;
 58594 5.3 2 7.2 -3.2 1 100 1 9.6 1 0 0 0 0 0 0 0 0 0 0;
 58594 5.3 2 7.2 -3.2 1 100 1 9.6 1 0 0 0 0 0 0 0 0 0 0;
 58595 3.11 0 2.01 -2.01 1 100 1 4.57 1.65 0 0 0 0 0 0 0 0 0 0;
 58595 3.11 0 2.01 -2.01 1 100 1 4.57 1.65 0 0 0 0 0 0 0 0 0 0;
 58595 3.11 0 2.01 -2.01 1 100 1 4.57 1.65 0 0 0 0 0 0 0 0 0 0;
 58595 3.11 0 2.01 -2.01 1 100 1 4.57 1.65 0 0 0 0 0 0 0 0 0 0;
 58595 3.11 0 2.01 -2.01 1 100 1 4.57 1.65 0 0 0 0 0 0 0 0 0 0;
 58595 3.11 0 2.01 -2.01 1 100 1 4.57 1.65 0 0 0 0 0 0 0 0 0 0;
 58595 3.11 0 2.01 -2.01 1 100 1 4.57 1.65 0 0 0 0 0 0 0 0 0 0;
 58595 3.11 0 2.01 -2.01 1 100 1 4.57 1.65 0 0 0 0 0 0 0 0 0 0;
 58598 24 0 11.9 -11.9 1 100 1 24 24 0 0 0 0 0 0 0 0 0 0;
 58599 4.5 1.665 6 -2.67 1 100 1 8 1 0 0 0 0 0 0 0 0 0 0;
 58599 4.5 1.665 6 -2.67 1 100 1 8 1 0 0 0 0 0 0 0 0 0 0;
 58599 4.5 1.665 6 -2.67 1 100 1 8 1 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 57.5 0 28.3 -28.3 1 100 1 86 29 0 0 0 0 0 0 0 0 0 0;
 58601 57.5 0 28.3 -28.3 1 100 1 86 29 0 0 0 0 0 0 0 0 0 0;
 58601 57.5 0 28.3 -28.3 1 100 1 86 29 0 0 0 0 0 0 0 0 0 0;
 58601 57.5 0 28.3 -28.3 1 100 1 86 29 0 0 0 0 0 0 0 0 0 0;
 58601 57.5 0 28.3 -28.3 1 100 1 86 29 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 57.5 0 28.3 -28.3 1 100 1 86 29 0 0 0 0 0 0 0 0 0 0;
 58601 57.5 0 28.3 -28.3 1 100 1 86 29 0 0 0 0 0 0 0 0 0 0;
 58601 57.5 0 28.3 -28.3 1 100 1 86 29 0 0 0 0 0 0 0 0 0 0;
 58601 51.4 0 25.6 -25.6 1 100 1 78 24.8 0 0 0 0 0 0 0 0 0 0;
 58601 51.4 0 25.6 -25.6 1 100 1 78 24.8 0 0 0 0 0 0 0 0 0 0;
 58601 51.4 0 25.6 -25.6 1 100 1 78 24.8 0 0 0 0 0 0 0 0 0 0;
 58601 51.4 0 25.6 -25.6 1 100 1 78 24.8 0 0 0 0 0 0 0 0 0 0;
 58601 51.4 0 25.6 -25.6 1 100 1 78 24.8 0 0 0 0 0 0 0 0 0 0;
 58601 51.4 0 25.6 -25.6 1 100 1 78 24.8 0 0 0 0 0 0 0 0 0 0;
 58601 51.4 0 25.6 -25.6 1 100 1 78 24.8 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 51.4 0 25.6 -25.6 1 100 1 78 24.8 0 0 0 0 0 0 0 0 0 0;
 58601 51.4 0 25.6 -25.6 1 100 1 78 24.8 0 0 0 0 0 0 0 0 0 0;
 58601 51.4 0 25.6 -25.6 1 100 1 78 24.8 0 0 0 0 0 0 0 0 0 0;
 58601 51.4 0 25.6 -25.6 1 100 1 78 24.8 0 0 0 0 0 0 0 0 0 0;
 58601 51.4 0 25.6 -25.6 1 100 1 78 24.8 0 0 0 0 0 0 0 0 0 0;
 58601 51.4 0 25.6 -25.6 1 100 1 78 24.8 0 0 0 0 0 0 0 0 0 0;
 58601 57.25 0 29.5 -29.5 1 100 1 89.7 24.8 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58601 50.56 0 24.92 -24.92 1 100 1 75.82 25.3 0 0 0 0 0 0 0 0 0 0;
 58602 44.85 0 21.9 -21.9 1 100 1 66.5 23.2 0 0 0 0 0 0 0 0 0 0;
 58602 33.35 4.05 25.9 -17.8 1 100 1 53.5 13.2 0 0 0 0 0 0 0 0 0 0;
 58602 37.65 4.7 30.1 -20.7 1 100 1 62.1 13.2 0 0 0 0 0 0 0 0 0 0;
 58602 37.65 4.7 30.1 -20.7 1 100 1 62.1 13.2 0 0 0 0 0 0 0 0 0 0;
 58602 37.65 4.7 30.1 -20.7 1 100 1 62.1 13.2 0 0 0 0 0 0 0 0 0 0;
 58602 37.65 4.7 30.1 -20.7 1 100 1 62.1 13.2 0 0 0 0 0 0 0 0 0 0;
 58602 37.65 4.7 30.1 -20.7 1 100 1 62.1 13.2 0 0 0 0 0 0 0 0 0 0;
 58602 37.65 4.7 30.1 -20.7 1 100 1 62.1 13.2 0 0 0 0 0 0 0 0 0 0;
 58602 37.65 4.7 30.1 -20.7 1 100 1 62.1 13.2 0 0 0 0 0 0 0 0 0 0;
 58602 37.65 4.7 30.1 -20.7 1 100 1 62.1 13.2 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 44.85 0 21.9 -21.9 1 100 1 66.5 23.2 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 44.85 0 21.9 -21.9 1 100 1 66.5 23.2 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 37.645 0 24.04 -24.04 1 100 1 58.1 17.19 0 0 0 0 0 0 0 0 0 0;
 58602 44.85 0 21.9 -21.9 1 100 1 66.5 23.2 0 0 0 0 0 0 0 0 0 0;
 58602 44.85 0 21.9 -21.9 1 100 1 66.5 23.2 0 0 0 0 0 0 0 0 0 0;
 58602 44.85 0 21.9 -21.9 1 100 1 66.5 23.2 0 0 0 0 0 0 0 0 0 0;
 58602 44.85 0 21.9 -21.9 1 100 1 66.5 23.2 0 0 0 0 0 0 0 0 0 0;
 58602 44.85 0 21.9 -21.9 1 100 1 66.5 23.2 0 0 0 0 0 0 0 0 0 0;
 58602 33.35 4.05 25.9 -17.8 1 100 1 53.5 13.2 0 0 0 0 0 0 0 0 0 0;
 58603 366.1 0 211.1 -211.1 1 100 1 642.2 90 0 0 0 0 0 0 0 0 0 0;
 58604 132.75 12.9 82.8 -57 1 100 1 171 94.5 0 0 0 0 0 0 0 0 0 0;
 58604 235.5 23.55 151.1 -104 1 100 1 312 159 0 0 0 0 0 0 0 0 0 0;
 58605 177.2 37.9 163.9 -88.1 1 100 1 264.4 90 0 0 0 0 0 0 0 0 0 0;
 58605 146.25 30.45 131.7 -70.8 1 100 1 212.5 80 0 0 0 0 0 0 0 0 0 0;
 58605 146.25 30.45 131.7 -70.8 1 100 1 212.5 80 0 0 0 0 0 0 0 0 0 0;
 58606 151.75 0 41.5 -41.5 1 100 1 204.5 99 0 0 0 0 0 0 0 0 0 0;
 58606 151.75 0 41.5 -41.5 1 100 1 204.5 99 0 0 0 0 0 0 0 0 0 0;
 58606 85.55 0 21.5 -21.5 1 100 1 106.1 65 0 0 0 0 0 0 0 0 0 0;
 58606 85.55 0 21.5 -21.5 1 100 1 106.1 65 0 0 0 0 0 0 0 0 0 0;
 58607 137.85 0 26.5 -26.5 1 100 1 185.7 90 0 0 0 0 0 0 0 0 0 0;
 58607 64.3 0 11.5 -11.5 1 100 1 80.6 48 0 0 0 0 0 0 0 0 0 0;
 58608 127.5 24.35 105.4 -56.7 1 100 1 170 85 0 0 0 0 0 0 0 0 0 0;
 58608 92 8.85 56.7 -39 1 100 1 117 67 0 0 0 0 0 0 0 0 0 0;
 58609 125.75 23.15 100.1 -53.8 1 100 1 161.5 90 0 0 0 0 0 0 0 0 0 0;
 58609 125.75 23.15 100.1 -53.8 1 100 1 161.5 90 0 0 0 0 0 0 0 0 0 0;
 58609 114.25 25.55 110.6 -59.5 1 100 1 178.5 50 0 0 0 0 0 0 0 0 0 0;
 58610 93.5 0 44.4 -44.4 1 100 1 135 52 0 0 0 0 0 0 0 0 0 0;
 58610 93.5 0 44.4 -44.4 1 100 1 135 52 0 0 0 0 0 0 0 0 0 0;
 58610 93.5 0 44.4 -44.4 1 100 1 135 52 0 0 0 0 0 0 0 0 0 0;
 58610 93.5 0 44.4 -44.4 1 100 1 135 52 0 0 0 0 0 0 0 0 0 0;
 58610 93.5 0 44.4 -44.4 1 100 1 135 52 0 0 0 0 0 0 0 0 0 0;
 58610 93.5 0 44.4 -44.4 1 100 1 135 52 0 0 0 0 0 0 0 0 0 0;
 58610 93.5 0 44.4 -44.4 1 100 1 135 52 0 0 0 0 0 0 0 0 0 0;
 58610 93.5 0 44.4 -44.4 1 100 1 135 52 0 0 0 0 0 0 0 0 0 0;
 58610 93.5 0 44.4 -44.4 1 100 1 135 52 0 0 0 0 0 0 0 0 0 0;
 58610 93.5 0 44.4 -44.4 1 100 1 135 52 0 0 0 0 0 0 0 0 0 0;
 58610 93.5 0 44.4 -44.4 1 100 1 135 52 0 0 0 0 0 0 0 0 0 0;
 58610 93.5 0 44.4 -44.4 1 100 1 135 52 0 0 0 0 0 0 0 0 0 0;
 58610 93.5 0 44.4 -44.4 1 100 1 135 52 0 0 0 0 0 0 0 0 0 0;
 58610 93.5 0 44.4 -44.4 1 100 1 135 52 0 0 0 0 0 0 0 0 0 0;
 58610 93.5 0 44.4 -44.4 1 100 1 135 52 0 0 0 0 0 0 0 0 0 0;
 58610 93.5 0 44.4 -44.4 1 100 1 135 52 0 0 0 0 0 0 0 0 0 0;
 58611 65.25 9.85 63.2 -43.5 1 100 1 130.5 0 0 0 0 0 0 0 0 0 0 0;
 58611 65.25 9.85 63.2 -43.5 1 100 1 130.5 0 0 0 0 0 0 0 0 0 0 0;
 58611 65.25 9.85 63.2 -43.5 1 100 1 130.5 0 0 0 0 0 0 0 0 0 0 0;
 58614 56.75 8.5 54.5 -37.5 1 100 1 112.5 1 0 0 0 0 0 0 0 0 0 0;
 58614 65.5 9.85 63 -43.3 1 100 1 130 1 0 0 0 0 0 0 0 0 0 0;
 58614 65.5 9.85 63 -43.3 1 100 1 130 1 0 0 0 0 0 0 0 0 0 0;
 58615 86.4 0 47.6 -47.6 1 100 1 86.4 86.4 0 0 0 0 0 0 0 0 0 0;
 58616 41.32 0 45.4 -45.4 1 100 1 41.32 41.32 0 0 0 0 0 0 0 0 0 0;
 58617 40.28 0 44.4 -44.4 1 100 1 40.28 40.28 0 0 0 0 0 0 0 0 0 0;
 58618 80.4 7.6 48.7 -33.5 1 100 1 80.4 80.4 0 0 0 0 0 0 0 0 0 0;
 58619 41.52 0 43.6 -43.6 1 100 1 41.52 41.52 0 0 0 0 0 0 0 0 0 0;
 58620 39.48 0 43.5 -43.5 1 100 1 39.48 39.48 0 0 0 0 0 0 0 0 0 0;
 58621 78.96 0 43.5 -43.5 1 100 1 78.96 78.96 0 0 0 0 0 0 0 0 0 0;
 58622 77.6 0 42.8 -42.8 1 100 1 77.6 77.6 0 0 0 0 0 0 0 0 0 0;
 58624 30 0 29.6 -29.6 1 100 1 30 30 0 0 0 0 0 0 0 0 0 0;
 58625 28.8 0 28.5 -28.5 1 100 1 28.8 28.8 0 0 0 0 0 0 0 0 0 0;
 58626 46.9 0 23 -23 1 100 1 70 23.8 0 0 0 0 0 0 0 0 0 0;
 58626 46.9 0 23 -23 1 100 1 70 23.8 0 0 0 0 0 0 0 0 0 0;
 58626 46.9 0 23 -23 1 100 1 70 23.8 0 0 0 0 0 0 0 0 0 0;
 58626 46.9 0 23 -23 1 100 1 70 23.8 0 0 0 0 0 0 0 0 0 0;
 58626 46.9 0 23 -23 1 100 1 70 23.8 0 0 0 0 0 0 0 0 0 0;
 58626 52.15 0 26.5 -26.5 1 100 1 80.5 23.8 0 0 0 0 0 0 0 0 0 0;
 58626 46.9 0 23 -23 1 100 1 70 23.8 0 0 0 0 0 0 0 0 0 0;
 58626 46.9 0 23 -23 1 100 1 70 23.8 0 0 0 0 0 0 0 0 0 0;
 58626 46.9 0 23 -23 1 100 1 70 23.8 0 0 0 0 0 0 0 0 0 0;
 58626 46.9 0 23 -23 1 100 1 70 23.8 0 0 0 0 0 0 0 0 0 0;
 58626 46.9 0 23 -23 1 100 1 70 23.8 0 0 0 0 0 0 0 0 0 0;
 58626 46.9 0 23 -23 1 100 1 70 23.8 0 0 0 0 0 0 0 0 0 0;
 58626 46.9 0 23 -23 1 100 1 70 23.8 0 0 0 0 0 0 0 0 0 0;
 58626 46.9 0 23 -23 1 100 1 70 23.8 0 0 0 0 0 0 0 0 0 0;
 58627 93.2 13.3 85.4 -58.8 1 100 1 176.4 10 0 0 0 0 0 0 0 0 0 0;
 58627 36.65 5.15 33.1 -22.8 1 100 1 68.3 5 0 0 0 0 0 0 0 0 0 0;
 58627 36.65 5.15 33.1 -22.8 1 100 1 68.3 5 0 0 0 0 0 0 0 0 0 0;
 58627 36.65 5.15 33.1 -22.8 1 100 1 68.3 5 0 0 0 0 0 0 0 0 0 0;
 58627 36.65 5.15 33.1 -22.8 1 100 1 68.3 5 0 0 0 0 0 0 0 0 0 0;
 58627 36.65 5.15 33.1 -22.8 1 100 1 68.3 5 0 0 0 0 0 0 0 0 0 0;
 58627 36.65 5.15 33.1 -22.8 1 100 1 68.3 5 0 0 0 0 0 0 0 0 0 0;
 58628 9.815 12.2 12.2 12.2 1 100 1 16.25 3.38 0 0 0 0 0 0 0 0 0 0;
 58628 9.815 12.2 12.2 12.2 1 100 1 16.25 3.38 0 0 0 0 0 0 0 0 0 0;
 58628 9.815 12.2 12.2 12.2 1 100 1 16.25 3.38 0 0 0 0 0 0 0 0 0 0;
 58628 9.815 12.2 12.2 12.2 1 100 1 16.25 3.38 0 0 0 0 0 0 0 0 0 0;
 58628 24 30 30 30 1 100 1 40 8 0 0 0 0 0 0 0 0 0 0;
 58629 32.1 17.2 17.2 17.2 1 100 1 52.2 12 0 0 0 0 0 0 0 0 0 0;
 58629 32.1 17.2 17.2 17.2 1 100 1 52.2 12 0 0 0 0 0 0 0 0 0 0;
 58631 50 3.75 24.2 -16.7 1 100 1 50 50 0 0 0 0 0 0 0 0 0 0;
 58631 50 3.75 24.2 -16.7 1 100 1 50 50 0 0 0 0 0 0 0 0 0 0;
 58632 24.2 0 15.9 -15.9 1 100 1 48.4 0 0 0 0 0 0 0 0 0 0 0;
 58632 25.15 0 16.5 -16.5 1 100 1 50.3 0 0 0 0 0 0 0 0 0 0 0;
 58634 22.4 19.5 19.5 19.5 1 100 1 42.8 2 0 0 0 0 0 0 0 0 0 0;
 58635 7.1 8.8 8.8 8.8 1 100 1 14.2 0 0 0 0 0 0 0 0 0 0 0;
 58635 7.1 8.8 8.8 8.8 1 100 1 14.2 0 0 0 0 0 0 0 0 0 0 0;
 58635 7.1 8.8 8.8 8.8 1 100 1 14.2 0 0 0 0 0 0 0 0 0 0 0;
 58636 16.8 0 16.2 -16.2 1 100 1 16.8 16.8 0 0 0 0 0 0 0 0 0 0;
 58636 25.6 0 24.9 -24.9 1 100 1 25.6 25.6 0 0 0 0 0 0 0 0 0 0;
 58637 9.33 10 10 10 1 100 1 13.33 5.33 0 0 0 0 0 0 0 0 0 0;
 58637 9.33 10 10 10 1 100 1 13.33 5.33 0 0 0 0 0 0 0 0 0 0;
 58637 9.33 10 10 10 1 100 1 13.33 5.33 0 0 0 0 0 0 0 0 0 0;
 58638 40 13.1 13.1 13.1 1 100 1 40 40 0 0 0 0 0 0 0 0 0 0;
 58638 40 13.1 13.1 13.1 1 100 1 40 40 0 0 0 0 0 0 0 0 0 0;
 58639 40 13.1 13.1 13.1 1 100 1 40 40 0 0 0 0 0 0 0 0 0 0;
 58639 40 13.1 13.1 13.1 1 100 1 40 40 0 0 0 0 0 0 0 0 0 0;
 58639 40 13.1 13.1 13.1 1 100 1 40 40 0 0 0 0 0 0 0 0 0 0;
 58640 19.25 12.7 12.7 12.7 1 100 1 38.5 0 0 0 0 0 0 0 0 0 0 0;
 58641 10.325 4.65 4.65 4.65 1 100 1 18.65 2 0 0 0 0 0 0 0 0 0 0;
 58641 10.325 4.65 4.65 4.65 1 100 1 18.65 2 0 0 0 0 0 0 0 0 0 0;
 58642 4.385 3.85 3.85 3.85 1 100 1 6.1 2.67 0 0 0 0 0 0 0 0 0 0;
 58642 4.385 3.85 3.85 3.85 1 100 1 6.1 2.67 0 0 0 0 0 0 0 0 0 0;
 58642 4.385 3.85 3.85 3.85 1 100 1 6.1 2.67 0 0 0 0 0 0 0 0 0 0;
 58642 4.385 3.85 3.85 3.85 1 100 1 6.1 2.67 0 0 0 0 0 0 0 0 0 0;
 58642 4.385 3.85 3.85 3.85 1 100 1 6.1 2.67 0 0 0 0 0 0 0 0 0 0;
 58642 4.385 3.85 3.85 3.85 1 100 1 6.1 2.67 0 0 0 0 0 0 0 0 0 0;
 58643 20 22.3 22.3 22.3 1 100 1 36 4 0 0 0 0 0 0 0 0 0 0;
 58644 21.2 15.7 15.7 15.7 1 100 1 32.4 10 0 0 0 0 0 0 0 0 0 0;
 58644 21.2 15.7 15.7 15.7 1 100 1 32.4 10 0 0 0 0 0 0 0 0 0 0;
 58644 27.5 21.8 21.8 21.8 1 100 1 45 10 0 0 0 0 0 0 0 0 0 0;
 58645 8 3.325 12 -5.35 1 100 1 16 0 0 0 0 0 0 0 0 0 0 0;
 58645 8 3.325 12 -5.35 1 100 1 16 0 0 0 0 0 0 0 0 0 0 0;
 58646 15 0 4.95 -4.95 1 100 1 15 15 0 0 0 0 0 0 0 0 0 0;
 58646 15 0 4.95 -4.95 1 100 1 15 15 0 0 0 0 0 0 0 0 0 0;
 58647 18.7 4.2 18.2 -9.8 1 100 1 29.4 8 0 0 0 0 0 0 0 0 0 0;
 58647 18.7 4.2 18.2 -9.8 1 100 1 29.4 8 0 0 0 0 0 0 0 0 0 0;
 58647 18.7 4.2 18.2 -9.8 1 100 1 29.4 8 0 0 0 0 0 0 0 0 0 0;
 58647 18.7 4.2 18.2 -9.8 1 100 1 29.4 8 0 0 0 0 0 0 0 0 0 0;
 58648 12.75 4.25 4.25 4.25 1 100 1 13 12.5 0 0 0 0 0 0 0 0 0 0;
 58648 12.75 4.25 4.25 4.25 1 100 1 13 12.5 0 0 0 0 0 0 0 0 0 0;
 58649 13 16.1 16.1 16.1 1 100 1 26 0 0 0 0 0 0 0 0 0 0 0;
 58650 14.75 3.65 15.8 -8.5 1 100 1 25.5 4 0 0 0 0 0 0 0 0 0 0;
 58650 14.75 3.65 15.8 -8.5 1 100 1 25.5 4 0 0 0 0 0 0 0 0 0 0;
 58651 10.48 0 9.9 -9.9 1 100 1 10.48 10.48 0 0 0 0 0 0 0 0 0 0;
 58652 19.68 0 9.7 -9.7 1 100 1 19.68 19.68 0 0 0 0 0 0 0 0 0 0;
 58652 20.16 0 10 -10 1 100 1 20.16 20.16 0 0 0 0 0 0 0 0 0 0;
 58653 24.45 8.1 8.1 8.1 1 100 1 24.5 24.4 0 0 0 0 0 0 0 0 0 0;
 58653 24.45 8.1 8.1 8.1 1 100 1 24.5 24.4 0 0 0 0 0 0 0 0 0 0;
 58654 9.8 0 9.7 -9.7 1 100 1 9.8 9.8 0 0 0 0 0 0 0 0 0 0;
 58655 17.85 0 7.8 -7.8 1 100 1 23.7 12 0 0 0 0 0 0 0 0 0 0;
 58656 12.8 10.5 10.5 10.5 1 100 1 21.6 4 0 0 0 0 0 0 0 0 0 0;
 58657 10.75 13 13 13 1 100 1 21 0.5 0 0 0 0 0 0 0 0 0 0;
 58658 10 0 3.3 -3.3 1 100 1 10 10 0 0 0 0 0 0 0 0 0 0;
 58658 10 0 3.3 -3.3 1 100 1 10 10 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 50 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 50 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 53.5 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 53.5 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 53.5 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 125 0 0 0 0 0 0 0 0 0 0 0;
 58659 300 0 121.8 -121.8 1 100 1 600 0 0 0 0 0 0 0 0 0 0 0;
 58659 300 0 121.8 -121.8 1 100 1 600 0 0 0 0 0 0 0 0 0 0 0;
 58659 300 0 121.8 -121.8 1 100 1 600 0 0 0 0 0 0 0 0 0 0 0;
 58659 402.5 0 163.5 -163.5 1 100 1 805 0 0 0 0 0 0 0 0 0 0 0;
 58659 402.5 0 163.5 -163.5 1 100 1 805 0 0 0 0 0 0 0 0 0 0 0;
 58659 402.5 0 163.5 -163.5 1 100 1 805 0 0 0 0 0 0 0 0 0 0 0;
 58659 0 0 0 0 1 100 0 53.5 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58659 120.28 0 39.14 -39.14 1 100 1 240.56 0 0 0 0 0 0 0 0 0 0 0;
 58660 660 0 273.5 -273.5 1 100 1 1200 120 0 0 0 0 0 0 0 0 0 0;
 58661 44.65 8.65 37.5 -20.2 1 100 1 60.5 28.8 0 0 0 0 0 0 0 0 0 0;
 58661 44.65 8.65 37.5 -20.2 1 100 1 60.5 28.8 0 0 0 0 0 0 0 0 0 0;
 58661 44.65 8.65 37.5 -20.2 1 100 1 60.5 28.8 0 0 0 0 0 0 0 0 0 0;
 58661 44.65 8.65 37.5 -20.2 1 100 1 60.5 28.8 0 0 0 0 0 0 0 0 0 0;
 58661 489.95 0 264.9 -264.9 1 100 1 729.9 250 0 0 0 0 0 0 0 0 0 0;
 58661 482.45 0 264.9 -264.9 1 100 1 729.9 235 0 0 0 0 0 0 0 0 0 0;
 58661 61.2 11.45 49.6 -26.7 1 100 1 80 42.4 0 0 0 0 0 0 0 0 0 0;
 58664 165 32.9 142.5 -76.7 1 100 1 230 100 0 0 0 0 0 0 0 0 0 0;
 58664 167 33.5 145 -78 1 100 1 234 100 0 0 0 0 0 0 0 0 0 0;
 58664 167 33.5 145 -78 1 100 1 234 100 0 0 0 0 0 0 0 0 0 0;
 58665 151.73 15.4 98.8 -68 1 100 1 151.73 151.73 0 0 0 0 0 0 0 0 0 0;
 58666 111.44 15.05 96.4 -66.3 1 100 1 111.44 111.44 0 0 0 0 0 0 0 0 0 0;
 58667 143.5 119 119 119 1 100 1 192 95 0 0 0 0 0 0 0 0 0 0;
 58667 95.65 41.5 41.5 41.5 1 100 1 126.3 65 0 0 0 0 0 0 0 0 0 0;
 58668 155.5 0 0 0 1 100 1 186 125 0 0 0 0 0 0 0 0 0 0;
 58668 99 0 0 0 1 100 1 133 65 0 0 0 0 0 0 0 0 0 0;
 58670 137.5 25.1 108.5 -58.3 1 100 1 175 100 0 0 0 0 0 0 0 0 0 0;
 58670 137.5 25.1 108.5 -58.3 1 100 1 175 100 0 0 0 0 0 0 0 0 0 0;
 58670 200 42.95 185.9 -100 1 100 1 300 100 0 0 0 0 0 0 0 0 0 0;
 58672 79.2 0 52.1 -52.1 1 100 1 158.4 0 0 0 0 0 0 0 0 0 0 0;
 58672 79.2 0 52.1 -52.1 1 100 1 158.4 0 0 0 0 0 0 0 0 0 0 0;
 58672 80.75 0 53.1 -53.1 1 100 1 161.5 0 0 0 0 0 0 0 0 0 0 0;
 58672 80.75 0 53.1 -53.1 1 100 1 161.5 0 0 0 0 0 0 0 0 0 0 0;
 58672 119.7 0 78.7 -78.7 1 100 1 239.4 0 0 0 0 0 0 0 0 0 0 0;
 58672 119.7 0 78.7 -78.7 1 100 1 239.4 0 0 0 0 0 0 0 0 0 0 0;
 58673 125 0 0 0 1 100 1 150 100 0 0 0 0 0 0 0 0 0 0;
 58673 117.5 0 0 0 1 100 1 150 85 0 0 0 0 0 0 0 0 0 0;
 58675 109.04 0 60.1 -60.1 1 100 1 109.04 109.04 0 0 0 0 0 0 0 0 0 0;
 58676 97.35 0 44.4 -44.4 1 100 1 135 59.7 0 0 0 0 0 0 0 0 0 0;
 58676 97.35 0 44.4 -44.4 1 100 1 135 59.7 0 0 0 0 0 0 0 0 0 0;
 58676 97.35 0 44.4 -44.4 1 100 1 135 59.7 0 0 0 0 0 0 0 0 0 0;
 58676 93.15 0 44.4 -44.4 1 100 1 135 51.3 0 0 0 0 0 0 0 0 0 0;
 58676 93.15 0 44.4 -44.4 1 100 1 135 51.3 0 0 0 0 0 0 0 0 0 0;
 58676 93.15 0 44.4 -44.4 1 100 1 135 51.3 0 0 0 0 0 0 0 0 0 0;
 58677 127 0 44.4 -44.4 1 100 1 135 119 0 0 0 0 0 0 0 0 0 0;
 58677 99.15 0 44.4 -44.4 1 100 1 135 63.3 0 0 0 0 0 0 0 0 0 0;
 58677 99.15 0 44.4 -44.4 1 100 1 135 63.3 0 0 0 0 0 0 0 0 0 0;
 58677 99.15 0 44.4 -44.4 1 100 1 135 63.3 0 0 0 0 0 0 0 0 0 0;
 58677 94.4 0 44.4 -44.4 1 100 1 135 53.8 0 0 0 0 0 0 0 0 0 0;
 58677 94.4 0 44.4 -44.4 1 100 1 135 53.8 0 0 0 0 0 0 0 0 0 0;
 58678 122.5 0 44.4 -44.4 1 100 1 135 110 0 0 0 0 0 0 0 0 0 0;
 58678 96.25 0 44.4 -44.4 1 100 1 135 57.5 0 0 0 0 0 0 0 0 0 0;
 58678 96.25 0 44.4 -44.4 1 100 1 135 57.5 0 0 0 0 0 0 0 0 0 0;
 58678 96.25 0 44.4 -44.4 1 100 1 135 57.5 0 0 0 0 0 0 0 0 0 0;
 58678 90.7 0 44.4 -44.4 1 100 1 135 46.4 0 0 0 0 0 0 0 0 0 0;
 58678 90.7 0 44.4 -44.4 1 100 1 135 46.4 0 0 0 0 0 0 0 0 0 0;
 58679 74.5 0 37.5 -37.5 1 100 1 114 35 0 0 0 0 0 0 0 0 0 0;
 58679 80.2 0 41.2 -41.2 1 100 1 125.4 35 0 0 0 0 0 0 0 0 0 0;
 58679 80.2 0 41.2 -41.2 1 100 1 125.4 35 0 0 0 0 0 0 0 0 0 0;
 58679 74.5 0 37.5 -37.5 1 100 1 114 35 0 0 0 0 0 0 0 0 0 0;
 58679 74.5 0 37.5 -37.5 1 100 1 114 35 0 0 0 0 0 0 0 0 0 0;
 58679 74.5 0 37.5 -37.5 1 100 1 114 35 0 0 0 0 0 0 0 0 0 0;
 58679 74.5 0 37.5 -37.5 1 100 1 114 35 0 0 0 0 0 0 0 0 0 0;
 58679 74.5 0 37.5 -37.5 1 100 1 114 35 0 0 0 0 0 0 0 0 0 0;
 58679 74.5 0 37.5 -37.5 1 100 1 114 35 0 0 0 0 0 0 0 0 0 0;
 58679 80.2 0 41.2 -41.2 1 100 1 125.4 35 0 0 0 0 0 0 0 0 0 0;
 58679 80.2 0 41.2 -41.2 1 100 1 125.4 35 0 0 0 0 0 0 0 0 0 0;
 58680 56.25 8.5 54.5 -37.5 1 100 1 112.5 0 0 0 0 0 0 0 0 0 0 0;
 58680 56.25 8.5 54.5 -37.5 1 100 1 112.5 0 0 0 0 0 0 0 0 0 0 0;
 58680 56.25 8.5 54.5 -37.5 1 100 1 112.5 0 0 0 0 0 0 0 0 0 0 0;
 58680 56.25 8.5 54.5 -37.5 1 100 1 112.5 0 0 0 0 0 0 0 0 0 0 0;
 58681 80.56 44.4 44.4 44.4 1 100 1 80.56 80.56 0 0 0 0 0 0 0 0 0 0;
 58682 63.3 0 43.6 -43.6 1 100 1 63.3 63.3 0 0 0 0 0 0 0 0 0 0;
 58683 78.24 7.4 47.4 -32.6 1 100 1 78.24 78.24 0 0 0 0 0 0 0 0 0 0;
 58685 65.45 46.4 46.4 46.4 1 100 1 95.9 35 0 0 0 0 0 0 0 0 0 0;
 58685 65.45 46.4 46.4 46.4 1 100 1 95.9 35 0 0 0 0 0 0 0 0 0 0;
 58685 61.85 45.4 45.4 45.4 1 100 1 93.7 30 0 0 0 0 0 0 0 0 0 0;
 58686 72.5 0 31.2 -31.2 1 100 1 95 50 0 0 0 0 0 0 0 0 0 0;
 58686 73.9 0 32.1 -32.1 1 100 1 97.8 50 0 0 0 0 0 0 0 0 0 0;
 58686 72.5 0 31.2 -31.2 1 100 1 95 50 0 0 0 0 0 0 0 0 0 0;
 58686 72.5 0 31.2 -31.2 1 100 1 95 50 0 0 0 0 0 0 0 0 0 0;
 58686 72.5 0 31.2 -31.2 1 100 1 95 50 0 0 0 0 0 0 0 0 0 0;
 58686 72.5 0 31.2 -31.2 1 100 1 95 50 0 0 0 0 0 0 0 0 0 0;
 58686 72.5 0 31.2 -31.2 1 100 1 95 50 0 0 0 0 0 0 0 0 0 0;
 58686 72.5 0 31.2 -31.2 1 100 1 95 50 0 0 0 0 0 0 0 0 0 0;
 58686 72.5 0 31.2 -31.2 1 100 1 95 50 0 0 0 0 0 0 0 0 0 0;
 58686 73.9 0 32.1 -32.1 1 100 1 97.8 50 0 0 0 0 0 0 0 0 0 0;
 58687 80 0 29.6 -29.6 1 100 1 90 70 0 0 0 0 0 0 0 0 0 0;
 58687 62.85 0 29.6 -29.6 1 100 1 90 35.7 0 0 0 0 0 0 0 0 0 0;
 58687 62.85 0 29.6 -29.6 1 100 1 90 35.7 0 0 0 0 0 0 0 0 0 0;
 58687 76.6 0 36.5 -36.5 1 100 1 111 42.2 0 0 0 0 0 0 0 0 0 0;
 58687 76.6 0 36.5 -36.5 1 100 1 111 42.2 0 0 0 0 0 0 0 0 0 0;
 58687 76.6 0 36.5 -36.5 1 100 1 111 42.2 0 0 0 0 0 0 0 0 0 0;
 58689 72 0 39.7 -39.7 1 100 1 72 72 0 0 0 0 0 0 0 0 0 0;
 58690 46.95 6.75 43.1 -29.6 1 100 1 88.9 5 0 0 0 0 0 0 0 0 0 0;
 58690 46.95 6.75 43.1 -29.6 1 100 1 88.9 5 0 0 0 0 0 0 0 0 0 0;
 58691 95 0 31.2 -31.2 1 100 1 95 95 0 0 0 0 0 0 0 0 0 0;
 58691 95 0 31.2 -31.2 1 100 1 95 95 0 0 0 0 0 0 0 0 0 0;
 58691 95 0 31.2 -31.2 1 100 1 95 95 0 0 0 0 0 0 0 0 0 0;
 58691 67.9 0 29 -29 1 100 1 88.2 47.6 0 0 0 0 0 0 0 0 0 0;
 58691 67.9 0 29 -29 1 100 1 88.2 47.6 0 0 0 0 0 0 0 0 0 0;
 58691 67.9 0 29 -29 1 100 1 88.2 47.6 0 0 0 0 0 0 0 0 0 0;
 58691 67.9 0 29 -29 1 100 1 88.2 47.6 0 0 0 0 0 0 0 0 0 0;
 58691 67.9 0 29 -29 1 100 1 88.2 47.6 0 0 0 0 0 0 0 0 0 0;
 58691 67.9 0 29 -29 1 100 1 88.2 47.6 0 0 0 0 0 0 0 0 0 0;
 58691 67.9 0 29 -29 1 100 1 88.2 47.6 0 0 0 0 0 0 0 0 0 0;
 58691 67.9 0 29 -29 1 100 1 88.2 47.6 0 0 0 0 0 0 0 0 0 0;
 58691 95 0 31.2 -31.2 1 100 1 95 95 0 0 0 0 0 0 0 0 0 0;
 58691 67.9 0 29 -29 1 100 1 88.2 47.6 0 0 0 0 0 0 0 0 0 0;
 58691 67.9 0 29 -29 1 100 1 88.2 47.6 0 0 0 0 0 0 0 0 0 0;
 58691 67.9 0 29 -29 1 100 1 88.2 47.6 0 0 0 0 0 0 0 0 0 0;
 58691 67.9 0 29 -29 1 100 1 88.2 47.6 0 0 0 0 0 0 0 0 0 0;
 58691 67.9 0 29 -29 1 100 1 88.2 47.6 0 0 0 0 0 0 0 0 0 0;
 58691 67.9 0 29 -29 1 100 1 88.2 47.6 0 0 0 0 0 0 0 0 0 0;
 58691 67.9 0 29 -29 1 100 1 88.2 47.6 0 0 0 0 0 0 0 0 0 0;
 58691 67.9 0 29 -29 1 100 1 88.2 47.6 0 0 0 0 0 0 0 0 0 0;
 58691 95 0 31.2 -31.2 1 100 1 95 95 0 0 0 0 0 0 0 0 0 0;
 58691 95 0 31.2 -31.2 1 100 1 95 95 0 0 0 0 0 0 0 0 0 0;
 58691 95 0 31.2 -31.2 1 100 1 95 95 0 0 0 0 0 0 0 0 0 0;
 58691 95 0 31.2 -31.2 1 100 1 95 95 0 0 0 0 0 0 0 0 0 0;
 58691 95 0 31.2 -31.2 1 100 1 95 95 0 0 0 0 0 0 0 0 0 0;
 58691 95 0 31.2 -31.2 1 100 1 95 95 0 0 0 0 0 0 0 0 0 0;
 58691 95 0 31.2 -31.2 1 100 1 95 95 0 0 0 0 0 0 0 0 0 0;
 58692 28.85 2.85 18.3 -12.6 1 100 1 37.7 20 0 0 0 0 0 0 0 0 0 0;
 58692 68.9 6.6 42.5 -29.3 1 100 1 87.8 50 0 0 0 0 0 0 0 0 0 0;
 58693 44.8 6.4 41 -28.2 1 100 1 84.6 5 0 0 0 0 0 0 0 0 0 0;
 58693 44.8 6.4 41 -28.2 1 100 1 84.6 5 0 0 0 0 0 0 0 0 0 0;
 58694 41.4 0 0 0 1 100 1 80.8 2 0 0 0 0 0 0 0 0 0 0;
 58695 0 0 0 0 1 100 0 80 0 0 0 0 0 0 0 0 0 0 0;
 58695 0 0 0 0 1 100 0 80 0 0 0 0 0 0 0 0 0 0 0;
 58695 0 0 0 0 1 100 0 80 0 0 0 0 0 0 0 0 0 0 0;
 58696 66.2 25.4 25.4 25.4 1 100 1 77.4 55 0 0 0 0 0 0 0 0 0 0;
 58696 66.2 25.4 25.4 25.4 1 100 1 77.4 55 0 0 0 0 0 0 0 0 0 0;
 58696 66.2 25.4 25.4 25.4 1 100 1 77.4 55 0 0 0 0 0 0 0 0 0 0;
 58696 66.2 25.4 25.4 25.4 1 100 1 77.4 55 0 0 0 0 0 0 0 0 0 0;
 58696 66.2 25.4 25.4 25.4 1 100 1 77.4 55 0 0 0 0 0 0 0 0 0 0;
 58696 66.2 25.4 25.4 25.4 1 100 1 77.4 55 0 0 0 0 0 0 0 0 0 0;
 58696 66.2 25.4 25.4 25.4 1 100 1 77.4 55 0 0 0 0 0 0 0 0 0 0;
 58696 66.2 25.4 25.4 25.4 1 100 1 77.4 55 0 0 0 0 0 0 0 0 0 0;
 58696 66.2 25.4 25.4 25.4 1 100 1 77.4 55 0 0 0 0 0 0 0 0 0 0;
 58696 66.2 25.4 25.4 25.4 1 100 1 77.4 55 0 0 0 0 0 0 0 0 0 0;
 58699 24 0 0 0 1 100 1 40 8 0 0 0 0 0 0 0 0 0 0;
 58699 7.6 0 0 0 1 100 1 12.8 2.4 0 0 0 0 0 0 0 0 0 0;
 58699 7.6 0 0 0 1 100 1 12.8 2.4 0 0 0 0 0 0 0 0 0 0;
 58699 7.6 0 0 0 1 100 1 12.8 2.4 0 0 0 0 0 0 0 0 0 0;
 58699 7.6 0 0 0 1 100 1 12.8 2.4 0 0 0 0 0 0 0 0 0 0;
 58699 7.6 0 0 0 1 100 1 12.8 2.4 0 0 0 0 0 0 0 0 0 0;
 58700 39.5 0 0 0 1 100 1 64 15 0 0 0 0 0 0 0 0 0 0;
 58701 33.25 8.8 38.1 -20.5 1 100 1 61.5 5 0 0 0 0 0 0 0 0 0 0;
 58702 9 0 6.17 -6.17 1 100 1 14.85 3.15 0 0 0 0 0 0 0 0 0 0;
 58702 9 0 6.17 -6.17 1 100 1 14.85 3.15 0 0 0 0 0 0 0 0 0 0;
 58702 9 0 6.17 -6.17 1 100 1 14.85 3.15 0 0 0 0 0 0 0 0 0 0;
 58702 9 0 6.17 -6.17 1 100 1 14.85 3.15 0 0 0 0 0 0 0 0 0 0;
 58702 18.7 2.35 15.2 -10.5 1 100 1 31.4 6 0 0 0 0 0 0 0 0 0 0;
 58703 39.45 28.5 28.5 28.5 1 100 1 58.9 20 0 0 0 0 0 0 0 0 0 0;
 58703 39.45 28.5 28.5 28.5 1 100 1 58.9 20 0 0 0 0 0 0 0 0 0 0;
 58703 84.55 62.5 62.5 62.5 1 100 1 129.1 40 0 0 0 0 0 0 0 0 0 0;
 58703 84.55 62.5 62.5 62.5 1 100 1 129.1 40 0 0 0 0 0 0 0 0 0 0;
 58704 31.35 16.7 16.7 16.7 1 100 1 50.7 12 0 0 0 0 0 0 0 0 0 0;
 58705 40 0 0 0 1 100 1 40 40 0 0 0 0 0 0 0 0 0 0;
 58707 30 15.1 15.1 15.1 1 100 1 46 14 0 0 0 0 0 0 0 0 0 0;
 58707 30 15.1 15.1 15.1 1 100 1 46 14 0 0 0 0 0 0 0 0 0 0;
 58708 9.7 0 0 0 1 100 1 11.4 8 0 0 0 0 0 0 0 0 0 0;
 58708 9.7 0 0 0 1 100 1 11.4 8 0 0 0 0 0 0 0 0 0 0;
 58708 9.7 0 0 0 1 100 1 11.4 8 0 0 0 0 0 0 0 0 0 0;
 58708 9.7 0 0 0 1 100 1 11.4 8 0 0 0 0 0 0 0 0 0 0;
 58709 22.5 9.4 33.8 -15 1 100 1 45 0 0 0 0 0 0 0 0 0 0 0;
 58709 22.5 9.4 33.8 -15 1 100 1 45 0 0 0 0 0 0 0 0 0 0 0;
 58709 22.5 9.4 33.8 -15 1 100 1 45 0 0 0 0 0 0 0 0 0 0 0;
 58710 35.2 0 17.4 -17.4 1 100 1 35.2 35.2 0 0 0 0 0 0 0 0 0 0;
 58710 182.88 17.25 110.7 -76.2 1 100 1 182.88 182.88 0 0 0 0 0 0 0 0 0 0;
 58711 26.46 23.6 23.6 23.6 1 100 1 42 10.92 0 0 0 0 0 0 0 0 0 0;
 58712 24.25 0 0 0 1 100 1 40.5 8 0 0 0 0 0 0 0 0 0 0;
 58712 24.25 0 0 0 1 100 1 40.5 8 0 0 0 0 0 0 0 0 0 0;
 58712 24.25 0 0 0 1 100 1 40.5 8 0 0 0 0 0 0 0 0 0 0;
 58712 24.25 0 0 0 1 100 1 40.5 8 0 0 0 0 0 0 0 0 0 0;
 58713 30.7 3 19.1 -13.1 1 100 1 39.4 22 0 0 0 0 0 0 0 0 0 0;
 58713 30.2 3 19.1 -13.1 1 100 1 39.4 21 0 0 0 0 0 0 0 0 0 0;
 58713 30.2 3 19.1 -13.1 1 100 1 39.4 21 0 0 0 0 0 0 0 0 0 0;
 58713 44.1 4.4 28.2 -19.4 1 100 1 58.2 30 0 0 0 0 0 0 0 0 0 0;
 58715 18 2.7 17.4 -12 1 100 1 36 0 0 0 0 0 0 0 0 0 0 0;
 58715 18 2.7 17.4 -12 1 100 1 36 0 0 0 0 0 0 0 0 0 0 0;
 58716 23.5 2.65 17 -11.7 1 100 1 35 12 0 0 0 0 0 0 0 0 0 0;
 58716 23.5 2.65 17 -11.7 1 100 1 35 12 0 0 0 0 0 0 0 0 0 0;
 58719 26.3 6.15 22.2 -9.9 1 100 1 29.6 23 0 0 0 0 0 0 0 0 0 0;
 58719 26.3 6.15 22.2 -9.9 1 100 1 29.6 23 0 0 0 0 0 0 0 0 0 0;
 58720 20.5 17.4 17.4 17.4 1 100 1 28 13 0 0 0 0 0 0 0 0 0 0;
 58721 15.25 0 9 -9 1 100 1 27.5 3 0 0 0 0 0 0 0 0 0 0;
 58722 17.5 0 0 0 1 100 1 27 8 0 0 0 0 0 0 0 0 0 0;
 58722 17.5 0 0 0 1 100 1 27 8 0 0 0 0 0 0 0 0 0 0;
 58722 17.5 0 0 0 1 100 1 27 8 0 0 0 0 0 0 0 0 0 0;
 58723 41.8 22.6 22.6 22.6 1 100 1 46.6 37 0 0 0 0 0 0 0 0 0 0;
 58723 41.8 22.6 22.6 22.6 1 100 1 46.6 37 0 0 0 0 0 0 0 0 0 0;
 58723 41.8 22.6 22.6 22.6 1 100 1 46.6 37 0 0 0 0 0 0 0 0 0 0;
 58723 17 13.1 13.1 13.1 1 100 1 27 7 0 0 0 0 0 0 0 0 0 0;
 58724 14.9 8.8 8.8 8.8 1 100 1 26.8 3 0 0 0 0 0 0 0 0 0 0;
 58726 15 3.7 16.1 -8.7 1 100 1 26 4 0 0 0 0 0 0 0 0 0 0;
 58727 14.5 0 0 0 1 100 1 25 4 0 0 0 0 0 0 0 0 0 0;
 58727 14.5 0 0 0 1 100 1 25 4 0 0 0 0 0 0 0 0 0 0;
 58728 4.1 0.855 3.08 -1.37 1 100 1 4.1 4.1 0 0 0 0 0 0 0 0 0 0;
 58728 4.1 0.855 3.08 -1.37 1 100 1 4.1 4.1 0 0 0 0 0 0 0 0 0 0;
 58728 4.1 0.855 3.08 -1.37 1 100 1 4.1 4.1 0 0 0 0 0 0 0 0 0 0;
 58728 4.1 0.855 3.08 -1.37 1 100 1 4.1 4.1 0 0 0 0 0 0 0 0 0 0;
 58728 4.1 0.855 3.08 -1.37 1 100 1 4.1 4.1 0 0 0 0 0 0 0 0 0 0;
 58728 4.1 0.855 3.08 -1.37 1 100 1 4.1 4.1 0 0 0 0 0 0 0 0 0 0;
 58730 6.05 0 0 0 1 100 1 12 0.1 0 0 0 0 0 0 0 0 0 0;
 58730 6.05 0 0 0 1 100 1 12 0.1 0 0 0 0 0 0 0 0 0 0;
 58731 3.015 3.08 3.08 3.08 1 100 1 5.7 0.33 0 0 0 0 0 0 0 0 0 0;
 58731 3.015 3.08 3.08 3.08 1 100 1 5.7 0.33 0 0 0 0 0 0 0 0 0 0;
 58731 3.015 3.08 3.08 3.08 1 100 1 5.7 0.33 0 0 0 0 0 0 0 0 0 0;
 58731 3.015 3.08 3.08 3.08 1 100 1 5.7 0.33 0 0 0 0 0 0 0 0 0 0;
 58732 11.25 1.7 10.9 -7.5 1 100 1 22.5 0 0 0 0 0 0 0 0 0 0 0;
 58732 11.25 1.7 10.9 -7.5 1 100 1 22.5 0 0 0 0 0 0 0 0 0 0 0;
 58732 11.25 1.7 10.9 -7.5 1 100 1 22.5 0 0 0 0 0 0 0 0 0 0 0;
 58732 11.25 1.7 10.9 -7.5 1 100 1 22.5 0 0 0 0 0 0 0 0 0 0 0;
 58733 30.65 0 16.9 -16.9 1 100 1 51.3 10 0 0 0 0 0 0 0 0 0 0;
 58733 15.35 1.55 10 -6.9 1 100 1 20.7 10 0 0 0 0 0 0 0 0 0 0;
 58733 15.35 1.55 10 -6.9 1 100 1 20.7 10 0 0 0 0 0 0 0 0 0 0;
 58733 15.35 1.55 10 -6.9 1 100 1 20.7 10 0 0 0 0 0 0 0 0 0 0;
 58733 16.25 1.7 10.9 -7.5 1 100 1 22.5 10 0 0 0 0 0 0 0 0 0 0;
 58733 16.25 1.7 10.9 -7.5 1 100 1 22.5 10 0 0 0 0 0 0 0 0 0 0;
 58733 16.25 1.7 10.9 -7.5 1 100 1 22.5 10 0 0 0 0 0 0 0 0 0 0;
 58733 16.25 1.7 10.9 -7.5 1 100 1 22.5 10 0 0 0 0 0 0 0 0 0 0;
 58733 16.25 1.7 10.9 -7.5 1 100 1 22.5 10 0 0 0 0 0 0 0 0 0 0;
 58733 16.25 1.7 10.9 -7.5 1 100 1 22.5 10 0 0 0 0 0 0 0 0 0 0;
 58733 30.65 0 16.9 -16.9 1 100 1 51.3 10 0 0 0 0 0 0 0 0 0 0;
 58733 30.65 0 16.9 -16.9 1 100 1 51.3 10 0 0 0 0 0 0 0 0 0 0;
 58733 30.65 0 16.9 -16.9 1 100 1 51.3 10 0 0 0 0 0 0 0 0 0 0;
 58733 30.65 0 16.9 -16.9 1 100 1 51.3 10 0 0 0 0 0 0 0 0 0 0;
 58733 30.65 0 16.9 -16.9 1 100 1 51.3 10 0 0 0 0 0 0 0 0 0 0;
 58733 30.65 0 16.9 -16.9 1 100 1 51.3 10 0 0 0 0 0 0 0 0 0 0;
 58733 30.65 0 16.9 -16.9 1 100 1 51.3 10 0 0 0 0 0 0 0 0 0 0;
 58733 15.35 1.55 10 -6.9 1 100 1 20.7 10 0 0 0 0 0 0 0 0 0 0;
 58735 344.15 0 177.4 -177.4 1 100 1 608.3 80 0 0 0 0 0 0 0 0 0 0;
 58735 344.15 0 199.9 -199.9 1 100 1 608.3 80 0 0 0 0 0 0 0 0 0 0;
 58735 344.15 0 199.9 -199.9 1 100 1 608.3 80 0 0 0 0 0 0 0 0 0 0;
 58735 348.5 0 202.8 -202.8 1 100 1 617 80 0 0 0 0 0 0 0 0 0 0;
 58736 400 43.05 276.1 -190 1 100 1 570 230 0 0 0 0 0 0 0 0 0 0;
 58736 385 43.05 276.1 -190 1 100 1 570 200 0 0 0 0 0 0 0 0 0 0;
 58736 385 43.05 276.1 -190 1 100 1 570 200 0 0 0 0 0 0 0 0 0 0;
 58738 160 15.1 96.9 -66.7 1 100 1 160 160 0 0 0 0 0 0 0 0 0 0;
 58740 94.3 19.15 82.8 -44.5 1 100 1 133.6 55 0 0 0 0 0 0 0 0 0 0;
 58740 94.3 19.15 82.8 -44.5 1 100 1 133.6 55 0 0 0 0 0 0 0 0 0 0;
 58740 187.5 19.25 123.5 -85 1 100 1 255 120 0 0 0 0 0 0 0 0 0 0;
 58740 290 30.2 193.7 -133.3 1 100 1 400 180 0 0 0 0 0 0 0 0 0 0;
 58741 93.75 8.75 56.2 -38.7 1 100 1 116 71.5 0 0 0 0 0 0 0 0 0 0;
 58742 92.64 8.75 56.1 -38.6 1 100 1 92.64 92.64 0 0 0 0 0 0 0 0 0 0;
 58743 82.64 7.8 50 -34.4 1 100 1 82.64 82.64 0 0 0 0 0 0 0 0 0 0;
 58744 82.64 7.8 50 -34.4 1 100 1 82.64 82.64 0 0 0 0 0 0 0 0 0 0;
 58745 79.2 0 43.7 -43.7 1 100 1 79.2 79.2 0 0 0 0 0 0 0 0 0 0;
 58746 78.5 7.15 46 -31.7 1 100 1 95 62 0 0 0 0 0 0 0 0 0 0;
 58748 73.6 6.8 43.6 -30 1 100 1 90 57.2 0 0 0 0 0 0 0 0 0 0;
 58749 64 0 31.6 -31.6 1 100 1 64 64 0 0 0 0 0 0 0 0 0 0;
 58750 48.8 0 24.1 -24.1 1 100 1 48.8 48.8 0 0 0 0 0 0 0 0 0 0;
 58751 0 0 0 0 1 100 0 17.2 0 0 0 0 0 0 0 0 0 0 0;
 58751 0 0 0 0 1 100 0 17.2 0 0 0 0 0 0 0 0 0 0 0;
 58751 0 0 0 0 1 100 0 17.2 0 0 0 0 0 0 0 0 0 0 0;
 58752 40 0 19.8 -19.8 1 100 1 40 40 0 0 0 0 0 0 0 0 0 0;
 58753 33.6 0 16.6 -16.6 1 100 1 33.6 33.6 0 0 0 0 0 0 0 0 0 0;
 58754 33.12 0 16.4 -16.4 1 100 1 33.12 33.12 0 0 0 0 0 0 0 0 0 0;
 58755 4.29 1.21 4.7 -2.28 1 100 1 6.83 1.75 0 0 0 0 0 0 0 0 0 0;
 58755 4.29 1.21 4.7 -2.28 1 100 1 6.83 1.75 0 0 0 0 0 0 0 0 0 0;
 58755 4.29 1.21 4.7 -2.28 1 100 1 6.83 1.75 0 0 0 0 0 0 0 0 0 0;
 58755 4.29 1.21 4.7 -2.28 1 100 1 6.83 1.75 0 0 0 0 0 0 0 0 0 0;
 58755 4.29 1.21 4.7 -2.28 1 100 1 6.83 1.75 0 0 0 0 0 0 0 0 0 0;
 58755 4.29 1.21 4.7 -2.28 1 100 1 6.83 1.75 0 0 0 0 0 0 0 0 0 0;
 58756 32.56 3.05 19.7 -13.6 1 100 1 32.56 32.56 0 0 0 0 0 0 0 0 0 0;
 58756 82.64 7.8 50 -34.4 1 100 1 82.64 82.64 0 0 0 0 0 0 0 0 0 0;
 58757 32.35 3.05 19.4 -13.3 1 100 1 40 24.7 0 0 0 0 0 0 0 0 0 0;
 58759 6 0.9 5.8 -4 1 100 1 12 0 0 0 0 0 0 0 0 0 0 0;
 58759 6 0.9 5.8 -4 1 100 1 12 0 0 0 0 0 0 0 0 0 0 0;
 58759 6 0.9 5.8 -4 1 100 1 12 0 0 0 0 0 0 0 0 0 0 0;
 58760 33 5.15 22.3 -12 1 100 1 36 30 0 0 0 0 0 0 0 0 0 0;
 58760 33 5.15 22.3 -12 1 100 1 36 30 0 0 0 0 0 0 0 0 0 0;
 58760 33 5.15 22.3 -12 1 100 1 36 30 0 0 0 0 0 0 0 0 0 0;
 58762 16.7 0 11 -11 1 100 1 33.4 0 0 0 0 0 0 0 0 0 0 0;
 58762 16.7 0 11 -11 1 100 1 33.4 0 0 0 0 0 0 0 0 0 0 0;
 58764 23.76 2.25 14.4 -9.9 1 100 1 23.76 23.76 0 0 0 0 0 0 0 0 0 0;
 58765 23.52 0 11.6 -11.6 1 100 1 23.52 23.52 0 0 0 0 0 0 0 0 0 0;
 58766 19.84 0 9.8 -9.8 1 100 1 19.84 19.84 0 0 0 0 0 0 0 0 0 0;
 58767 4 1.565 5.63 -2.5 1 100 1 7.5 0.5 0 0 0 0 0 0 0 0 0 0;
 58767 4 1.565 5.63 -2.5 1 100 1 7.5 0.5 0 0 0 0 0 0 0 0 0 0;
 58767 4 1.565 5.63 -2.5 1 100 1 7.5 0.5 0 0 0 0 0 0 0 0 0 0;
 58768 4 1.565 5.63 -2.5 1 100 1 7.5 0.5 0 0 0 0 0 0 0 0 0 0;
 58768 4 1.565 5.63 -2.5 1 100 1 7.5 0.5 0 0 0 0 0 0 0 0 0 0;
 58768 4 1.565 5.63 -2.5 1 100 1 7.5 0.5 0 0 0 0 0 0 0 0 0 0;
 58769 4 1.565 5.63 -2.5 1 100 1 7.5 0.5 0 0 0 0 0 0 0 0 0 0;
 58769 4 1.565 5.63 -2.5 1 100 1 7.5 0.5 0 0 0 0 0 0 0 0 0 0;
 58769 4 1.565 5.63 -2.5 1 100 1 7.5 0.5 0 0 0 0 0 0 0 0 0 0;
 58770 15.35 1.65 10.5 -7.2 1 100 1 21.7 9 0 0 0 0 0 0 0 0 0 0;
 58771 0 0 0 0 1 100 0 20.7 0 0 0 0 0 0 0 0 0 0 0;
 58771 0 0 0 0 1 100 0 20.7 0 0 0 0 0 0 0 0 0 0 0;
 58772 16.24 1.5 9.8 -6.8 1 100 1 16.24 16.24 0 0 0 0 0 0 0 0 0 0;
 58772 82.64 7.8 50 -34.4 1 100 1 82.64 82.64 0 0 0 0 0 0 0 0 0 0;
 58773 147.2 111.2 111.2 111.2 1 100 1 179.4 115 0 0 0 0 0 0 0 0 0 0;
 58773 93.55 75.7 75.7 75.7 1 100 1 122.1 65 0 0 0 0 0 0 0 0 0 0;
 58775 92.72 0 54.9 -54.9 1 100 1 92.72 92.72 0 0 0 0 0 0 0 0 0 0;
 58776 45.05 6.8 43.6 -30 1 100 1 90.1 0 0 0 0 0 0 0 0 0 0 0;
 58776 45.05 6.8 43.6 -30 1 100 1 90.1 0 0 0 0 0 0 0 0 0 0 0;
 58776 45.05 6.8 43.6 -30 1 100 1 90.1 0 0 0 0 0 0 0 0 0 0 0;
 58776 45.05 6.8 43.6 -30 1 100 1 90.1 0 0 0 0 0 0 0 0 0 0 0;
 58776 112.5 17 109 -75 1 100 1 225 0 0 0 0 0 0 0 0 0 0 0;
 58777 90 0 29.6 -29.6 1 100 1 90 90 0 0 0 0 0 0 0 0 0 0;
 58777 90 0 29.6 -29.6 1 100 1 90 90 0 0 0 0 0 0 0 0 0 0;
 58777 220 0 72.3 -72.3 1 100 1 220 220 0 0 0 0 0 0 0 0 0 0;
 58779 51.6 0 25.5 -25.5 1 100 1 51.6 51.6 0 0 0 0 0 0 0 0 0 0;
 58780 7.5 1.95 8.9 -5 1 100 1 15 0 0 0 0 0 0 0 0 0 0 0;
 58780 7.5 1.95 8.9 -5 1 100 1 15 0 0 0 0 0 0 0 0 0 0 0;
 58780 7.5 1.95 8.9 -5 1 100 1 15 0 0 0 0 0 0 0 0 0 0 0;
 58780 7.5 1.95 8.9 -5 1 100 1 15 0 0 0 0 0 0 0 0 0 0 0;
 58781 39.7 4.5 28.8 -19.8 1 100 1 59.4 20 0 0 0 0 0 0 0 0 0 0;
 58781 38.7 4.5 28.8 -19.8 1 100 1 59.4 18 0 0 0 0 0 0 0 0 0 0;
 58781 51.6 5.55 35.5 -24.4 1 100 1 73.2 30 0 0 0 0 0 0 0 0 0 0;
 58781 51.6 5.55 35.5 -24.4 1 100 1 73.2 30 0 0 0 0 0 0 0 0 0 0;
 58782 23.3 0 15.3 -15.3 1 100 1 46.6 0 0 0 0 0 0 0 0 0 0 0;
 58784 22.15 14.6 14.6 14.6 1 100 1 44.3 0 0 0 0 0 0 0 0 0 0 0;
 58786 14 1.05 6.77 -4.67 1 100 1 14 14 0 0 0 0 0 0 0 0 0 0;
 58786 14 1.05 6.77 -4.67 1 100 1 14 14 0 0 0 0 0 0 0 0 0 0;
 58786 14 1.05 6.77 -4.67 1 100 1 14 14 0 0 0 0 0 0 0 0 0 0;
 58787 8.015 0.97 6.17 -4.23 1 100 1 12.7 3.33 0 0 0 0 0 0 0 0 0 0;
 58787 8.015 0.97 6.17 -4.23 1 100 1 12.7 3.33 0 0 0 0 0 0 0 0 0 0;
 58787 8.015 0.97 6.17 -4.23 1 100 1 12.7 3.33 0 0 0 0 0 0 0 0 0 0;
 58790 5 0.75 4.83 -3.33 1 100 1 10 0 0 0 0 0 0 0 0 0 0 0;
 58790 5 0.75 4.83 -3.33 1 100 1 10 0 0 0 0 0 0 0 0 0 0 0;
 58790 5 0.75 4.83 -3.33 1 100 1 10 0 0 0 0 0 0 0 0 0 0 0;
 58791 3.465 0.65 3.6 -2.3 1 100 1 6.93 0 0 0 0 0 0 0 0 0 0 0;
 58791 3.465 0.65 3.6 -2.3 1 100 1 6.93 0 0 0 0 0 0 0 0 0 0 0;
 58791 3.465 0.65 3.6 -2.3 1 100 1 6.93 0 0 0 0 0 0 0 0 0 0 0;
 58791 3.465 0.65 3.6 -2.3 1 100 1 6.93 0 0 0 0 0 0 0 0 0 0 0;
 58792 13.8 0 11.8 -11.8 1 100 1 27.6 0 0 0 0 0 0 0 0 0 0 0;
 58792 13.8 0 11.8 -11.8 1 100 1 27.6 0 0 0 0 0 0 0 0 0 0 0;
 58792 13.8 0 11.8 -11.8 1 100 1 27.6 0 0 0 0 0 0 0 0 0 0 0;
 58793 6.25 0 4.1 -4.1 1 100 1 12.5 0 0 0 0 0 0 0 0 0 0 0;
 58793 6.25 0 4.1 -4.1 1 100 1 12.5 0 0 0 0 0 0 0 0 0 0 0;
 58794 12.5 2.95 14.2 -8.3 1 100 1 25 0 0 0 0 0 0 0 0 0 0 0;
 58794 12.5 2.95 14.2 -8.3 1 100 1 25 0 0 0 0 0 0 0 0 0 0 0;
 58794 12.5 2.95 14.2 -8.3 1 100 1 25 0 0 0 0 0 0 0 0 0 0 0;
 58795 23.4 11.3 11.3 11.3 1 100 1 23.4 23.4 0 0 0 0 0 0 0 0 0 0;
 58796 14.6 0 8.9 -8.9 1 100 1 14.6 14.6 0 0 0 0 0 0 0 0 0 0;
 58797 8.44 0 8.3 -8.3 1 100 1 8.44 8.44 0 0 0 0 0 0 0 0 0 0;
 58798 8.44 0 8.3 -8.3 1 100 1 8.44 8.44 0 0 0 0 0 0 0 0 0 0;
 58799 14 8.3 8.3 8.3 1 100 1 14 14 0 0 0 0 0 0 0 0 0 0;
 58800 14 8.3 8.3 8.3 1 100 1 14 14 0 0 0 0 0 0 0 0 0 0;
 58802 0 0 0 0 1 100 0 20 0 0 0 0 0 0 0 0 0 0 0;
 58802 0 0 0 0 1 100 0 20 0 0 0 0 0 0 0 0 0 0 0;
 61780 756.6 105.95 679.6 -467.7 1 100 1 1403.2 110 0 0 0 0 0 0 0 0 0 0;
 61780 756.6 105.95 679.6 -467.7 1 100 1 1403.2 110 0 0 0 0 0 0 0 0 0 0;
 61780 756.6 105.95 679.6 -467.7 1 100 1 1403.2 110 0 0 0 0 0 0 0 0 0 0;
 61781 564.05 60.65 389 -267.7 1 100 1 803.1 325 0 0 0 0 0 0 0 0 0 0;
 61781 564.05 60.65 389 -267.7 1 100 1 803.1 325 0 0 0 0 0 0 0 0 0 0;
 61781 564.05 60.65 389 -267.7 1 100 1 803.1 325 0 0 0 0 0 0 0 0 0 0;
 61782 339.9 32.05 205.7 -141.6 1 100 1 424.8 255 0 0 0 0 0 0 0 0 0 0;
 61782 364.05 34.6 221.9 -152.7 1 100 1 458.1 270 0 0 0 0 0 0 0 0 0 0;
 61782 359.05 34.6 221.9 -152.7 1 100 1 458.1 260 0 0 0 0 0 0 0 0 0 0;
 61782 317.4 32.05 205.7 -141.6 1 100 1 424.8 210 0 0 0 0 0 0 0 0 0 0;
 61783 230.45 31 199 -137 1 100 1 410.9 50 0 0 0 0 0 0 0 0 0 0;
 61783 230.45 31 199 -137 1 100 1 410.9 50 0 0 0 0 0 0 0 0 0 0;
 61784 124.4 12.1 77.5 -53.3 1 100 1 160 88.8 0 0 0 0 0 0 0 0 0 0;
 61784 123.55 12.1 77.5 -53.3 1 100 1 160 87.1 0 0 0 0 0 0 0 0 0 0;
 61784 122.95 12.1 77.5 -53.3 1 100 1 160 85.9 0 0 0 0 0 0 0 0 0 0;
 61784 209.55 21.25 136.4 -93.9 1 100 1 281.7 137.4 0 0 0 0 0 0 0 0 0 0;
 61784 208.55 21.25 136.4 -93.9 1 100 1 281.7 135.4 0 0 0 0 0 0 0 0 0 0;
 61784 208.5 21.25 136.4 -93.9 1 100 1 281.7 135.3 0 0 0 0 0 0 0 0 0 0;
 61785 170.5 33.8 146.3 -78.7 1 100 1 236 105 0 0 0 0 0 0 0 0 0 0;
 61785 170.5 33.8 146.3 -78.7 1 100 1 236 105 0 0 0 0 0 0 0 0 0 0;
 61785 148 33.8 146.3 -78.7 1 100 1 236 60 0 0 0 0 0 0 0 0 0 0;
 61786 127 29.2 126.4 -68 1 100 1 204 50 0 0 0 0 0 0 0 0 0 0;
 61786 127 29.2 126.4 -68 1 100 1 204 50 0 0 0 0 0 0 0 0 0 0;
 61786 11.2 1.55 9.9 -6.8 1 100 1 20.4 2 0 0 0 0 0 0 0 0 0 0;
 61786 32.75 8.65 37.5 -20.2 1 100 1 60.5 5 0 0 0 0 0 0 0 0 0 0;
 61786 50.8 11.7 50.6 -27.2 1 100 1 81.6 20 0 0 0 0 0 0 0 0 0 0;
 61786 42.85 5.95 38.1 -26.2 1 100 1 78.7 7 0 0 0 0 0 0 0 0 0 0;
 61787 191 45.4 196.5 -105.7 1 100 1 317 65 0 0 0 0 0 0 0 0 0 0;
 61787 141.5 28.35 122.7 -66 1 100 1 198 85 0 0 0 0 0 0 0 0 0 0;
 61787 141.5 28.35 122.7 -66 1 100 1 198 85 0 0 0 0 0 0 0 0 0 0;
 61788 150 26.8 115.9 -62.3 1 100 1 187 113 0 0 0 0 0 0 0 0 0 0;
 61788 150 26.8 115.9 -62.3 1 100 1 187 113 0 0 0 0 0 0 0 0 0 0;
 61788 171.05 38.95 168.6 -90.7 1 100 1 272.1 70 0 0 0 0 0 0 0 0 0 0;
 61789 142.65 26.5 114.8 -61.8 1 100 1 185.3 100 0 0 0 0 0 0 0 0 0 0;
 61789 142.65 26.5 114.8 -61.8 1 100 1 185.3 100 0 0 0 0 0 0 0 0 0 0;
 61789 185.5 45.95 198.9 -107 1 100 1 321 50 0 0 0 0 0 0 0 0 0 0;
 61790 142.65 26.5 114.8 -61.8 1 100 1 185.3 100 0 0 0 0 0 0 0 0 0 0;
 61790 142.65 26.5 114.8 -61.8 1 100 1 185.3 100 0 0 0 0 0 0 0 0 0 0;
 61790 185.5 45.95 198.9 -107 1 100 1 321 50 0 0 0 0 0 0 0 0 0 0;
 61791 128.3 26 112.5 -60.5 1 100 1 181.6 75 0 0 0 0 0 0 0 0 0 0;
 61791 128.3 26 112.5 -60.5 1 100 1 181.6 75 0 0 0 0 0 0 0 0 0 0;
 61791 128.3 26 112.5 -60.5 1 100 1 181.6 75 0 0 0 0 0 0 0 0 0 0;
 61791 131.25 26.85 116.2 -62.5 1 100 1 187.5 75 0 0 0 0 0 0 0 0 0 0;
 61791 102 29.2 126.4 -68 1 100 1 204 0 0 0 0 0 0 0 0 0 0 0;
 61791 102 29.2 126.4 -68 1 100 1 204 0 0 0 0 0 0 0 0 0 0 0;
 61792 135.5 25.2 109.1 -58.7 1 100 1 176 95 0 0 0 0 0 0 0 0 0 0;
 61792 135.8 25.25 109.4 -58.9 1 100 1 176.6 95 0 0 0 0 0 0 0 0 0 0;
 61792 183.4 43.2 187 -100.6 1 100 1 301.8 65 0 0 0 0 0 0 0 0 0 0;
 61793 122 24.9 107.8 -58 1 100 1 174 70 0 0 0 0 0 0 0 0 0 0;
 61793 122 24.9 107.8 -58 1 100 1 174 70 0 0 0 0 0 0 0 0 0 0;
 61793 122 24.9 107.8 -58 1 100 1 174 70 0 0 0 0 0 0 0 0 0 0;
 61793 122 24.9 107.8 -58 1 100 1 174 70 0 0 0 0 0 0 0 0 0 0;
 61793 158.5 38.85 168 -90.3 1 100 1 271 46 0 0 0 0 0 0 0 0 0 0;
 61793 158.5 38.85 168 -90.3 1 100 1 271 46 0 0 0 0 0 0 0 0 0 0;
 61794 122 24.9 107.8 -58 1 100 1 174 70 0 0 0 0 0 0 0 0 0 0;
 61794 122 24.9 107.8 -58 1 100 1 174 70 0 0 0 0 0 0 0 0 0 0;
 61794 122 24.9 107.8 -58 1 100 1 174 70 0 0 0 0 0 0 0 0 0 0;
 61794 122 24.9 107.8 -58 1 100 1 174 70 0 0 0 0 0 0 0 0 0 0;
 61794 158.5 38.85 168 -90.3 1 100 1 271 46 0 0 0 0 0 0 0 0 0 0;
 61794 158.5 38.85 168 -90.3 1 100 1 271 46 0 0 0 0 0 0 0 0 0 0;
 61795 64.4 15.55 67.4 -36.3 1 100 1 108.8 20 0 0 0 0 0 0 0 0 0 0;
 61795 64.4 15.55 67.4 -36.3 1 100 1 108.8 20 0 0 0 0 0 0 0 0 0 0;
 61795 66.8 16.25 70.4 -37.9 1 100 1 113.6 20 0 0 0 0 0 0 0 0 0 0;
 61795 106.65 24.8 107.4 -57.8 1 100 1 173.3 40 0 0 0 0 0 0 0 0 0 0;
 61795 16 3.85 16.7 -9 1 100 1 27 5 0 0 0 0 0 0 0 0 0 0;
 61795 16 3.85 16.7 -9 1 100 1 27 5 0 0 0 0 0 0 0 0 0 0;
 61796 33.15 4.55 29.2 -20.1 1 100 1 60.3 6 0 0 0 0 0 0 0 0 0 0;
 61796 33.15 4.55 29.2 -20.1 1 100 1 60.3 6 0 0 0 0 0 0 0 0 0 0;
 61796 29.55 7.6 32.9 -17.7 1 100 1 53.1 6 0 0 0 0 0 0 0 0 0 0;
 61796 130 24.35 105.4 -56.7 1 100 1 170 90 0 0 0 0 0 0 0 0 0 0;
 61796 19.25 4.95 21.4 -11.5 1 100 1 34.5 4 0 0 0 0 0 0 0 0 0 0;
 61796 38.75 10.55 45.6 -24.5 1 100 1 73.5 4 0 0 0 0 0 0 0 0 0 0;
 61796 106 17.45 75.6 -40.7 1 100 1 122 90 0 0 0 0 0 0 0 0 0 0;
 61797 78.5 0 51.6 -51.6 1 100 1 157 0 0 0 0 0 0 0 0 0 0 0;
 61797 82.5 0 54.2 -54.2 1 100 1 165 0 0 0 0 0 0 0 0 0 0 0;
 61797 82.5 0 54.2 -54.2 1 100 1 165 0 0 0 0 0 0 0 0 0 0 0;
 61797 82.5 0 54.2 -54.2 1 100 1 165 0 0 0 0 0 0 0 0 0 0 0;
 61797 82.5 0 54.2 -54.2 1 100 1 165 0 0 0 0 0 0 0 0 0 0 0;
 61797 82.5 0 54.2 -54.2 1 100 1 165 0 0 0 0 0 0 0 0 0 0 0;
 61797 82.5 0 54.2 -54.2 1 100 1 165 0 0 0 0 0 0 0 0 0 0 0;
 61797 82.5 0 54.2 -54.2 1 100 1 165 0 0 0 0 0 0 0 0 0 0 0;
 61798 121.9 22 95.3 -51.3 1 100 1 153.8 90 0 0 0 0 0 0 0 0 0 0;
 61798 121.9 22 95.3 -51.3 1 100 1 153.8 90 0 0 0 0 0 0 0 0 0 0;
 61798 121.9 22 95.3 -51.3 1 100 1 153.8 90 0 0 0 0 0 0 0 0 0 0;
 61798 90.55 19.45 84.3 -45.4 1 100 1 136.1 45 0 0 0 0 0 0 0 0 0 0;
 61798 187.25 45.05 194.9 -104.8 1 100 1 314.5 60 0 0 0 0 0 0 0 0 0 0;
 61798 71.75 7.8 50.1 -34.5 1 100 1 103.5 40 0 0 0 0 0 0 0 0 0 0;
 61798 71.75 7.8 50.1 -34.5 1 100 1 103.5 40 0 0 0 0 0 0 0 0 0 0;
 61798 71.75 7.8 50.1 -34.5 1 100 1 103.5 40 0 0 0 0 0 0 0 0 0 0;
 61798 71.75 7.8 50.1 -34.5 1 100 1 103.5 40 0 0 0 0 0 0 0 0 0 0;
 61799 71.8 16.25 70.4 -37.9 1 100 1 113.6 30 0 0 0 0 0 0 0 0 0 0;
 61799 193.65 0 113.3 -113.3 1 100 1 312.3 75 0 0 0 0 0 0 0 0 0 0;
 61799 181.95 21.8 139.9 -96.3 1 100 1 288.9 75 0 0 0 0 0 0 0 0 0 0;
 61799 254.5 31.25 200.5 -138 1 100 1 414 95 0 0 0 0 0 0 0 0 0 0;
 61801 28.55 7.6 32.9 -17.7 1 100 1 53.1 4 0 0 0 0 0 0 0 0 0 0;
 61801 65.5 13.05 56.4 -30.3 1 100 1 91 40 0 0 0 0 0 0 0 0 0 0;
 61801 28.55 7.6 32.9 -17.7 1 100 1 53.1 4 0 0 0 0 0 0 0 0 0 0;
 61801 134.75 26.4 114.3 -61.5 1 100 1 184.5 85 0 0 0 0 0 0 0 0 0 0;
 61801 134.75 26.4 114.3 -61.5 1 100 1 184.5 85 0 0 0 0 0 0 0 0 0 0;
 61801 22.3 6.35 27.6 -14.9 1 100 1 44.6 0 0 0 0 0 0 0 0 0 0 0;
 61801 100.3 28.7 124.3 -66.9 1 100 1 200.6 0 0 0 0 0 0 0 0 0 0 0;
 61801 91 9.95 63.9 -44 1 100 1 132 50 0 0 0 0 0 0 0 0 0 0;
 61801 71 9.95 63.9 -44 1 100 1 132 10 0 0 0 0 0 0 0 0 0 0;
 61801 71 9.95 63.9 -44 1 100 1 132 10 0 0 0 0 0 0 0 0 0 0;
 61802 62.5 12.2 52.7 -28.3 1 100 1 85 40 0 0 0 0 0 0 0 0 0 0;
 61803 113.3 16.25 70.4 -37.9 1 100 1 113.6 113 0 0 0 0 0 0 0 0 0 0;
 61803 113.3 16.25 70.4 -37.9 1 100 1 113.6 113 0 0 0 0 0 0 0 0 0 0;
 61803 161.87 23.35 101.1 -54.4 1 100 1 163.2 160.54 0 0 0 0 0 0 0 0 0 0;
 61803 76.25 6.1 39 -26.8 1 100 1 80.5 72 0 0 0 0 0 0 0 0 0 0;
 61803 66.86 5.4 34.5 -23.7 1 100 1 71.2 62.52 0 0 0 0 0 0 0 0 0 0;
 61803 66.86 5.4 34.5 -23.7 1 100 1 71.2 62.52 0 0 0 0 0 0 0 0 0 0;
 61804 52.08 0 25.7 -25.7 1 100 1 52.08 52.08 0 0 0 0 0 0 0 0 0 0;
 61805 50.4 0 24.9 -24.9 1 100 1 50.4 50.4 0 0 0 0 0 0 0 0 0 0;
 61807 40.25 8.65 37.5 -20.2 1 100 1 60.5 20 0 0 0 0 0 0 0 0 0 0;
 61807 40.25 8.65 37.5 -20.2 1 100 1 60.5 20 0 0 0 0 0 0 0 0 0 0;
 61807 40.25 8.65 37.5 -20.2 1 100 1 60.5 20 0 0 0 0 0 0 0 0 0 0;
 61807 40.25 8.65 37.5 -20.2 1 100 1 60.5 20 0 0 0 0 0 0 0 0 0 0;
 61807 40.25 8.65 37.5 -20.2 1 100 1 60.5 20 0 0 0 0 0 0 0 0 0 0;
 61807 40.25 8.65 37.5 -20.2 1 100 1 60.5 20 0 0 0 0 0 0 0 0 0 0;
 61807 40.25 8.65 37.5 -20.2 1 100 1 60.5 20 0 0 0 0 0 0 0 0 0 0;
 61807 40.25 8.65 37.5 -20.2 1 100 1 60.5 20 0 0 0 0 0 0 0 0 0 0;
 61807 40.25 8.65 37.5 -20.2 1 100 1 60.5 20 0 0 0 0 0 0 0 0 0 0;
 61807 40.25 8.65 37.5 -20.2 1 100 1 60.5 20 0 0 0 0 0 0 0 0 0 0;
 61809 32.15 4.1 26.3 -18.1 1 100 1 54.3 10 0 0 0 0 0 0 0 0 0 0;
 61810 69.3 16.25 70.4 -37.9 1 100 1 113.6 25 0 0 0 0 0 0 0 0 0 0;
 61810 69.3 16.25 70.4 -37.9 1 100 1 113.6 25 0 0 0 0 0 0 0 0 0 0;
 61810 28.55 7.6 32.9 -17.7 1 100 1 53.1 4 0 0 0 0 0 0 0 0 0 0;
 61810 28.55 7.6 32.9 -17.7 1 100 1 53.1 4 0 0 0 0 0 0 0 0 0 0;
 61811 78.125 17.9 77.5 -41.7 1 100 1 125 31.25 0 0 0 0 0 0 0 0 0 0;
 61811 78.125 17.9 77.5 -41.7 1 100 1 125 31.25 0 0 0 0 0 0 0 0 0 0;
 61811 28.55 7.6 32.9 -17.7 1 100 1 53.1 4 0 0 0 0 0 0 0 0 0 0;
 61811 28.55 7.6 32.9 -17.7 1 100 1 53.1 4 0 0 0 0 0 0 0 0 0 0;
 61811 59.15 5.9 37.9 -26.1 1 100 1 78.3 40 0 0 0 0 0 0 0 0 0 0;
 61813 10 0 0 0 1 100 1 10 10 0 0 0 0 0 0 0 0 0 0;
 61813 10 0 0 0 1 100 1 10 10 0 0 0 0 0 0 0 0 0 0;
 61813 10 0 0 0 1 100 1 10 10 0 0 0 0 0 0 0 0 0 0;
 61813 10 0 0 0 1 100 1 10 10 0 0 0 0 0 0 0 0 0 0;
 61814 23 2.7 17.4 -12 1 100 1 36 10 0 0 0 0 0 0 0 0 0 0;
 61815 6.45 0.75 4.8 -3.3 1 100 1 9.9 3 0 0 0 0 0 0 0 0 0 0;
 61815 6.45 0.75 4.8 -3.3 1 100 1 9.9 3 0 0 0 0 0 0 0 0 0 0;
 61815 6.45 0.75 4.8 -3.3 1 100 1 9.9 3 0 0 0 0 0 0 0 0 0 0;
 61815 89.9 7.5 48.3 -33.3 1 100 1 99.8 80 0 0 0 0 0 0 0 0 0 0;
 61818 14.05 1.95 12.6 -8.7 1 100 1 26.1 2 0 0 0 0 0 0 0 0 0 0;
 61819 12.8 1.75 11.4 -7.9 1 100 1 23.6 2 0 0 0 0 0 0 0 0 0 0;
 61819 12.8 1.75 11.4 -7.9 1 100 1 23.6 2 0 0 0 0 0 0 0 0 0 0;
 61819 40.25 8.65 37.5 -20.2 1 100 1 60.5 20 0 0 0 0 0 0 0 0 0 0;
 61819 40.25 8.65 37.5 -20.2 1 100 1 60.5 20 0 0 0 0 0 0 0 0 0 0;
 61819 44.35 6.55 42 -28.9 1 100 1 86.7 2 0 0 0 0 0 0 0 0 0 0;
 61819 38.7 5.5 35.1 -24.1 1 100 1 72.4 5 0 0 0 0 0 0 0 0 0 0;
 61819 38.7 5.5 35.1 -24.1 1 100 1 72.4 5 0 0 0 0 0 0 0 0 0 0;
 61819 13.65 1.95 12.3 -8.4 1 100 1 25.3 2 0 0 0 0 0 0 0 0 0 0;
 61820 428.65 41.7 267.5 -184.1 1 100 1 552.3 305 0 0 0 0 0 0 0 0 0 0;
 61821 288.2 33.7 216.2 -148.8 1 100 1 446.4 130 0 0 0 0 0 0 0 0 0 0;
 61821 288.2 33.7 216.2 -148.8 1 100 1 446.4 130 0 0 0 0 0 0 0 0 0 0;
 61821 332.4 0 166.1 -166.1 1 100 1 534.8 130 0 0 0 0 0 0 0 0 0 0;
 61822 653.4 122.7 531 -285.6 1 100 1 856.8 450 0 0 0 0 0 0 0 0 0 0;
 61822 298 29.9 191.8 -132 1 100 1 396 200 0 0 0 0 0 0 0 0 0 0;
 61822 291.25 54.8 237.1 -127.5 1 100 1 382.5 200 0 0 0 0 0 0 0 0 0 0;
 61823 225.66 22.65 145.5 -100.2 1 100 1 225.66 225.66 0 0 0 0 0 0 0 0 0 0;
 61824 66.65 12.75 55.3 -29.8 1 100 1 89.3 44 0 0 0 0 0 0 0 0 0 0;
 61824 66.65 12.75 55.3 -29.8 1 100 1 89.3 44 0 0 0 0 0 0 0 0 0 0;
 61824 66.65 12.75 55.3 -29.8 1 100 1 89.3 44 0 0 0 0 0 0 0 0 0 0;
 61824 66.65 12.75 55.3 -29.8 1 100 1 89.3 44 0 0 0 0 0 0 0 0 0 0;
 61824 107.3 21.4 92.7 -49.9 1 100 1 149.6 65 0 0 0 0 0 0 0 0 0 0;
 61824 214.3 42.05 182 -97.9 1 100 1 293.6 135 0 0 0 0 0 0 0 0 0 0;
 61825 153.5 15.65 100.3 -69 1 100 1 207 100 0 0 0 0 0 0 0 0 0 0;
 61825 28.9 5.4 23.4 -12.6 1 100 1 37.8 20 0 0 0 0 0 0 0 0 0 0;
 61825 28.9 5.4 23.4 -12.6 1 100 1 37.8 20 0 0 0 0 0 0 0 0 0 0;
 61826 160.8 15.15 97.3 -67 1 100 1 160.8 160.8 0 0 0 0 0 0 0 0 0 0;
 61827 151.78 15.05 96.6 -66.5 1 100 1 151.78 151.78 0 0 0 0 0 0 0 0 0 0;
 61828 134.45 123.3 123.3 123.3 1 100 1 198.9 70 0 0 0 0 0 0 0 0 0 0;
 61828 133.95 123.3 123.3 123.3 1 100 1 198.9 69 0 0 0 0 0 0 0 0 0 0;
 61829 138.5 28.2 122.1 -65.7 1 100 1 197 80 0 0 0 0 0 0 0 0 0 0;
 61829 138.5 28.2 122.1 -65.7 1 100 1 197 80 0 0 0 0 0 0 0 0 0 0;
 61830 153.35 27.45 118.8 -63.9 1 100 1 191.7 115 0 0 0 0 0 0 0 0 0 0;
 61830 38.65 4.45 28.7 -19.8 1 100 1 59.3 18 0 0 0 0 0 0 0 0 0 0;
 61831 142.5 0 69 -69 1 100 1 190 95 0 0 0 0 0 0 0 0 0 0;
 61831 200.2 20.8 133.4 -91.8 1 100 1 275.4 125 0 0 0 0 0 0 0 0 0 0;
 61832 120.05 25.05 108.5 -58.4 1 100 1 175.1 65 0 0 0 0 0 0 0 0 0 0;
 61832 120.05 25.05 108.5 -58.4 1 100 1 175.1 65 0 0 0 0 0 0 0 0 0 0;
 61832 120.05 25.05 108.5 -58.4 1 100 1 175.1 65 0 0 0 0 0 0 0 0 0 0;
 61832 97.65 20.1 87 -46.8 1 100 1 140.3 55 0 0 0 0 0 0 0 0 0 0;
 61832 96.15 20.1 87 -46.8 1 100 1 140.3 52 0 0 0 0 0 0 0 0 0 0;
 61832 190.8 49.05 212.3 -114.2 1 100 1 342.6 39 0 0 0 0 0 0 0 0 0 0;
 61833 128.55 25.05 108.5 -58.4 1 100 1 175.1 82 0 0 0 0 0 0 0 0 0 0;
 61833 128.55 25.05 108.5 -58.4 1 100 1 175.1 82 0 0 0 0 0 0 0 0 0 0;
 61833 199.45 48 207.6 -111.6 1 100 1 334.9 64 0 0 0 0 0 0 0 0 0 0;
 61834 103.68 0 71.4 -71.4 1 100 1 103.68 103.68 0 0 0 0 0 0 0 0 0 0;
 61837 115 11.3 72.6 -50 1 100 1 150 80 0 0 0 0 0 0 0 0 0 0;
 61837 115 11.3 72.6 -50 1 100 1 150 80 0 0 0 0 0 0 0 0 0 0;
 61838 137.25 24.45 105.7 -56.8 1 100 1 170.5 104 0 0 0 0 0 0 0 0 0 0;
 61838 86.875 23.4 88.5 -41.7 1 100 1 125 48.75 0 0 0 0 0 0 0 0 0 0;
 61838 86.875 23.4 88.5 -41.7 1 100 1 125 48.75 0 0 0 0 0 0 0 0 0 0;
 61838 297.9 54.55 236 -126.9 1 100 1 380.8 215 0 0 0 0 0 0 0 0 0 0;
 61839 6.3 1.75 6.3 -2.8 1 100 1 8.4 4.2 0 0 0 0 0 0 0 0 0 0;
 61839 6.3 1.75 6.3 -2.8 1 100 1 8.4 4.2 0 0 0 0 0 0 0 0 0 0;
 61839 6.3 1.75 6.3 -2.8 1 100 1 8.4 4.2 0 0 0 0 0 0 0 0 0 0;
 61839 6.3 1.75 6.3 -2.8 1 100 1 8.4 4.2 0 0 0 0 0 0 0 0 0 0;
 61839 6.3 1.75 6.3 -2.8 1 100 1 8.4 4.2 0 0 0 0 0 0 0 0 0 0;
 61839 6.3 1.75 6.3 -2.8 1 100 1 8.4 4.2 0 0 0 0 0 0 0 0 0 0;
 61839 6.3 1.75 6.3 -2.8 1 100 1 8.4 4.2 0 0 0 0 0 0 0 0 0 0;
 61839 6.3 1.75 6.3 -2.8 1 100 1 8.4 4.2 0 0 0 0 0 0 0 0 0 0;
 61839 6.3 1.75 6.3 -2.8 1 100 1 8.4 4.2 0 0 0 0 0 0 0 0 0 0;
 61839 6.3 1.75 6.3 -2.8 1 100 1 8.4 4.2 0 0 0 0 0 0 0 0 0 0;
 61839 6.3 1.75 6.3 -2.8 1 100 1 8.4 4.2 0 0 0 0 0 0 0 0 0 0;
 61839 6.3 1.75 6.3 -2.8 1 100 1 8.4 4.2 0 0 0 0 0 0 0 0 0 0;
 61839 6.3 1.75 6.3 -2.8 1 100 1 8.4 4.2 0 0 0 0 0 0 0 0 0 0;
 61839 6.3 1.75 6.3 -2.8 1 100 1 8.4 4.2 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61840 4.65 1.19 4.28 -1.9 1 100 1 5.7 3.6 0 0 0 0 0 0 0 0 0 0;
 61841 20.45 0 12.9 -12.9 1 100 1 28.45 12.45 0 0 0 0 0 0 0 0 0 0;
 61841 20.45 0 12.9 -12.9 1 100 1 28.45 12.45 0 0 0 0 0 0 0 0 0 0;
 61841 20.45 0 12.9 -12.9 1 100 1 28.45 12.45 0 0 0 0 0 0 0 0 0 0;
 61841 20.45 0 12.9 -12.9 1 100 1 28.45 12.45 0 0 0 0 0 0 0 0 0 0;
 61842 50 0 32.9 -32.9 1 100 1 100 0 0 0 0 0 0 0 0 0 0 0;
 61842 50 0 32.9 -32.9 1 100 1 100 0 0 0 0 0 0 0 0 0 0 0;
 61843 43.3 6.5 41.9 -28.9 1 100 1 86.6 0 0 0 0 0 0 0 0 0 0 0;
 61843 43.3 6.5 41.9 -28.9 1 100 1 86.6 0 0 0 0 0 0 0 0 0 0 0;
 61844 31.5 5.6 24.2 -13 1 100 1 39 24 0 0 0 0 0 0 0 0 0 0;
 61844 72.6 12.05 52.1 -28 1 100 1 84 61.2 0 0 0 0 0 0 0 0 0 0;
 61845 58.55 11.05 47.8 -25.7 1 100 1 77.1 40 0 0 0 0 0 0 0 0 0 0;
 61845 58.55 11.05 47.8 -25.7 1 100 1 77.1 40 0 0 0 0 0 0 0 0 0 0;
 61846 58.55 11.05 47.8 -25.7 1 100 1 77.1 40 0 0 0 0 0 0 0 0 0 0;
 61846 58.55 11.05 47.8 -25.7 1 100 1 77.1 40 0 0 0 0 0 0 0 0 0 0;
 61847 32.46 0 29.6 -29.6 1 100 1 32.46 32.46 0 0 0 0 0 0 0 0 0 0;
 61848 33.4 32.1 32.1 32.1 1 100 1 51.8 15 0 0 0 0 0 0 0 0 0 0;
 61848 43.05 44.1 44.1 44.1 1 100 1 71.1 15 0 0 0 0 0 0 0 0 0 0;
 61848 43.05 44.1 44.1 44.1 1 100 1 71.1 15 0 0 0 0 0 0 0 0 0 0;
 61849 43.05 10.2 44.1 -23.7 1 100 1 71.1 15 0 0 0 0 0 0 0 0 0 0;
 61849 43.05 10.2 44.1 -23.7 1 100 1 71.1 15 0 0 0 0 0 0 0 0 0 0;
 61850 44.85 4.85 31.3 -21.6 1 100 1 64.7 25 0 0 0 0 0 0 0 0 0 0;
 61850 44.85 4.85 31.3 -21.6 1 100 1 64.7 25 0 0 0 0 0 0 0 0 0 0;
 61851 48 0 23.7 -23.7 1 100 1 48 48 0 0 0 0 0 0 0 0 0 0;
 61852 12.6 2.835 12.3 -6.63 1 100 1 19.87 5.33 0 0 0 0 0 0 0 0 0 0;
 61852 12.6 2.835 12.3 -6.63 1 100 1 19.87 5.33 0 0 0 0 0 0 0 0 0 0;
 61852 12.6 2.835 12.3 -6.63 1 100 1 19.87 5.33 0 0 0 0 0 0 0 0 0 0;
 61853 41.1 0 0 0 1 100 1 52.2 30 0 0 0 0 0 0 0 0 0 0;
 61853 41.1 0 0 0 1 100 1 52.2 30 0 0 0 0 0 0 0 0 0 0;
 61853 44.25 8.4 36.3 -19.5 1 100 1 58.5 30 0 0 0 0 0 0 0 0 0 0;
 61853 44.25 8.4 36.3 -19.5 1 100 1 58.5 30 0 0 0 0 0 0 0 0 0 0;
 61853 44.25 8.4 36.3 -19.5 1 100 1 58.5 30 0 0 0 0 0 0 0 0 0 0;
 61853 44.25 8.4 36.3 -19.5 1 100 1 58.5 30 0 0 0 0 0 0 0 0 0 0;
 61853 44.25 8.4 36.3 -19.5 1 100 1 58.5 30 0 0 0 0 0 0 0 0 0 0;
 61854 40.8 0 0 0 1 100 1 40.8 40.8 0 0 0 0 0 0 0 0 0 0;
 61855 30.2 3.8 24.4 -16.8 1 100 1 50.4 10 0 0 0 0 0 0 0 0 0 0;
 61855 30.2 3.8 24.4 -16.8 1 100 1 50.4 10 0 0 0 0 0 0 0 0 0 0;
 61856 95 9.95 63.9 -44 1 100 1 132 58 0 0 0 0 0 0 0 0 0 0;
 61856 39 7.15 31 -16.7 1 100 1 50 28 0 0 0 0 0 0 0 0 0 0;
 61856 56.5 10.75 46.5 -25 1 100 1 75 38 0 0 0 0 0 0 0 0 0 0;
 61857 7.5 1.135 7.27 -5 1 100 1 15 0 0 0 0 0 0 0 0 0 0 0;
 61857 7.5 1.135 7.27 -5 1 100 1 15 0 0 0 0 0 0 0 0 0 0 0;
 61857 7.5 1.135 7.27 -5 1 100 1 15 0 0 0 0 0 0 0 0 0 0 0;
 61858 21.6 3.25 20.9 -14.4 1 100 1 43.2 0 0 0 0 0 0 0 0 0 0 0;
 61858 21.6 3.25 20.9 -14.4 1 100 1 43.2 0 0 0 0 0 0 0 0 0 0 0;
 61859 21.5 15.6 15.6 15.6 1 100 1 43 0 0 0 0 0 0 0 0 0 0 0;
 61859 21.5 15.6 15.6 15.6 1 100 1 43 0 0 0 0 0 0 0 0 0 0 0;
 61860 49.5 46.5 46.5 46.5 1 100 1 75 24 0 0 0 0 0 0 0 0 0 0;
 61860 25.83 24.9 24.9 24.9 1 100 1 40.2 11.46 0 0 0 0 0 0 0 0 0 0;
 61861 27 24.3 24.3 24.3 1 100 1 40 14 0 0 0 0 0 0 0 0 0 0;
 61861 75.94 68.2 68.2 68.2 1 100 1 112.5 39.38 0 0 0 0 0 0 0 0 0 0;
 61862 19.1 0 12.6 -12.6 1 100 1 38.2 0 0 0 0 0 0 0 0 0 0 0;
 61863 26.5 5.45 23.6 -12.7 1 100 1 38 15 0 0 0 0 0 0 0 0 0 0;
 61863 26.5 5.45 23.6 -12.7 1 100 1 38 15 0 0 0 0 0 0 0 0 0 0;
 61863 26.5 5.45 23.6 -12.7 1 100 1 38 15 0 0 0 0 0 0 0 0 0 0;
 61863 26.5 5.45 23.6 -12.7 1 100 1 38 15 0 0 0 0 0 0 0 0 0 0;
 61863 26.5 5.45 23.6 -12.7 1 100 1 38 15 0 0 0 0 0 0 0 0 0 0;
 61863 26.5 5.45 23.6 -12.7 1 100 1 38 15 0 0 0 0 0 0 0 0 0 0;
 61864 25 22.9 22.9 22.9 1 100 1 37 13 0 0 0 0 0 0 0 0 0 0;
 61865 19.5 0 0 0 1 100 1 33 6 0 0 0 0 0 0 0 0 0 0;
 61866 23.76 0 11.7 -11.7 1 100 1 23.76 23.76 0 0 0 0 0 0 0 0 0 0;
 61867 14 13.6 13.6 13.6 1 100 1 28 0 0 0 0 0 0 0 0 0 0 0;
 61869 15.8 12.9 12.9 12.9 1 100 1 26.6 5 0 0 0 0 0 0 0 0 0 0;
 61869 15.8 12.9 12.9 12.9 1 100 1 26.6 5 0 0 0 0 0 0 0 0 0 0;
 61870 15.8 12.9 12.9 12.9 1 100 1 26.6 5 0 0 0 0 0 0 0 0 0 0;
 61871 10.6 1.375 7.15 -4.4 1 100 1 10.6 10.6 0 0 0 0 0 0 0 0 0 0;
 61871 10.6 1.375 7.15 -4.4 1 100 1 10.6 10.6 0 0 0 0 0 0 0 0 0 0;
 61872 6.5 0.975 6.3 -4.35 1 100 1 13 0 0 0 0 0 0 0 0 0 0 0;
 61872 6.5 0.975 6.3 -4.35 1 100 1 13 0 0 0 0 0 0 0 0 0 0 0;
 61873 17.5 15.5 15.5 15.5 1 100 1 25 10 0 0 0 0 0 0 0 0 0 0;
 61875 14.5 1.9 12.1 -8.3 1 100 1 25 4 0 0 0 0 0 0 0 0 0 0;
 61876 23.4 3.4 14.7 -7.9 1 100 1 23.8 23 0 0 0 0 0 0 0 0 0 0;
 61876 23.4 3.4 14.7 -7.9 1 100 1 23.8 23 0 0 0 0 0 0 0 0 0 0;
 61876 34.5 5.3 22.9 -12.3 1 100 1 37 32 0 0 0 0 0 0 0 0 0 0;
 61876 21.815 3.4 14.7 -7.9 1 100 1 23.8 19.83 0 0 0 0 0 0 0 0 0 0;
 61876 21.815 3.4 14.7 -7.9 1 100 1 23.8 19.83 0 0 0 0 0 0 0 0 0 0;
 61876 26 5.3 22.9 -12.3 1 100 1 37 15 0 0 0 0 0 0 0 0 0 0;
 61876 24 7.9 28.5 -12.7 1 100 1 38 10 0 0 0 0 0 0 0 0 0 0;
 61876 60 18.75 67.5 -30 1 100 1 90 30 0 0 0 0 0 0 0 0 0 0;
 61877 8.625 1.6 6.95 -3.75 1 100 1 11.25 6 0 0 0 0 0 0 0 0 0 0;
 61877 8.625 1.6 6.95 -3.75 1 100 1 11.25 6 0 0 0 0 0 0 0 0 0 0;
 61878 18 0 8.9 -8.9 1 100 1 18 18 0 0 0 0 0 0 0 0 0 0;
 61878 121.44 0 66.9 -66.9 1 100 1 121.44 121.44 0 0 0 0 0 0 0 0 0 0;
 61879 11.5 15 15 15 1 100 1 20 3 0 0 0 0 0 0 0 0 0 0;
 61880 259.5 27.85 178.7 -123 1 100 1 369 150 0 0 0 0 0 0 0 0 0 0;
 61880 259.5 27.85 178.7 -123 1 100 1 369 150 0 0 0 0 0 0 0 0 0 0;
 61880 352.5 41.9 268.8 -185 1 100 1 555 150 0 0 0 0 0 0 0 0 0 0;
 61880 352.5 41.9 268.8 -185 1 100 1 555 150 0 0 0 0 0 0 0 0 0 0;
 61881 173.5 19.4 124.5 -85.7 1 100 1 257 90 0 0 0 0 0 0 0 0 0 0;
 61882 163.2 15.4 98.8 -68 1 100 1 163.2 163.2 0 0 0 0 0 0 0 0 0 0;
 61883 159.3 37.9 164 -88.2 1 100 1 264.6 54 0 0 0 0 0 0 0 0 0 0;
 61883 153.45 14.9 95.4 -65.6 1 100 1 196.9 110 0 0 0 0 0 0 0 0 0 0;
 61883 153.45 14.9 95.4 -65.6 1 100 1 196.9 110 0 0 0 0 0 0 0 0 0 0;
 61884 132.05 14.35 92 -63.3 1 100 1 190 74.1 0 0 0 0 0 0 0 0 0 0;
 61884 132.05 14.35 92 -63.3 1 100 1 190 74.1 0 0 0 0 0 0 0 0 0 0;
 61884 591.05 61.75 396.2 -272.7 1 100 1 818.1 364 0 0 0 0 0 0 0 0 0 0;
 61884 591.05 61.75 396.2 -272.7 1 100 1 818.1 364 0 0 0 0 0 0 0 0 0 0;
 61884 176.115 19.1 122.7 -84.5 1 100 1 253.4 98.83 0 0 0 0 0 0 0 0 0 0;
 61885 128.5 13.35 85.7 -59 1 100 1 177 80 0 0 0 0 0 0 0 0 0 0;
 61885 80 15.75 68.2 -36.7 1 100 1 110 50 0 0 0 0 0 0 0 0 0 0;
 61886 152.5 25.1 108.5 -58.3 1 100 1 175 130 0 0 0 0 0 0 0 0 0 0;
 61886 152.5 25.1 108.5 -58.3 1 100 1 175 130 0 0 0 0 0 0 0 0 0 0;
 61886 215 42.95 185.9 -100 1 100 1 300 130 0 0 0 0 0 0 0 0 0 0;
 61887 119.75 0 52.4 -52.4 1 100 1 159.5 80 0 0 0 0 0 0 0 0 0 0;
 61888 115 93 93 93 1 100 1 150 80 0 0 0 0 0 0 0 0 0 0;
 61889 106.95 9.6 61.5 -42.3 1 100 1 126.9 87 0 0 0 0 0 0 0 0 0 0;
 61889 106.95 9.6 61.5 -42.3 1 100 1 126.9 87 0 0 0 0 0 0 0 0 0 0;
 61890 96 0 52.9 -52.9 1 100 1 96 96 0 0 0 0 0 0 0 0 0 0;
 61891 81.92 0 45.2 -45.2 1 100 1 81.92 81.92 0 0 0 0 0 0 0 0 0 0;
 61893 72 0 39.7 -39.7 1 100 1 72 72 0 0 0 0 0 0 0 0 0 0;
 61894 74.3 16.25 70.4 -37.9 1 100 1 113.6 35 0 0 0 0 0 0 0 0 0 0;
 61894 73.45 6.55 42.1 -29 1 100 1 86.9 60 0 0 0 0 0 0 0 0 0 0;
 61895 21 2.85 18.2 -12.5 1 100 1 37.5 4.5 0 0 0 0 0 0 0 0 0 0;
 61895 30.25 5.25 28.5 -18 1 100 1 54 6.5 0 0 0 0 0 0 0 0 0 0;
 61896 106.25 12.55 80.6 -55.5 1 100 1 166.5 46 0 0 0 0 0 0 0 0 0 0;
 61896 35 7.15 31 -16.7 1 100 1 50 20 0 0 0 0 0 0 0 0 0 0;
 61896 35 7.15 31 -16.7 1 100 1 50 20 0 0 0 0 0 0 0 0 0 0;
 61897 35.75 6.65 28.8 -15.5 1 100 1 46.5 25 0 0 0 0 0 0 0 0 0 0;
 61897 35.75 6.65 28.8 -15.5 1 100 1 46.5 25 0 0 0 0 0 0 0 0 0 0;
 61897 35.75 6.65 28.8 -15.5 1 100 1 46.5 25 0 0 0 0 0 0 0 0 0 0;
 61897 35.75 6.65 28.8 -15.5 1 100 1 46.5 25 0 0 0 0 0 0 0 0 0 0;
 61898 1.765 0.63 2.27 -1.01 1 100 1 3.03 0.5 0 0 0 0 0 0 0 0 0 0;
 61898 1.765 0.63 2.27 -1.01 1 100 1 3.03 0.5 0 0 0 0 0 0 0 0 0 0;
 61898 1.765 0.63 2.27 -1.01 1 100 1 3.03 0.5 0 0 0 0 0 0 0 0 0 0;
 61898 1.765 0.63 2.27 -1.01 1 100 1 3.03 0.5 0 0 0 0 0 0 0 0 0 0;
 61898 1.765 0.63 2.27 -1.01 1 100 1 3.03 0.5 0 0 0 0 0 0 0 0 0 0;
 61898 1.765 0.63 2.27 -1.01 1 100 1 3.03 0.5 0 0 0 0 0 0 0 0 0 0;
 61898 1.765 0.63 2.27 -1.01 1 100 1 3.03 0.5 0 0 0 0 0 0 0 0 0 0;
 61898 1.765 0.63 2.27 -1.01 1 100 1 3.03 0.5 0 0 0 0 0 0 0 0 0 0;
 61898 1.765 0.63 2.27 -1.01 1 100 1 3.03 0.5 0 0 0 0 0 0 0 0 0 0;
 61898 1.765 0.63 2.27 -1.01 1 100 1 3.03 0.5 0 0 0 0 0 0 0 0 0 0;
 61898 1.765 0.63 2.27 -1.01 1 100 1 3.03 0.5 0 0 0 0 0 0 0 0 0 0;
 61898 1.765 0.63 2.27 -1.01 1 100 1 3.03 0.5 0 0 0 0 0 0 0 0 0 0;
 61898 1.765 0.63 2.27 -1.01 1 100 1 3.03 0.5 0 0 0 0 0 0 0 0 0 0;
 61898 1.765 0.63 2.27 -1.01 1 100 1 3.03 0.5 0 0 0 0 0 0 0 0 0 0;
 61898 1.765 0.63 2.27 -1.01 1 100 1 3.03 0.5 0 0 0 0 0 0 0 0 0 0;
 61899 15 7.27 7.27 7.27 1 100 1 15 15 0 0 0 0 0 0 0 0 0 0;
 61899 15 7.27 7.27 7.27 1 100 1 15 15 0 0 0 0 0 0 0 0 0 0;
 61899 15 7.27 7.27 7.27 1 100 1 15 15 0 0 0 0 0 0 0 0 0 0;
 61900 28 27.3 27.3 27.3 1 100 1 44 12 0 0 0 0 0 0 0 0 0 0;
 61900 28 27.3 27.3 27.3 1 100 1 44 12 0 0 0 0 0 0 0 0 0 0;
 61900 41.5 40.9 40.9 40.9 1 100 1 66 17 0 0 0 0 0 0 0 0 0 0;
 61901 13.5 3.85 16.7 -9 1 100 1 27 0 0 0 0 0 0 0 0 0 0 0;
 61901 26 8.35 30 -13.3 1 100 1 40 12 0 0 0 0 0 0 0 0 0 0;
 61902 15.3 2.3 14.8 -10.2 1 100 1 30.6 0 0 0 0 0 0 0 0 0 0 0;
 61903 28.2 2.3 14.7 -10.1 1 100 1 30.4 26 0 0 0 0 0 0 0 0 0 0;
 61903 28.2 2.3 14.7 -10.1 1 100 1 30.4 26 0 0 0 0 0 0 0 0 0 0;
 61903 28.2 2.3 14.7 -10.1 1 100 1 30.4 26 0 0 0 0 0 0 0 0 0 0;
 61903 28.2 2.3 14.7 -10.1 1 100 1 30.4 26 0 0 0 0 0 0 0 0 0 0;
 61904 10.5 7.25 7.25 7.25 1 100 1 15 6 0 0 0 0 0 0 0 0 0 0;
 61904 10.5 7.25 7.25 7.25 1 100 1 15 6 0 0 0 0 0 0 0 0 0 0;
 61905 4.65 0 3.67 -3.67 1 100 1 9.3 0 0 0 0 0 0 0 0 0 0 0;
 61905 4.65 0 3.67 -3.67 1 100 1 9.3 0 0 0 0 0 0 0 0 0 0 0;
 61905 4.65 0 3.67 -3.67 1 100 1 9.3 0 0 0 0 0 0 0 0 0 0 0;
 61906 8.19 1.55 7.35 -4.25 1 100 1 12.75 3.63 0 0 0 0 0 0 0 0 0 0;
 61906 8.19 1.55 7.35 -4.25 1 100 1 12.75 3.63 0 0 0 0 0 0 0 0 0 0;
 61906 9.15 2.575 9.25 -4.1 1 100 1 12.3 6 0 0 0 0 0 0 0 0 0 0;
 61906 9.15 2.575 9.25 -4.1 1 100 1 12.3 6 0 0 0 0 0 0 0 0 0 0;
 61907 20 9.7 9.7 9.7 1 100 1 20 20 0 0 0 0 0 0 0 0 0 0;
 61908 16 0 7.9 -7.9 1 100 1 16 16 0 0 0 0 0 0 0 0 0 0;
 61908 48 0 23.7 -23.7 1 100 1 48 48 0 0 0 0 0 0 0 0 0 0;
 61909 582.08 66.35 405.4 -272.7 1 100 1 818.1 346.06 0 0 0 0 0 0 0 0 0 0;
 61909 582.08 66.35 405.4 -272.7 1 100 1 818.1 346.06 0 0 0 0 0 0 0 0 0 0;
 61910 20.4 13.5 13.5 13.5 1 100 1 27.8 13 0 0 0 0 0 0 0 0 0 0;
 61910 80.48 57.93 57.93 57.93 1 100 1 119.63 41.33 0 0 0 0 0 0 0 0 0 0;
 61910 20.4 13.5 13.5 13.5 1 100 1 27.8 13 0 0 0 0 0 0 0 0 0 0;
 61910 35.4 24.1 24.1 24.1 1 100 1 49.8 21 0 0 0 0 0 0 0 0 0 0;
 61910 39.25 29.3 29.3 29.3 1 100 1 60.5 18 0 0 0 0 0 0 0 0 0 0;
 61910 39.25 29.3 29.3 29.3 1 100 1 60.5 18 0 0 0 0 0 0 0 0 0 0;
 61910 39.25 29.3 29.3 29.3 1 100 1 60.5 18 0 0 0 0 0 0 0 0 0 0;
 61910 39.25 29.3 29.3 29.3 1 100 1 60.5 18 0 0 0 0 0 0 0 0 0 0;
 61910 80.48 57.93 57.93 57.93 1 100 1 119.63 41.33 0 0 0 0 0 0 0 0 0 0;
 61910 80.48 57.93 57.93 57.93 1 100 1 119.63 41.33 0 0 0 0 0 0 0 0 0 0;
 61911 183.6 20.95 134.3 -92.4 1 100 1 277.2 90 0 0 0 0 0 0 0 0 0 0;
 61911 189.9 21.9 140.4 -96.6 1 100 1 289.8 90 0 0 0 0 0 0 0 0 0 0;
 61912 161 18.25 117.2 -80.7 1 100 1 242 80 0 0 0 0 0 0 0 0 0 0;
 61913 187.4 47.25 204.4 -109.9 1 100 1 329.8 45 0 0 0 0 0 0 0 0 0 0;
 61913 187.4 47.25 204.4 -109.9 1 100 1 329.8 45 0 0 0 0 0 0 0 0 0 0;
 61913 145.75 28.85 124.9 -67.2 1 100 1 201.5 90 0 0 0 0 0 0 0 0 0 0;
 61913 145.75 28.85 124.9 -67.2 1 100 1 201.5 90 0 0 0 0 0 0 0 0 0 0;
 61913 145.75 28.85 124.9 -67.2 1 100 1 201.5 90 0 0 0 0 0 0 0 0 0 0;
 61913 145.75 28.85 124.9 -67.2 1 100 1 201.5 90 0 0 0 0 0 0 0 0 0 0;
 61914 157.65 38.7 167.5 -90.1 1 100 1 270.3 45 0 0 0 0 0 0 0 0 0 0;
 61914 143.6 28.25 122.2 -65.7 1 100 1 197.2 90 0 0 0 0 0 0 0 0 0 0;
 61914 143.6 28.25 122.2 -65.7 1 100 1 197.2 90 0 0 0 0 0 0 0 0 0 0;
 61915 139 25.5 110.3 -59.3 1 100 1 178 100 0 0 0 0 0 0 0 0 0 0;
 61915 139 25.5 110.3 -59.3 1 100 1 178 100 0 0 0 0 0 0 0 0 0 0;
 61915 221.2 47.6 206 -110.8 1 100 1 332.4 110 0 0 0 0 0 0 0 0 0 0;
 61916 132 24.9 107.8 -58 1 100 1 174 90 0 0 0 0 0 0 0 0 0 0;
 61916 132 24.9 107.8 -58 1 100 1 174 90 0 0 0 0 0 0 0 0 0 0;
 61916 153.8 19.05 122.3 -84.2 1 100 1 252.6 55 0 0 0 0 0 0 0 0 0 0;
 61917 130 24.35 105.4 -56.7 1 100 1 170 90 0 0 0 0 0 0 0 0 0 0;
 61917 130 24.35 105.4 -56.7 1 100 1 170 90 0 0 0 0 0 0 0 0 0 0;
 61917 153 28.1 121.5 -65.3 1 100 1 196 110 0 0 0 0 0 0 0 0 0 0;
 61918 30.75 0 12.5 -12.5 1 100 1 61.5 0 0 0 0 0 0 0 0 0 0 0;
 61918 65 0 26.4 -26.4 1 100 1 130 0 0 0 0 0 0 0 0 0 0 0;
 61918 65 0 26.4 -26.4 1 100 1 130 0 0 0 0 0 0 0 0 0 0 0;
 61918 65 0 26.4 -26.4 1 100 1 130 0 0 0 0 0 0 0 0 0 0 0;
 61918 65 0 26.4 -26.4 1 100 1 130 0 0 0 0 0 0 0 0 0 0 0;
 61918 65 0 26.4 -26.4 1 100 1 130 0 0 0 0 0 0 0 0 0 0 0;
 61918 63.5 0 31.8 -31.8 1 100 1 127 0 0 0 0 0 0 0 0 0 0 0;
 61918 63.5 0 31.8 -31.8 1 100 1 127 0 0 0 0 0 0 0 0 0 0 0;
 61918 65 27.1 97.5 -43.3 1 100 1 130 0 0 0 0 0 0 0 0 0 0 0;
 61918 34.25 0 13.9 -13.9 1 100 1 68.5 0 0 0 0 0 0 0 0 0 0 0;
 61918 65 0 26.4 -26.4 1 100 1 130 0 0 0 0 0 0 0 0 0 0 0;
 61918 65 0 26.4 -26.4 1 100 1 130 0 0 0 0 0 0 0 0 0 0 0;
 61918 65 0 26.4 -26.4 1 100 1 130 0 0 0 0 0 0 0 0 0 0 0;
 61918 65 0 26.4 -26.4 1 100 1 130 0 0 0 0 0 0 0 0 0 0 0;
 61918 65 0 26.4 -26.4 1 100 1 130 0 0 0 0 0 0 0 0 0 0 0;
 61918 65 0 26.4 -26.4 1 100 1 130 0 0 0 0 0 0 0 0 0 0 0;
 61918 65 0 26.4 -26.4 1 100 1 130 0 0 0 0 0 0 0 0 0 0 0;
 61919 7.7 1.75 6.3 -2.8 1 100 1 8.4 7 0 0 0 0 0 0 0 0 0 0;
 61919 0 0 6.3 -2.8 1 100 0 8.4 7 0 0 0 0 0 0 0 0 0 0;
 61919 0 0 6.3 -2.8 1 100 0 8.4 7 0 0 0 0 0 0 0 0 0 0;
 61919 0 0 6.3 -2.8 1 100 0 8.4 7 0 0 0 0 0 0 0 0 0 0;
 61919 0 0 6.3 -2.8 1 100 0 8.4 7 0 0 0 0 0 0 0 0 0 0;
 61919 0 0 6.3 -2.8 1 100 0 8.4 7 0 0 0 0 0 0 0 0 0 0;
 61919 7.7 1.75 6.3 -2.8 1 100 1 8.4 7 0 0 0 0 0 0 0 0 0 0;
 61919 7.7 1.75 6.3 -2.8 1 100 1 8.4 7 0 0 0 0 0 0 0 0 0 0;
 61919 7.7 1.75 6.3 -2.8 1 100 1 8.4 7 0 0 0 0 0 0 0 0 0 0;
 61919 7.7 1.75 6.3 -2.8 1 100 1 8.4 7 0 0 0 0 0 0 0 0 0 0;
 61919 7.7 1.75 6.3 -2.8 1 100 1 8.4 7 0 0 0 0 0 0 0 0 0 0;
 61919 7.7 1.75 6.3 -2.8 1 100 1 8.4 7 0 0 0 0 0 0 0 0 0 0;
 61919 7.7 1.75 6.3 -2.8 1 100 1 8.4 7 0 0 0 0 0 0 0 0 0 0;
 61919 7.7 1.75 6.3 -2.8 1 100 1 8.4 7 0 0 0 0 0 0 0 0 0 0;
 61920 66.5 16.5 71.3 -38.3 1 100 1 115 18 0 0 0 0 0 0 0 0 0 0;
 61920 66.5 16.5 71.3 -38.3 1 100 1 115 18 0 0 0 0 0 0 0 0 0 0;
 61922 54.45 8.45 36.5 -19.6 1 100 1 58.9 50 0 0 0 0 0 0 0 0 0 0;
 61922 55.25 8.65 37.5 -20.2 1 100 1 60.5 50 0 0 0 0 0 0 0 0 0 0;
 61922 55.25 8.65 37.5 -20.2 1 100 1 60.5 50 0 0 0 0 0 0 0 0 0 0;
 61922 55.25 8.65 37.5 -20.2 1 100 1 60.5 50 0 0 0 0 0 0 0 0 0 0;
 61922 38.7 5.5 35.1 -24.1 1 100 1 72.4 5 0 0 0 0 0 0 0 0 0 0;
 61922 68.75 7 44.8 -30.8 1 100 1 92.5 45 0 0 0 0 0 0 0 0 0 0;
 61922 68.75 7 44.8 -30.8 1 100 1 92.5 45 0 0 0 0 0 0 0 0 0 0;
 61922 68.75 7 44.8 -30.8 1 100 1 92.5 45 0 0 0 0 0 0 0 0 0 0;
 61922 68.75 7 44.8 -30.8 1 100 1 92.5 45 0 0 0 0 0 0 0 0 0 0;
 61922 68.2 7.9 50.6 -34.8 1 100 1 104.4 32 0 0 0 0 0 0 0 0 0 0;
 61922 68.2 7.9 50.6 -34.8 1 100 1 104.4 32 0 0 0 0 0 0 0 0 0 0;
 61922 55.25 8.65 37.5 -20.2 1 100 1 60.5 50 0 0 0 0 0 0 0 0 0 0;
 61922 55.25 8.65 37.5 -20.2 1 100 1 60.5 50 0 0 0 0 0 0 0 0 0 0;
 61922 55.25 8.65 37.5 -20.2 1 100 1 60.5 50 0 0 0 0 0 0 0 0 0 0;
 61922 55.25 8.65 37.5 -20.2 1 100 1 60.5 50 0 0 0 0 0 0 0 0 0 0;
 61922 55.25 8.65 37.5 -20.2 1 100 1 60.5 50 0 0 0 0 0 0 0 0 0 0;
 61922 55.25 8.65 37.5 -20.2 1 100 1 60.5 50 0 0 0 0 0 0 0 0 0 0;
 61922 55.25 8.65 37.5 -20.2 1 100 1 60.5 50 0 0 0 0 0 0 0 0 0 0;
 61922 55.25 8.65 37.5 -20.2 1 100 1 60.5 50 0 0 0 0 0 0 0 0 0 0;
 61923 52.43 46.9 46.9 46.9 1 100 1 81.6 23.26 0 0 0 0 0 0 0 0 0 0;
 61923 63.75 48.2 48.2 48.2 1 100 1 85 42.5 0 0 0 0 0 0 0 0 0 0;
 61924 65.75 7.7 49.2 -33.8 1 100 1 101.5 30 0 0 0 0 0 0 0 0 0 0;
 61924 57.5 12.2 52.7 -28.3 1 100 1 85 30 0 0 0 0 0 0 0 0 0 0;
 61925 40.73 46.9 46.9 46.9 1 100 1 75.7 5.76 0 0 0 0 0 0 0 0 0 0;
 61926 72 35.8 35.8 35.8 1 100 1 74 70 0 0 0 0 0 0 0 0 0 0;
 61926 72 35.8 35.8 35.8 1 100 1 74 70 0 0 0 0 0 0 0 0 0 0;
 61926 72 35.8 35.8 35.8 1 100 1 74 70 0 0 0 0 0 0 0 0 0 0;
 61928 32.75 16.9 16.9 16.9 1 100 1 60.5 5 0 0 0 0 0 0 0 0 0 0;
 61929 4.8 4.64 4.64 4.64 1 100 1 9.6 0 0 0 0 0 0 0 0 0 0 0;
 61929 4.8 4.64 4.64 4.64 1 100 1 9.6 0 0 0 0 0 0 0 0 0 0 0;
 61929 4.8 4.64 4.64 4.64 1 100 1 9.6 0 0 0 0 0 0 0 0 0 0 0;
 61929 4.8 4.64 4.64 4.64 1 100 1 9.6 0 0 0 0 0 0 0 0 0 0 0;
 61929 4.8 4.64 4.64 4.64 1 100 1 9.6 0 0 0 0 0 0 0 0 0 0 0;
 61931 39.05 6.5 28 -15 1 100 1 45.1 33 0 0 0 0 0 0 0 0 0 0;
 61931 39.05 6.5 28 -15 1 100 1 45.1 33 0 0 0 0 0 0 0 0 0 0;
 61931 29.5 5.3 22.9 -12.3 1 100 1 37 22 0 0 0 0 0 0 0 0 0 0;
 61932 7.46 4.43 4.43 4.43 1 100 1 8.22 6.7 0 0 0 0 0 0 0 0 0 0;
 61932 7.46 4.43 4.43 4.43 1 100 1 8.22 6.7 0 0 0 0 0 0 0 0 0 0;
 61932 7.46 4.43 4.43 4.43 1 100 1 8.22 6.7 0 0 0 0 0 0 0 0 0 0;
 61932 7.46 4.43 4.43 4.43 1 100 1 8.22 6.7 0 0 0 0 0 0 0 0 0 0;
 61933 11.4 3.125 11.25 -5 1 100 1 15 7.8 0 0 0 0 0 0 0 0 0 0;
 61933 11.4 3.125 11.25 -5 1 100 1 15 7.8 0 0 0 0 0 0 0 0 0 0;
 61934 11.45 3.125 11.25 -5 1 100 1 15 7.9 0 0 0 0 0 0 0 0 0 0;
 61934 11.45 3.125 11.25 -5 1 100 1 15 7.9 0 0 0 0 0 0 0 0 0 0;
 61936 10.875 9.75 9.75 9.75 1 100 1 13 8.75 0 0 0 0 0 0 0 0 0 0;
 61936 10.875 9.75 9.75 9.75 1 100 1 13 8.75 0 0 0 0 0 0 0 0 0 0;
 61937 75.9 9.05 58 -39.9 1 100 1 119.8 32 0 0 0 0 0 0 0 0 0 0;
 61937 181 44.7 193.4 -104 1 100 1 312 50 0 0 0 0 0 0 0 0 0 0;
 61937 9 1.725 7.6 -4.15 1 100 1 12.5 5.5 0 0 0 0 0 0 0 0 0 0;
 61937 9 1.725 7.6 -4.15 1 100 1 12.5 5.5 0 0 0 0 0 0 0 0 0 0;
 61937 127.8 22.25 96.4 -51.9 1 100 1 155.6 100 0 0 0 0 0 0 0 0 0 0;
 61937 127.8 22.25 96.4 -51.9 1 100 1 155.6 100 0 0 0 0 0 0 0 0 0 0;
 61937 34.35 7.15 31 -16.7 1 100 1 50 18.7 0 0 0 0 0 0 0 0 0 0;
 61937 49.7 10.75 46.5 -25 1 100 1 75 24.4 0 0 0 0 0 0 0 0 0 0;
 61937 52.35 10 43.2 -23.2 1 100 1 69.7 35 0 0 0 0 0 0 0 0 0 0;
 61937 33.6 7.2 31.1 -16.7 1 100 1 50.2 17 0 0 0 0 0 0 0 0 0 0;
 61938 5.95 0 0 0 1 100 1 11.8 0.1 0 0 0 0 0 0 0 0 0 0;
 61938 5.95 0 0 0 1 100 1 11.8 0.1 0 0 0 0 0 0 0 0 0 0;
 61939 9 2.45 8.8 -3.9 1 100 1 11.75 6.25 0 0 0 0 0 0 0 0 0 0;
 61939 9 2.45 8.8 -3.9 1 100 1 11.75 6.25 0 0 0 0 0 0 0 0 0 0;
 61941 20.6 1.7 10.8 -7.4 1 100 1 22.2 19 0 0 0 0 0 0 0 0 0 0;
 61941 20.6 1.7 10.8 -7.4 1 100 1 22.2 19 0 0 0 0 0 0 0 0 0 0;
 61941 20.6 1.7 10.8 -7.4 1 100 1 22.2 19 0 0 0 0 0 0 0 0 0 0;
 61941 17.35 2.25 14.4 -9.9 1 100 1 29.7 5 0 0 0 0 0 0 0 0 0 0;
 61942 11.15 7 7 7 1 100 1 21.3 1 0 0 0 0 0 0 0 0 0 0;
 61942 11.15 7 7 7 1 100 1 21.3 1 0 0 0 0 0 0 0 0 0 0;
 61942 11.15 7 7 7 1 100 1 21.3 1 0 0 0 0 0 0 0 0 0 0;
 61943 6.925 2.1 7.55 -3.35 1 100 1 10.05 3.8 0 0 0 0 0 0 0 0 0 0;
 61943 6.925 2.1 7.55 -3.35 1 100 1 10.05 3.8 0 0 0 0 0 0 0 0 0 0;
 61944 570 61.9 397.1 -273.3 1 100 1 820 320 0 0 0 0 0 0 0 0 0 0;
 61944 570 61.9 397.1 -273.3 1 100 1 820 320 0 0 0 0 0 0 0 0 0 0;
 61945 373.6 0 191.3 -191.3 1 100 1 527.2 220 0 0 0 0 0 0 0 0 0 0;
 61945 347 0 207.5 -207.5 1 100 1 525 169 0 0 0 0 0 0 0 0 0 0;
 61945 317 0 207.5 -207.5 1 100 1 525 109 0 0 0 0 0 0 0 0 0 0;
 61946 354.75 0 50.1 -50.1 1 100 1 499.5 210 0 0 0 0 0 0 0 0 0 0;
 61947 330.65 0 230.6 -230.6 1 100 1 541.3 120 0 0 0 0 0 0 0 0 0 0;
 61947 308 37.45 240.2 -165.3 1 100 1 496 120 0 0 0 0 0 0 0 0 0 0;
 61948 130.24 15.4 98.6 -67.8 1 100 1 130.24 130.24 0 0 0 0 0 0 0 0 0 0;
 61949 195.5 18.95 121.6 -83.7 1 100 1 251 140 0 0 0 0 0 0 0 0 0 0;
 61949 161.5 15.3 98.3 -67.7 1 100 1 203 120 0 0 0 0 0 0 0 0 0 0;
 61949 161.5 15.3 98.3 -67.7 1 100 1 203 120 0 0 0 0 0 0 0 0 0 0;
 61951 79.3 16.25 70.4 -37.9 1 100 1 113.6 45 0 0 0 0 0 0 0 0 0 0;
 61951 50 10.75 46.5 -25 1 100 1 75 25 0 0 0 0 0 0 0 0 0 0;
 61952 79.3 19.15 82.8 -44.5 1 100 1 133.6 25 0 0 0 0 0 0 0 0 0 0;
 61952 47.75 10.1 43.7 -23.5 1 100 1 70.5 25 0 0 0 0 0 0 0 0 0 0;
 61952 47.5 15.65 56.3 -25 1 100 1 75 20 0 0 0 0 0 0 0 0 0 0;
 61952 40.5 10.15 44 -23.7 1 100 1 71 10 0 0 0 0 0 0 0 0 0 0;
 61952 40.5 10.15 44 -23.7 1 100 1 71 10 0 0 0 0 0 0 0 0 0 0;
 61952 40.5 10.15 44 -23.7 1 100 1 71 10 0 0 0 0 0 0 0 0 0 0;
 61953 25.3 3.8 24.5 -16.9 1 100 1 50.6 0 0 0 0 0 0 0 0 0 0 0;
 61953 25.3 3.8 24.5 -16.9 1 100 1 50.6 0 0 0 0 0 0 0 0 0 0 0;
 61953 25.3 3.8 24.5 -16.9 1 100 1 50.6 0 0 0 0 0 0 0 0 0 0 0;
 61954 9 2.285 9.9 -5.33 1 100 1 16 2 0 0 0 0 0 0 0 0 0 0;
 61954 9 2.285 9.9 -5.33 1 100 1 16 2 0 0 0 0 0 0 0 0 0 0;
 61954 9 2.285 9.9 -5.33 1 100 1 16 2 0 0 0 0 0 0 0 0 0 0;
 61956 10.5 0 0 0 1 100 1 14 7 0 0 0 0 0 0 0 0 0 0;
 61956 10.5 0 0 0 1 100 1 14 7 0 0 0 0 0 0 0 0 0 0;
 61956 10.5 0 0 0 1 100 1 14 7 0 0 0 0 0 0 0 0 0 0;
 61958 68.5 11.75 50.8 -27.3 1 100 1 82 55 0 0 0 0 0 0 0 0 0 0;
 61958 21 5.25 18.8 -8.3 1 100 1 25 17 0 0 0 0 0 0 0 0 0 0;
 61958 21 5.25 18.8 -8.3 1 100 1 25 17 0 0 0 0 0 0 0 0 0 0;
 61958 38.5 10.4 37.5 -16.7 1 100 1 50 27 0 0 0 0 0 0 0 0 0 0;
 61958 17.45 4.55 19.7 -10.6 1 100 1 31.8 3.1 0 0 0 0 0 0 0 0 0 0;
 61960 7.5 11.25 11.25 11.25 1 100 1 15 0 0 0 0 0 0 0 0 0 0 0;
 61960 7.5 11.25 11.25 11.25 1 100 1 15 0 0 0 0 0 0 0 0 0 0 0;
 61961 5.625 1.35 4.87 -2.17 1 100 1 6.5 4.75 0 0 0 0 0 0 0 0 0 0;
 61961 5.625 1.35 4.87 -2.17 1 100 1 6.5 4.75 0 0 0 0 0 0 0 0 0 0;
 61961 5.625 1.35 4.87 -2.17 1 100 1 6.5 4.75 0 0 0 0 0 0 0 0 0 0;
 61961 5.625 1.35 4.87 -2.17 1 100 1 6.5 4.75 0 0 0 0 0 0 0 0 0 0;
 61962 9.75 2.625 9.4 -4.15 1 100 1 12.5 7 0 0 0 0 0 0 0 0 0 0;
 61962 9.75 2.625 9.4 -4.15 1 100 1 12.5 7 0 0 0 0 0 0 0 0 0 0;
 66499 579.5 87.5 561.3 -386.3 1 100 1 1159 0 0 0 0 0 0 0 0 0 0 0;
 66499 582 87.9 563.8 -388 1 100 1 1164 0 0 0 0 0 0 0 0 0 0 0;
 66500 822.71 529.8 529.8 529.8 1 100 1 1127 518.42 0 0 0 0 0 0 0 0 0 0;
 66500 822.71 0 529.8 -529.8 1 100 1 1127 518.42 0 0 0 0 0 0 0 0 0 0;
 66501 453 115.4 499.5 -268.7 1 100 1 806 100 0 0 0 0 0 0 0 0 0 0;
 66501 428 115.4 499.5 -268.7 1 100 1 806 50 0 0 0 0 0 0 0 0 0 0;
 66502 289.75 30.9 198.3 -136.5 1 100 1 409.5 170 0 0 0 0 0 0 0 0 0 0;
 66502 289.75 30.9 198.3 -136.5 1 100 1 409.5 170 0 0 0 0 0 0 0 0 0 0;
 66503 210.015 33.6 186.9 -119.7 1 100 1 359 61.03 0 0 0 0 0 0 0 0 0 0;
 66503 210.015 33.6 186.9 -119.7 1 100 1 359 61.03 0 0 0 0 0 0 0 0 0 0;
 66504 217 26.5 170 -117 1 100 1 351 83 0 0 0 0 0 0 0 0 0 0;
 66504 217 26.5 170 -117 1 100 1 351 83 0 0 0 0 0 0 0 0 0 0;
 66504 217 26.5 170 -117 1 100 1 351 83 0 0 0 0 0 0 0 0 0 0;
 66505 181 165.6 165.6 165.6 1 100 1 342 20 0 0 0 0 0 0 0 0 0 0;
 66505 181 178 178 178 1 100 1 342 20 0 0 0 0 0 0 0 0 0 0;
 66506 179 161.3 161.3 161.3 1 100 1 333 25 0 0 0 0 0 0 0 0 0 0;
 66506 179 161.3 161.3 161.3 1 100 1 333 25 0 0 0 0 0 0 0 0 0 0;
 66507 266 161 161 161 1 100 1 266 266 0 0 0 0 0 0 0 0 0 0;
 66508 418.05 56.7 363.8 -250.4 1 100 1 751.1 85 0 0 0 0 0 0 0 0 0 0;
 66508 185.7 46.75 202.3 -108.8 1 100 1 326.4 45 0 0 0 0 0 0 0 0 0 0;
 66508 185.7 46.75 202.3 -108.8 1 100 1 326.4 45 0 0 0 0 0 0 0 0 0 0;
 66509 220 0 108.9 -108.9 1 100 1 300 140 0 0 0 0 0 0 0 0 0 0;
 66509 220 0 108.9 -108.9 1 100 1 300 140 0 0 0 0 0 0 0 0 0 0;
 66509 220 0 108.9 -108.9 1 100 1 300 140 0 0 0 0 0 0 0 0 0 0;
 66509 220 0 108.9 -108.9 1 100 1 300 140 0 0 0 0 0 0 0 0 0 0;
 66510 183.7 0 0 0 1 100 1 247.4 120 0 0 0 0 0 0 0 0 0 0;
 66511 377 53 340 -234 1 100 1 702 52 0 0 0 0 0 0 0 0 0 0;
 66511 377 53 340 -234 1 100 1 702 52 0 0 0 0 0 0 0 0 0 0;
 66511 156.5 33.35 144.4 -77.7 1 100 1 233 80 0 0 0 0 0 0 0 0 0 0;
 66511 156.5 33.35 144.4 -77.7 1 100 1 233 80 0 0 0 0 0 0 0 0 0 0;
 66511 156.5 33.35 144.4 -77.7 1 100 1 233 80 0 0 0 0 0 0 0 0 0 0;
 66511 156.5 33.35 144.4 -77.7 1 100 1 233 80 0 0 0 0 0 0 0 0 0 0;
 66511 146.5 33.35 144.4 -77.7 1 100 1 233 60 0 0 0 0 0 0 0 0 0 0;
 66511 146.5 33.35 144.4 -77.7 1 100 1 233 60 0 0 0 0 0 0 0 0 0 0;
 66512 140.625 0 0 0 1 100 1 225 56.25 0 0 0 0 0 0 0 0 0 0;
 66512 141.875 0 0 0 1 100 1 227 56.75 0 0 0 0 0 0 0 0 0 0;
 66512 119 0 0 0 1 100 1 218 20 0 0 0 0 0 0 0 0 0 0;
 66512 119 0 0 0 1 100 1 218 20 0 0 0 0 0 0 0 0 0 0;
 66513 161 0 69.7 -69.7 1 100 1 212 110 0 0 0 0 0 0 0 0 0 0;
 66513 161 0 69.7 -69.7 1 100 1 212 110 0 0 0 0 0 0 0 0 0 0;
 66513 133.5 0 69.7 -69.7 1 100 1 212 55 0 0 0 0 0 0 0 0 0 0;
 66514 193 43.8 189.6 -102 1 100 1 306 80 0 0 0 0 0 0 0 0 0 0;
 66514 168.5 30.35 131.4 -70.7 1 100 1 212 125 0 0 0 0 0 0 0 0 0 0;
 66514 163.5 30.35 131.4 -70.7 1 100 1 212 115 0 0 0 0 0 0 0 0 0 0;
 66514 164.25 30.55 132.3 -71.2 1 100 1 213.5 115 0 0 0 0 0 0 0 0 0 0;
 66515 139.1 29.1 125.9 -67.7 1 100 1 203.2 75 0 0 0 0 0 0 0 0 0 0;
 66515 139.1 29.1 125.9 -67.7 1 100 1 203.2 75 0 0 0 0 0 0 0 0 0 0;
 66515 134.15 30.55 132.2 -71.1 1 100 1 213.3 55 0 0 0 0 0 0 0 0 0 0;
 66516 157.5 123.9 123.9 123.9 1 100 1 200 115 0 0 0 0 0 0 0 0 0 0;
 66516 157.5 123.9 123.9 123.9 1 100 1 200 115 0 0 0 0 0 0 0 0 0 0;
 66516 147.5 145.6 145.6 145.6 1 100 1 235 60 0 0 0 0 0 0 0 0 0 0;
 66517 109.9 15.1 96.8 -66.6 1 100 1 199.8 20 0 0 0 0 0 0 0 0 0 0;
 66518 132.5 17 109 -75 1 100 1 225 40 0 0 0 0 0 0 0 0 0 0;
 66518 144.5 28.5 123.3 -66.3 1 100 1 199 90 0 0 0 0 0 0 0 0 0 0;
 66518 144.5 28.5 123.3 -66.3 1 100 1 199 90 0 0 0 0 0 0 0 0 0 0;
 66519 180.25 40.15 173.8 -93.5 1 100 1 280.5 80 0 0 0 0 0 0 0 0 0 0;
 66519 151.95 28.5 123.3 -66.3 1 100 1 198.9 105 0 0 0 0 0 0 0 0 0 0;
 66519 151.95 28.5 123.3 -66.3 1 100 1 198.9 105 0 0 0 0 0 0 0 0 0 0;
 66520 170.35 140.8 140.8 140.8 1 100 1 290.7 50 0 0 0 0 0 0 0 0 0 0;
 66520 141.95 123.3 123.3 123.3 1 100 1 198.9 85 0 0 0 0 0 0 0 0 0 0;
 66520 141.95 123.3 123.3 123.3 1 100 1 198.9 85 0 0 0 0 0 0 0 0 0 0;
 66521 124.35 27 116.9 -62.9 1 100 1 188.7 60 0 0 0 0 0 0 0 0 0 0;
 66521 151.45 28.5 123.3 -66.3 1 100 1 198.9 104 0 0 0 0 0 0 0 0 0 0;
 66522 140 142.5 142.5 142.5 1 100 1 230 50 0 0 0 0 0 0 0 0 0 0;
 66522 140 142.5 142.5 142.5 1 100 1 230 50 0 0 0 0 0 0 0 0 0 0;
 66522 143.9 113.3 113.3 113.3 1 100 1 182.8 105 0 0 0 0 0 0 0 0 0 0;
 66522 143.9 113.3 113.3 113.3 1 100 1 182.8 105 0 0 0 0 0 0 0 0 0 0;
 66522 168.65 163.8 163.8 163.8 1 100 1 264.3 73 0 0 0 0 0 0 0 0 0 0;
 66522 200.655 178.6 178.6 178.6 1 100 1 343 58.31 0 0 0 0 0 0 0 0 0 0;
 66522 200.655 178.6 178.6 178.6 1 100 1 343 58.31 0 0 0 0 0 0 0 0 0 0;
 66523 32.75 37.5 37.5 37.5 1 100 1 60.5 5 0 0 0 0 0 0 0 0 0 0;
 66523 141.4 113.3 113.3 113.3 1 100 1 182.8 100 0 0 0 0 0 0 0 0 0 0;
 66523 141.4 113.3 113.3 113.3 1 100 1 182.8 100 0 0 0 0 0 0 0 0 0 0;
 66523 162.2 163.9 163.9 163.9 1 100 1 264.4 60 0 0 0 0 0 0 0 0 0 0;
 66524 146 0 0 0 1 100 1 182 110 0 0 0 0 0 0 0 0 0 0;
 66524 146 0 0 0 1 100 1 182 110 0 0 0 0 0 0 0 0 0 0;
 66524 143.5 0 0 0 1 100 1 227 60 0 0 0 0 0 0 0 0 0 0;
 66525 145.75 112.5 112.5 112.5 1 100 1 181.5 110 0 0 0 0 0 0 0 0 0 0;
 66525 145.75 112.5 112.5 112.5 1 100 1 181.5 110 0 0 0 0 0 0 0 0 0 0;
 66525 194.7 216.5 216.5 216.5 1 100 1 349.4 40 0 0 0 0 0 0 0 0 0 0;
 66526 141.5 83.8 83.8 83.8 1 100 1 173 110 0 0 0 0 0 0 0 0 0 0;
 66526 141.5 83.8 83.8 83.8 1 100 1 173 110 0 0 0 0 0 0 0 0 0 0;
 66526 141.5 83.8 83.8 83.8 1 100 1 173 110 0 0 0 0 0 0 0 0 0 0;
 66526 196.5 25.15 161.3 -111 1 100 1 333 60 0 0 0 0 0 0 0 0 0 0;
 66527 165 24.35 105.4 -56.7 1 100 1 170 160 0 0 0 0 0 0 0 0 0 0;
 66527 165 24.35 105.4 -56.7 1 100 1 170 160 0 0 0 0 0 0 0 0 0 0;
 66527 175 27.25 117.8 -63.3 1 100 1 190 160 0 0 0 0 0 0 0 0 0 0;
 66528 129 24.05 104.1 -56 1 100 1 168 90 0 0 0 0 0 0 0 0 0 0;
 66528 129 24.05 104.1 -56 1 100 1 168 90 0 0 0 0 0 0 0 0 0 0;
 66528 124 24.05 104.1 -56 1 100 1 168 80 0 0 0 0 0 0 0 0 0 0;
 66528 117.5 26.5 114.7 -61.7 1 100 1 185 50 0 0 0 0 0 0 0 0 0 0;
 66528 70 12.9 55.8 -30 1 100 1 90 50 0 0 0 0 0 0 0 0 0 0;
 66529 128.85 0 0 0 1 100 1 167.7 90 0 0 0 0 0 0 0 0 0 0;
 66529 128.85 0 0 0 1 100 1 167.7 90 0 0 0 0 0 0 0 0 0 0;
 66529 160.35 0 0 0 1 100 1 270 50.7 0 0 0 0 0 0 0 0 0 0;
 66530 115 23.65 102.3 -55 1 100 1 165 65 0 0 0 0 0 0 0 0 0 0;
 66530 115 23.65 102.3 -55 1 100 1 165 65 0 0 0 0 0 0 0 0 0 0;
 66530 149.5 32.8 141.9 -76.3 1 100 1 229 70 0 0 0 0 0 0 0 0 0 0;
 66531 112.3 34.3 123.5 -54.9 1 100 1 164.6 60 0 0 0 0 0 0 0 0 0 0;
 66531 112.3 34.3 123.5 -54.9 1 100 1 164.6 60 0 0 0 0 0 0 0 0 0 0;
 66531 112.3 34.3 123.5 -54.9 1 100 1 164.6 60 0 0 0 0 0 0 0 0 0 0;
 66531 112.3 34.3 123.5 -54.9 1 100 1 164.6 60 0 0 0 0 0 0 0 0 0 0;
 66531 124.6 39.4 141.9 -63.1 1 100 1 189.2 60 0 0 0 0 0 0 0 0 0 0;
 66531 124.6 39.4 141.9 -63.1 1 100 1 189.2 60 0 0 0 0 0 0 0 0 0 0;
 66532 86.6 0 0 0 1 100 1 163.2 10 0 0 0 0 0 0 0 0 0 0;
 66532 86.6 0 0 0 1 100 1 163.2 10 0 0 0 0 0 0 0 0 0 0;
 66532 312.5 0 0 0 1 100 1 495 130 0 0 0 0 0 0 0 0 0 0;
 66532 312.5 0 0 0 1 100 1 495 130 0 0 0 0 0 0 0 0 0 0;
 66533 104.1 101.1 101.1 101.1 1 100 1 163.2 45 0 0 0 0 0 0 0 0 0 0;
 66533 104.1 101.1 101.1 101.1 1 100 1 163.2 45 0 0 0 0 0 0 0 0 0 0;
 66533 279.9 240.6 240.6 240.6 1 100 1 496.8 63 0 0 0 0 0 0 0 0 0 0;
 66534 79.25 11.9 76.3 -52.5 1 100 1 157.5 1 0 0 0 0 0 0 0 0 0 0;
 66534 79.25 11.9 76.3 -52.5 1 100 1 157.5 1 0 0 0 0 0 0 0 0 0 0;
 66535 83 0 0 0 1 100 1 156 10 0 0 0 0 0 0 0 0 0 0;
 66535 83 0 0 0 1 100 1 156 10 0 0 0 0 0 0 0 0 0 0;
 66535 282.5 0 0 0 1 100 1 495 70 0 0 0 0 0 0 0 0 0 0;
 66535 282.5 0 0 0 1 100 1 495 70 0 0 0 0 0 0 0 0 0 0;
 66535 165 0 0 0 1 100 1 310 20 0 0 0 0 0 0 0 0 0 0;
 66535 160 0 0 0 1 100 1 310 10 0 0 0 0 0 0 0 0 0 0;
 66536 15.65 3.475 12.52 -5.57 1 100 1 16.7 14.6 0 0 0 0 0 0 0 0 0 0;
 66536 27.1 3.85 24.8 -17.1 1 100 1 51.2 3 0 0 0 0 0 0 0 0 0 0;
 66536 27.1 3.85 24.8 -17.1 1 100 1 51.2 3 0 0 0 0 0 0 0 0 0 0;
 66536 15.65 3.475 12.52 -5.57 1 100 1 16.7 14.6 0 0 0 0 0 0 0 0 0 0;
 66536 15.65 3.475 12.52 -5.57 1 100 1 16.7 14.6 0 0 0 0 0 0 0 0 0 0;
 66536 15.65 3.475 12.52 -5.57 1 100 1 16.7 14.6 0 0 0 0 0 0 0 0 0 0;
 66536 15.65 3.475 12.52 -5.57 1 100 1 16.7 14.6 0 0 0 0 0 0 0 0 0 0;
 66536 15.65 3.475 12.52 -5.57 1 100 1 16.7 14.6 0 0 0 0 0 0 0 0 0 0;
 66536 15.65 3.475 12.52 -5.57 1 100 1 16.7 14.6 0 0 0 0 0 0 0 0 0 0;
 66536 15.65 3.475 12.52 -5.57 1 100 1 16.7 14.6 0 0 0 0 0 0 0 0 0 0;
 66536 15.65 3.475 12.52 -5.57 1 100 1 16.7 14.6 0 0 0 0 0 0 0 0 0 0;
 66537 120 0 66.1 -66.1 1 100 1 120 120 0 0 0 0 0 0 0 0 0 0;
 66538 120 0 66.1 -66.1 1 100 1 120 120 0 0 0 0 0 0 0 0 0 0;
 66539 116.64 0 64.3 -64.3 1 100 1 116.64 116.64 0 0 0 0 0 0 0 0 0 0;
 66540 0 0 0 0 1 100 0 142 0 0 0 0 0 0 0 0 0 0 0;
 66540 0 0 0 0 1 100 0 142 0 0 0 0 0 0 0 0 0 0 0;
 66540 0 0 0 0 1 100 0 142 0 0 0 0 0 0 0 0 0 0 0;
 66540 0 0 0 0 1 100 0 142 0 0 0 0 0 0 0 0 0 0 0;
 66540 0 0 0 0 1 100 0 142 0 0 0 0 0 0 0 0 0 0 0;
 66541 72.25 10.55 67.6 -46.5 1 100 1 139.5 5 0 0 0 0 0 0 0 0 0 0;
 66542 119 135.1 135.1 135.1 1 100 1 218 20 0 0 0 0 0 0 0 0 0 0;
 66542 119 135.1 135.1 135.1 1 100 1 218 20 0 0 0 0 0 0 0 0 0 0;
 66542 74 85.5 85.5 85.5 1 100 1 138 10 0 0 0 0 0 0 0 0 0 0;
 66543 108 0 59.5 -59.5 1 100 1 108 108 0 0 0 0 0 0 0 0 0 0;
 66544 36.2 26.3 26.3 26.3 1 100 1 42.4 30 0 0 0 0 0 0 0 0 0 0;
 66544 36.2 26.3 26.3 26.3 1 100 1 42.4 30 0 0 0 0 0 0 0 0 0 0;
 66544 30.15 25 25 25 1 100 1 40.3 20 0 0 0 0 0 0 0 0 0 0;
 66544 108.1 83.2 83.2 83.2 1 100 1 134.2 82 0 0 0 0 0 0 0 0 0 0;
 66545 67 43.7 43.7 43.7 1 100 1 133 1 0 0 0 0 0 0 0 0 0 0;
 66545 67 43.7 43.7 43.7 1 100 1 133 1 0 0 0 0 0 0 0 0 0 0;
 66546 64.75 41.6 41.6 41.6 1 100 1 126.5 3 0 0 0 0 0 0 0 0 0 0;
 66546 64.75 41.6 41.6 41.6 1 100 1 126.5 3 0 0 0 0 0 0 0 0 0 0;
 66547 45.6 7.9 34.2 -18.4 1 100 1 55.2 36 0 0 0 0 0 0 0 0 0 0;
 66547 86.85 8.95 57.5 -39.6 1 100 1 118.7 55 0 0 0 0 0 0 0 0 0 0;
 66548 58.95 8.9 57.1 -39.3 1 100 1 117.9 0 0 0 0 0 0 0 0 0 0 0;
 66549 116 0 38.5 -38.5 1 100 1 117 115 0 0 0 0 0 0 0 0 0 0;
 66549 116 0 38.5 -38.5 1 100 1 117 115 0 0 0 0 0 0 0 0 0 0;
 66549 116 0 38.5 -38.5 1 100 1 117 115 0 0 0 0 0 0 0 0 0 0;
 66549 97.35 13.95 60.5 -32.6 1 100 1 97.7 97 0 0 0 0 0 0 0 0 0 0;
 66549 97.35 13.95 60.5 -32.6 1 100 1 97.7 97 0 0 0 0 0 0 0 0 0 0;
 66549 97.35 13.95 60.5 -32.6 1 100 1 97.7 97 0 0 0 0 0 0 0 0 0 0;
 66550 65 68.2 68.2 68.2 1 100 1 110 20 0 0 0 0 0 0 0 0 0 0;
 66550 65 68.2 68.2 68.2 1 100 1 110 20 0 0 0 0 0 0 0 0 0 0;
 66550 65 68.2 68.2 68.2 1 100 1 110 20 0 0 0 0 0 0 0 0 0 0;
 66550 163 148.2 148.2 148.2 1 100 1 306 20 0 0 0 0 0 0 0 0 0 0;
 66550 182.8 167.4 167.4 167.4 1 100 1 345.6 20 0 0 0 0 0 0 0 0 0 0;
 66551 79 52.3 52.3 52.3 1 100 1 108 50 0 0 0 0 0 0 0 0 0 0;
 66551 79 52.3 52.3 52.3 1 100 1 108 50 0 0 0 0 0 0 0 0 0 0;
 66551 79 52.3 52.3 52.3 1 100 1 108 50 0 0 0 0 0 0 0 0 0 0;
 66551 79 52.3 52.3 52.3 1 100 1 108 50 0 0 0 0 0 0 0 0 0 0;
 66552 73.65 0 0 0 1 100 1 82.3 65 0 0 0 0 0 0 0 0 0 0;
 66552 43.1 0 0 0 1 100 1 53.7 32.5 0 0 0 0 0 0 0 0 0 0;
 66552 43.1 0 0 0 1 100 1 53.7 32.5 0 0 0 0 0 0 0 0 0 0;
 66553 80.96 0 44.6 -44.6 1 100 1 80.96 80.96 0 0 0 0 0 0 0 0 0 0;
 66554 52.25 0 0 0 1 100 1 95 9.5 0 0 0 0 0 0 0 0 0 0;
 66554 52.25 0 0 0 1 100 1 95 9.5 0 0 0 0 0 0 0 0 0 0;
 66555 68.45 13.6 58.8 -31.6 1 100 1 94.9 42 0 0 0 0 0 0 0 0 0 0;
 66555 68.45 13.6 58.8 -31.6 1 100 1 94.9 42 0 0 0 0 0 0 0 0 0 0;
 66555 74.4 15.9 68.7 -36.9 1 100 1 110.8 38 0 0 0 0 0 0 0 0 0 0;
 66556 47.3 7.15 45.8 -31.5 1 100 1 94.5 0.1 0 0 0 0 0 0 0 0 0 0;
 66557 49.5 13.15 57 -30.7 1 100 1 92 7 0 0 0 0 0 0 0 0 0 0;
 66558 49.5 13.15 57 -30.7 1 100 1 92 7 0 0 0 0 0 0 0 0 0 0;
 66560 45 29.6 29.6 29.6 1 100 1 90 0 0 0 0 0 0 0 0 0 0 0;
 66560 45 29.6 29.6 29.6 1 100 1 90 0 0 0 0 0 0 0 0 0 0 0;
 66561 30 0 0 0 1 100 1 40 20 0 0 0 0 0 0 0 0 0 0;
 66561 87.5 0 0 0 1 100 1 90 85 0 0 0 0 0 0 0 0 0 0;
 66562 32.125 31 31 31 1 100 1 50 14.25 0 0 0 0 0 0 0 0 0 0;
 66562 50.8 50.6 50.6 50.6 1 100 1 81.6 20 0 0 0 0 0 0 0 0 0 0;
 66562 28.25 21.4 21.4 21.4 1 100 1 34.5 22 0 0 0 0 0 0 0 0 0 0;
 66562 68.95 12.85 55.7 -30 1 100 1 89.9 48 0 0 0 0 0 0 0 0 0 0;
 66563 12.165 0 8.35 -8.35 1 100 1 22.1 2.23 0 0 0 0 0 0 0 0 0 0;
 66563 12.165 0 8.35 -8.35 1 100 1 22.1 2.23 0 0 0 0 0 0 0 0 0 0;
 66563 12.165 0 8.35 -8.35 1 100 1 22.1 2.23 0 0 0 0 0 0 0 0 0 0;
 66563 12.165 0 8.35 -8.35 1 100 1 22.1 2.23 0 0 0 0 0 0 0 0 0 0;
 66564 51.6 0 0 0 1 100 1 88.2 15 0 0 0 0 0 0 0 0 0 0;
 66564 51.6 0 0 0 1 100 1 88.2 15 0 0 0 0 0 0 0 0 0 0;
 66565 37.75 37.5 37.5 37.5 1 100 1 60.5 15 0 0 0 0 0 0 0 0 0 0;
 66565 37.75 37.5 37.5 37.5 1 100 1 60.5 15 0 0 0 0 0 0 0 0 0 0;
 66565 37.75 37.5 37.5 37.5 1 100 1 60.5 15 0 0 0 0 0 0 0 0 0 0;
 66565 37.75 37.5 37.5 37.5 1 100 1 60.5 15 0 0 0 0 0 0 0 0 0 0;
 66565 37.75 37.5 37.5 37.5 1 100 1 60.5 15 0 0 0 0 0 0 0 0 0 0;
 66565 60.65 52.9 52.9 52.9 1 100 1 85.3 36 0 0 0 0 0 0 0 0 0 0;
 66565 60.65 52.9 52.9 52.9 1 100 1 85.3 36 0 0 0 0 0 0 0 0 0 0;
 66565 44.5 56.3 56.3 56.3 1 100 1 75 14 0 0 0 0 0 0 0 0 0 0;
 66566 41.15 9.35 40.5 -21.8 1 100 1 65.3 17 0 0 0 0 0 0 0 0 0 0;
 66566 50.5 11.75 50.8 -27.3 1 100 1 82 19 0 0 0 0 0 0 0 0 0 0;
 66566 79 6.45 41.2 -28.3 1 100 1 85 73 0 0 0 0 0 0 0 0 0 0;
 66566 100 9.05 58.1 -40 1 100 1 120 80 0 0 0 0 0 0 0 0 0 0;
 66566 100 9.05 58.1 -40 1 100 1 120 80 0 0 0 0 0 0 0 0 0 0;
 66566 62.5 6.45 41.2 -28.3 1 100 1 85 40 0 0 0 0 0 0 0 0 0 0;
 66566 62.5 6.45 41.2 -28.3 1 100 1 85 40 0 0 0 0 0 0 0 0 0 0;
 66566 62.5 6.45 41.2 -28.3 1 100 1 85 40 0 0 0 0 0 0 0 0 0 0;
 66567 71.2 52.3 52.3 52.3 1 100 1 84.4 58 0 0 0 0 0 0 0 0 0 0;
 66567 71.2 52.3 52.3 52.3 1 100 1 84.4 58 0 0 0 0 0 0 0 0 0 0;
 66568 41.75 6.3 40.4 -27.8 1 100 1 83.5 0 0 0 0 0 0 0 0 0 0 0;
 66568 42.55 6.4 41.2 -28.4 1 100 1 85.1 0 0 0 0 0 0 0 0 0 0 0;
 66569 24.25 18.6 18.6 18.6 1 100 1 38.5 10 0 0 0 0 0 0 0 0 0 0;
 66569 24.25 18.6 18.6 18.6 1 100 1 38.5 10 0 0 0 0 0 0 0 0 0 0;
 66569 75 39.7 39.7 39.7 1 100 1 82 68 0 0 0 0 0 0 0 0 0 0;
 66569 75 39.7 39.7 39.7 1 100 1 82 68 0 0 0 0 0 0 0 0 0 0;
 66569 75 39.7 39.7 39.7 1 100 1 82 68 0 0 0 0 0 0 0 0 0 0;
 66569 75 39.7 39.7 39.7 1 100 1 82 68 0 0 0 0 0 0 0 0 0 0;
 66570 40.95 6.2 39.7 -27.3 1 100 1 81.9 0 0 0 0 0 0 0 0 0 0 0;
 66571 40.9 0 26.6 -26.6 1 100 1 80.8 1 0 0 0 0 0 0 0 0 0 0;
 66571 40.9 0 26.6 -26.6 1 100 1 80.8 1 0 0 0 0 0 0 0 0 0 0;
 66572 4.81 1.19 4.29 -1.91 1 100 1 5.71 3.91 0 0 0 0 0 0 0 0 0 0;
 66572 4.81 1.19 4.29 -1.91 1 100 1 5.71 3.91 0 0 0 0 0 0 0 0 0 0;
 66572 4.81 1.19 4.29 -1.91 1 100 1 5.71 3.91 0 0 0 0 0 0 0 0 0 0;
 66572 4.81 1.19 4.29 -1.91 1 100 1 5.71 3.91 0 0 0 0 0 0 0 0 0 0;
 66572 4.81 1.19 4.29 -1.91 1 100 1 5.71 3.91 0 0 0 0 0 0 0 0 0 0;
 66572 4.81 1.19 4.29 -1.91 1 100 1 5.71 3.91 0 0 0 0 0 0 0 0 0 0;
 66572 4.81 1.19 4.29 -1.91 1 100 1 5.71 3.91 0 0 0 0 0 0 0 0 0 0;
 66572 4.81 1.19 4.29 -1.91 1 100 1 5.71 3.91 0 0 0 0 0 0 0 0 0 0;
 66572 4.81 1.19 4.29 -1.91 1 100 1 5.71 3.91 0 0 0 0 0 0 0 0 0 0;
 66572 4.81 1.19 4.29 -1.91 1 100 1 5.71 3.91 0 0 0 0 0 0 0 0 0 0;
 66572 4.81 1.19 4.29 -1.91 1 100 1 5.71 3.91 0 0 0 0 0 0 0 0 0 0;
 66572 4.81 1.19 4.29 -1.91 1 100 1 5.71 3.91 0 0 0 0 0 0 0 0 0 0;
 66572 4.81 1.19 4.29 -1.91 1 100 1 5.71 3.91 0 0 0 0 0 0 0 0 0 0;
 66572 4.81 1.19 4.29 -1.91 1 100 1 5.71 3.91 0 0 0 0 0 0 0 0 0 0;
 66573 39.6 6 38.4 -26.4 1 100 1 79.2 0 0 0 0 0 0 0 0 0 0 0;
 66574 39.95 0 25.9 -25.9 1 100 1 78.9 1 0 0 0 0 0 0 0 0 0 0;
 66574 39.95 0 25.9 -25.9 1 100 1 78.9 1 0 0 0 0 0 0 0 0 0 0;
 66575 39.2 0 25.8 -25.8 1 100 1 78.4 0 0 0 0 0 0 0 0 0 0 0;
 66575 39.2 0 25.8 -25.8 1 100 1 78.4 0 0 0 0 0 0 0 0 0 0 0;
 66576 44 0 0 0 1 100 1 78 10 0 0 0 0 0 0 0 0 0 0;
 66577 38.6 0 35.2 -35.2 1 100 1 77.2 0 0 0 0 0 0 0 0 0 0 0;
 66577 38.6 0 35.2 -35.2 1 100 1 77.2 0 0 0 0 0 0 0 0 0 0 0;
 66579 61.52 0 30.4 -30.4 1 100 1 61.52 61.52 0 0 0 0 0 0 0 0 0 0;
 66581 72.5 0 0 0 1 100 1 75 70 0 0 0 0 0 0 0 0 0 0;
 66581 72.5 0 0 0 1 100 1 75 70 0 0 0 0 0 0 0 0 0 0;
 66581 72.5 0 0 0 1 100 1 75 70 0 0 0 0 0 0 0 0 0 0;
 66581 72.5 0 0 0 1 100 1 75 70 0 0 0 0 0 0 0 0 0 0;
 66582 72.5 0 0 0 1 100 1 75 70 0 0 0 0 0 0 0 0 0 0;
 66582 72.5 0 0 0 1 100 1 75 70 0 0 0 0 0 0 0 0 0 0;
 66582 72.5 0 0 0 1 100 1 75 70 0 0 0 0 0 0 0 0 0 0;
 66582 72.5 0 0 0 1 100 1 75 70 0 0 0 0 0 0 0 0 0 0;
 66583 44.75 5.65 36.1 -24.8 1 100 1 74.5 15 0 0 0 0 0 0 0 0 0 0;
 66583 44.75 5.65 36.1 -24.8 1 100 1 74.5 15 0 0 0 0 0 0 0 0 0 0;
 66583 44.75 5.65 36.1 -24.8 1 100 1 74.5 15 0 0 0 0 0 0 0 0 0 0;
 66584 37.55 24.4 24.4 24.4 1 100 1 74.1 1 0 0 0 0 0 0 0 0 0 0;
 66585 43.5 44.6 44.6 44.6 1 100 1 72 15 0 0 0 0 0 0 0 0 0 0;
 66585 43 44.6 44.6 44.6 1 100 1 72 14 0 0 0 0 0 0 0 0 0 0;
 66586 38.5 5.45 34.9 -24 1 100 1 72 5 0 0 0 0 0 0 0 0 0 0;
 66587 37.5 4.1 26.2 -18 1 100 1 54 21 0 0 0 0 0 0 0 0 0 0;
 66587 37 4.1 26.2 -18 1 100 1 54 20 0 0 0 0 0 0 0 0 0 0;
 66587 47.25 6.65 37.1 -23.8 1 100 1 71.5 23 0 0 0 0 0 0 0 0 0 0;
 66588 35.7 5.4 34.6 -23.8 1 100 1 71.4 0 0 0 0 0 0 0 0 0 0 0;
 66588 35.7 5.4 34.6 -23.8 1 100 1 71.4 0 0 0 0 0 0 0 0 0 0 0;
 66589 45.6 34.5 34.5 34.5 1 100 1 71.2 20 0 0 0 0 0 0 0 0 0 0;
 66589 45.6 34.5 34.5 34.5 1 100 1 71.2 20 0 0 0 0 0 0 0 0 0 0;
 66590 0 0 0 0 1 100 0 70 0 0 0 0 0 0 0 0 0 0 0;
 66590 0 0 0 0 1 100 0 70 0 0 0 0 0 0 0 0 0 0 0;
 66592 33.75 5.1 32.7 -22.5 1 100 1 67.5 0 0 0 0 0 0 0 0 0 0 0;
 66592 33.75 5.1 32.7 -22.5 1 100 1 67.5 0 0 0 0 0 0 0 0 0 0 0;
 66593 9.175 0 0 0 1 100 1 16.65 1.7 0 0 0 0 0 0 0 0 0 0;
 66593 9.175 0 0 0 1 100 1 16.65 1.7 0 0 0 0 0 0 0 0 0 0;
 66593 9.175 0 0 0 1 100 1 16.65 1.7 0 0 0 0 0 0 0 0 0 0;
 66593 9.175 0 0 0 1 100 1 16.65 1.7 0 0 0 0 0 0 0 0 0 0;
 66594 0 0 0 0 1 100 0 66.2 0 0 0 0 0 0 0 0 0 0 0;
 66594 0 0 0 0 1 100 0 66.2 0 0 0 0 0 0 0 0 0 0 0;
 66594 0 0 0 0 1 100 0 66.2 0 0 0 0 0 0 0 0 0 0 0;
 66595 16 3.34 12 -5.32 1 100 1 16 16 0 0 0 0 0 0 0 0 0 0;
 66595 16 3.34 12 -5.32 1 100 1 16 16 0 0 0 0 0 0 0 0 0 0;
 66595 16 3.34 12 -5.32 1 100 1 16 16 0 0 0 0 0 0 0 0 0 0;
 66595 16 3.34 12 -5.32 1 100 1 16 16 0 0 0 0 0 0 0 0 0 0;
 66596 31.5 4.75 30.5 -21 1 100 1 63 0 0 0 0 0 0 0 0 0 0 0;
 66596 31.5 4.75 30.5 -21 1 100 1 63 0 0 0 0 0 0 0 0 0 0 0;
 66597 55 30.5 30.5 30.5 1 100 1 63 47 0 0 0 0 0 0 0 0 0 0;
 66597 55 30.5 30.5 30.5 1 100 1 63 47 0 0 0 0 0 0 0 0 0 0;
 66597 55 30.5 30.5 30.5 1 100 1 63 47 0 0 0 0 0 0 0 0 0 0;
 66597 55 30.5 30.5 30.5 1 100 1 63 47 0 0 0 0 0 0 0 0 0 0;
 66598 15.95 0 0 0 1 100 1 30.4 1.5 0 0 0 0 0 0 0 0 0 0;
 66598 43.8 0 0 0 1 100 1 62.6 25 0 0 0 0 0 0 0 0 0 0;
 66598 43.8 0 0 0 1 100 1 62.6 25 0 0 0 0 0 0 0 0 0 0;
 66599 41 46.5 46.5 46.5 1 100 1 62 20 0 0 0 0 0 0 0 0 0 0;
 66600 45.385 6.85 34.2 -20.5 1 100 1 61.5 29.27 0 0 0 0 0 0 0 0 0 0;
 66600 32 7.05 30.4 -16.3 1 100 1 49 15 0 0 0 0 0 0 0 0 0 0;
 66601 49.2 0 24.3 -24.3 1 100 1 49.2 49.2 0 0 0 0 0 0 0 0 0 0;
 66602 36.7 3.8 24.4 -16.8 1 100 1 50.4 23 0 0 0 0 0 0 0 0 0 0;
 66602 40.25 8.65 37.5 -20.2 1 100 1 60.5 20 0 0 0 0 0 0 0 0 0 0;
 66602 19.85 5.4 23.4 -12.6 1 100 1 37.7 2 0 0 0 0 0 0 0 0 0 0;
 66604 40.75 37.5 37.5 37.5 1 100 1 60.5 21 0 0 0 0 0 0 0 0 0 0;
 66605 40.75 0 0 0 1 100 1 60.5 21 0 0 0 0 0 0 0 0 0 0;
 66606 40.75 8.65 37.5 -20.2 1 100 1 60.5 21 0 0 0 0 0 0 0 0 0 0;
 66607 48.25 8.65 37.5 -20.2 1 100 1 60.5 36 0 0 0 0 0 0 0 0 0 0;
 66609 53.25 37.5 37.5 37.5 1 100 1 60.5 46 0 0 0 0 0 0 0 0 0 0;
 66609 53.25 37.5 37.5 37.5 1 100 1 60.5 46 0 0 0 0 0 0 0 0 0 0;
 66613 37.4 19.7 19.7 19.7 1 100 1 59.8 15 0 0 0 0 0 0 0 0 0 0;
 66613 37.4 19.7 19.7 19.7 1 100 1 59.8 15 0 0 0 0 0 0 0 0 0 0;
 66613 46.65 25.7 25.7 25.7 1 100 1 78.3 15 0 0 0 0 0 0 0 0 0 0;
 66613 46.65 25.7 25.7 25.7 1 100 1 78.3 15 0 0 0 0 0 0 0 0 0 0;
 66615 29.5 4.45 28.6 -19.7 1 100 1 59 0 0 0 0 0 0 0 0 0 0 0;
 66616 29.5 8.45 36.6 -19.7 1 100 1 59 0 0 0 0 0 0 0 0 0 0 0;
 66616 29.5 8.45 36.6 -19.7 1 100 1 59 0 0 0 0 0 0 0 0 0 0 0;
 66618 46.75 43.9 43.9 43.9 1 100 1 58.5 35 0 0 0 0 0 0 0 0 0 0;
 66620 56 28.1 28.1 28.1 1 100 1 58 54 0 0 0 0 0 0 0 0 0 0;
 66621 28.8 4.35 27.9 -19.2 1 100 1 57.6 0 0 0 0 0 0 0 0 0 0 0;
 66621 30.15 4.55 29.2 -20.1 1 100 1 60.3 0 0 0 0 0 0 0 0 0 0 0;
 66622 33.7 8.25 35.6 -19.1 1 100 1 57.4 10 0 0 0 0 0 0 0 0 0 0;
 66623 29 11.65 42 -18.7 1 100 1 56 2 0 0 0 0 0 0 0 0 0 0;
 66623 140.5 0 98.4 -98.4 1 100 1 271 10 0 0 0 0 0 0 0 0 0 0;
 66623 140.5 0 98.4 -98.4 1 100 1 271 10 0 0 0 0 0 0 0 0 0 0;
 66623 140.5 0 98.4 -98.4 1 100 1 271 10 0 0 0 0 0 0 0 0 0 0;
 66623 140.5 0 98.4 -98.4 1 100 1 271 10 0 0 0 0 0 0 0 0 0 0;
 66623 140.5 0 98.4 -98.4 1 100 1 271 10 0 0 0 0 0 0 0 0 0 0;
 66623 140.5 0 98.4 -98.4 1 100 1 271 10 0 0 0 0 0 0 0 0 0 0;
 66624 34.4 0 0 0 1 100 1 55.8 13 0 0 0 0 0 0 0 0 0 0;
 66624 27.65 0 0 0 1 100 1 45.3 10 0 0 0 0 0 0 0 0 0 0;
 66626 28.15 4.2 26.8 -18.4 1 100 1 55.3 1 0 0 0 0 0 0 0 0 0 0;
 66628 37.5 0 0 0 1 100 1 55 20 0 0 0 0 0 0 0 0 0 0;
 66628 70 0 0 0 1 100 1 118 22 0 0 0 0 0 0 0 0 0 0;
 66628 70 0 0 0 1 100 1 118 22 0 0 0 0 0 0 0 0 0 0;
 66628 80 0 0 0 1 100 1 138 22 0 0 0 0 0 0 0 0 0 0;
 66628 0 0 0 0 1 100 0 55 0 0 0 0 0 0 0 0 0 0 0;
 66628 0 0 0 0 1 100 0 55 0 0 0 0 0 0 0 0 0 0 0;
 66628 37.5 0 0 0 1 100 1 55 20 0 0 0 0 0 0 0 0 0 0;
 66628 37.5 0 0 0 1 100 1 55 20 0 0 0 0 0 0 0 0 0 0;
 66628 37.5 0 0 0 1 100 1 55 20 0 0 0 0 0 0 0 0 0 0;
 66628 66 0 0 0 1 100 1 110 22 0 0 0 0 0 0 0 0 0 0;
 66628 66 0 0 0 1 100 1 110 22 0 0 0 0 0 0 0 0 0 0;
 66628 67.5 0 0 0 1 100 1 113 22 0 0 0 0 0 0 0 0 0 0;
 66628 70 0 0 0 1 100 1 118 22 0 0 0 0 0 0 0 0 0 0;
 66628 70 0 0 0 1 100 1 118 22 0 0 0 0 0 0 0 0 0 0;
 66629 30.25 0 0 0 1 100 1 55 5.5 0 0 0 0 0 0 0 0 0 0;
 66629 30.25 0 0 0 1 100 1 55 5.5 0 0 0 0 0 0 0 0 0 0;
 66630 28.4 4.15 26.6 -18.3 1 100 1 55 1.8 0 0 0 0 0 0 0 0 0 0;
 66631 32.5 7.15 32.6 -18.3 1 100 1 55 10 0 0 0 0 0 0 0 0 0 0;
 66631 32.5 7.15 32.6 -18.3 1 100 1 55 10 0 0 0 0 0 0 0 0 0 0;
 66632 32.5 4.15 26.6 -18.3 1 100 1 55 10 0 0 0 0 0 0 0 0 0 0;
 66632 32.5 4.15 26.6 -18.3 1 100 1 55 10 0 0 0 0 0 0 0 0 0 0;
 66633 30 0 18.1 -18.1 1 100 1 55 5 0 0 0 0 0 0 0 0 0 0;
 66633 30 0 18.1 -18.1 1 100 1 55 5 0 0 0 0 0 0 0 0 0 0;
 66633 30 0 18.1 -18.1 1 100 1 55 5 0 0 0 0 0 0 0 0 0 0;
 66634 15.15 11.33 11.33 11.33 1 100 1 18.3 12 0 0 0 0 0 0 0 0 0 0;
 66634 15.15 11.33 11.33 11.33 1 100 1 18.3 12 0 0 0 0 0 0 0 0 0 0;
 66634 15.15 11.33 11.33 11.33 1 100 1 18.3 12 0 0 0 0 0 0 0 0 0 0;
 66635 10.15 0 6 -6 1 100 1 18.3 2 0 0 0 0 0 0 0 0 0 0;
 66635 10.15 0 6 -6 1 100 1 18.3 2 0 0 0 0 0 0 0 0 0 0;
 66635 10.15 0 6 -6 1 100 1 18.3 2 0 0 0 0 0 0 0 0 0 0;
 66636 27.45 4.15 26.6 -18.3 1 100 1 54.9 0 0 0 0 0 0 0 0 0 0 0;
 66636 30.6 4.6 29.6 -20.4 1 100 1 61.2 0 0 0 0 0 0 0 0 0 0 0;
 66638 27.95 4.05 26.1 -18 1 100 1 53.9 2 0 0 0 0 0 0 0 0 0 0;
 66639 26.55 4 25.7 -17.7 1 100 1 53.1 0 0 0 0 0 0 0 0 0 0 0;
 66640 26.5 0 17.4 -17.4 1 100 1 53 0 0 0 0 0 0 0 0 0 0 0;
 66640 26.5 0 17.4 -17.4 1 100 1 53 0 0 0 0 0 0 0 0 0 0 0;
 66640 26.5 0 17.4 -17.4 1 100 1 53 0 0 0 0 0 0 0 0 0 0 0;
 66640 26.5 0 17.4 -17.4 1 100 1 53 0 0 0 0 0 0 0 0 0 0 0;
 66640 26.5 0 17.4 -17.4 1 100 1 53 0 0 0 0 0 0 0 0 0 0 0;
 66640 26.5 0 17.4 -17.4 1 100 1 53 0 0 0 0 0 0 0 0 0 0 0;
 66640 26.5 0 17.4 -17.4 1 100 1 53 0 0 0 0 0 0 0 0 0 0 0;
 66640 26.5 0 17.4 -17.4 1 100 1 53 0 0 0 0 0 0 0 0 0 0 0;
 66642 37.05 0 0 0 1 100 1 42.1 32 0 0 0 0 0 0 0 0 0 0;
 66642 42.9 0 0 0 1 100 1 52.8 33 0 0 0 0 0 0 0 0 0 0;
 66643 26.1 3.95 25.3 -17.4 1 100 1 52.2 0 0 0 0 0 0 0 0 0 0 0;
 66643 28.8 4.35 27.9 -19.2 1 100 1 57.6 0 0 0 0 0 0 0 0 0 0 0;
 66644 25.85 3.9 25 -17.2 1 100 1 51.7 0 0 0 0 0 0 0 0 0 0 0;
 66644 25.85 3.9 25 -17.2 1 100 1 51.7 0 0 0 0 0 0 0 0 0 0 0;
 66645 38.1 3.15 20 -13.7 1 100 1 41.2 35 0 0 0 0 0 0 0 0 0 0;
 66645 46.2 4.6 26.3 -17.1 1 100 1 51.4 41 0 0 0 0 0 0 0 0 0 0;
 66646 27.5 0 0 0 1 100 1 50 5 0 0 0 0 0 0 0 0 0 0;
 66646 27.5 0 0 0 1 100 1 50 5 0 0 0 0 0 0 0 0 0 0;
 66647 25 3.75 24.2 -16.7 1 100 1 50 0 0 0 0 0 0 0 0 0 0 0;
 66647 25 3.75 24.2 -16.7 1 100 1 50 0 0 0 0 0 0 0 0 0 0 0;
 66649 45 16.4 16.4 16.4 1 100 1 50 40 0 0 0 0 0 0 0 0 0 0;
 66650 31.5 24.2 24.2 24.2 1 100 1 50 13 0 0 0 0 0 0 0 0 0 0;
 66651 50 24.2 24.2 24.2 1 100 1 50 50 0 0 0 0 0 0 0 0 0 0;
 66651 50 24.2 24.2 24.2 1 100 1 50 50 0 0 0 0 0 0 0 0 0 0;
 66651 53.5 26.2 26.2 26.2 1 100 1 54 53 0 0 0 0 0 0 0 0 0 0;
 66652 35 31 31 31 1 100 1 50 20 0 0 0 0 0 0 0 0 0 0;
 66652 35 31 31 31 1 100 1 50 20 0 0 0 0 0 0 0 0 0 0;
 66653 40 19.8 19.8 19.8 1 100 1 40 40 0 0 0 0 0 0 0 0 0 0;
 66654 44.25 16.4 16.4 16.4 1 100 1 49.9 38.6 0 0 0 0 0 0 0 0 0 0;
 66654 44 16.4 16.4 16.4 1 100 1 49.9 38.1 0 0 0 0 0 0 0 0 0 0;
 66654 43.65 16.4 16.4 16.4 1 100 1 49.9 37.4 0 0 0 0 0 0 0 0 0 0;
 66656 42.45 3.8 24.2 -16.6 1 100 1 49.9 35 0 0 0 0 0 0 0 0 0 0;
 66657 40.95 37.4 37.4 37.4 1 100 1 49.9 32 0 0 0 0 0 0 0 0 0 0;
 66658 32 3.3 21.3 -14.7 1 100 1 44 20 0 0 0 0 0 0 0 0 0 0;
 66658 42.4 3.75 24.1 -16.6 1 100 1 49.8 35 0 0 0 0 0 0 0 0 0 0;
 66658 42.4 3.75 24.1 -16.6 1 100 1 49.8 35 0 0 0 0 0 0 0 0 0 0;
 66658 27.15 3.75 24.1 -16.6 1 100 1 49.8 4.5 0 0 0 0 0 0 0 0 0 0;
 66660 47.85 0 0 0 1 100 1 49.8 45.9 0 0 0 0 0 0 0 0 0 0;
 66663 2.6 2.33 2.33 2.33 1 100 1 3.1 2.1 0 0 0 0 0 0 0 0 0 0;
 66663 2.6 2.33 2.33 2.33 1 100 1 3.1 2.1 0 0 0 0 0 0 0 0 0 0;
 66663 2.6 2.33 2.33 2.33 1 100 1 3.1 2.1 0 0 0 0 0 0 0 0 0 0;
 66663 2.6 2.33 2.33 2.33 1 100 1 3.1 2.1 0 0 0 0 0 0 0 0 0 0;
 66663 2.6 2.33 2.33 2.33 1 100 1 3.1 2.1 0 0 0 0 0 0 0 0 0 0;
 66663 2.6 2.33 2.33 2.33 1 100 1 3.1 2.1 0 0 0 0 0 0 0 0 0 0;
 66663 2.6 2.33 2.33 2.33 1 100 1 3.1 2.1 0 0 0 0 0 0 0 0 0 0;
 66663 2.6 2.33 2.33 2.33 1 100 1 3.1 2.1 0 0 0 0 0 0 0 0 0 0;
 66663 2.6 2.33 2.33 2.33 1 100 1 3.1 2.1 0 0 0 0 0 0 0 0 0 0;
 66663 2.6 2.33 2.33 2.33 1 100 1 3.1 2.1 0 0 0 0 0 0 0 0 0 0;
 66663 2.6 2.33 2.33 2.33 1 100 1 3.1 2.1 0 0 0 0 0 0 0 0 0 0;
 66663 2.6 2.33 2.33 2.33 1 100 1 3.1 2.1 0 0 0 0 0 0 0 0 0 0;
 66663 2.6 2.33 2.33 2.33 1 100 1 3.1 2.1 0 0 0 0 0 0 0 0 0 0;
 66663 2.6 2.33 2.33 2.33 1 100 1 3.1 2.1 0 0 0 0 0 0 0 0 0 0;
 66663 2.6 2.33 2.33 2.33 1 100 1 3.1 2.1 0 0 0 0 0 0 0 0 0 0;
 66663 2.6 2.33 2.33 2.33 1 100 1 3.1 2.1 0 0 0 0 0 0 0 0 0 0;
 66665 45.75 4.45 25.4 -16.5 1 100 1 49.5 42 0 0 0 0 0 0 0 0 0 0;
 66666 39.75 7.1 30.7 -16.5 1 100 1 49.5 30 0 0 0 0 0 0 0 0 0 0;
 66667 39.75 7.1 30.7 -16.5 1 100 1 49.5 30 0 0 0 0 0 0 0 0 0 0;
 66668 30.25 5.65 24.5 -13.2 1 100 1 39.5 21 0 0 0 0 0 0 0 0 0 0;
 66668 37.65 7.1 30.6 -16.4 1 100 1 49.3 26 0 0 0 0 0 0 0 0 0 0;
 66669 6.15 5.95 5.95 5.95 1 100 1 12.3 0 0 0 0 0 0 0 0 0 0 0;
 66669 6.15 5.95 5.95 5.95 1 100 1 12.3 0 0 0 0 0 0 0 0 0 0 0;
 66669 6.15 5.95 5.95 5.95 1 100 1 12.3 0 0 0 0 0 0 0 0 0 0 0;
 66669 6.15 5.95 5.95 5.95 1 100 1 12.3 0 0 0 0 0 0 0 0 0 0 0;
 66670 28 25.4 25.4 25.4 1 100 1 41 15 0 0 0 0 0 0 0 0 0 0;
 66670 34.5 31.4 31.4 31.4 1 100 1 49 20 0 0 0 0 0 0 0 0 0 0;
 66672 45.5 3.7 23.7 -16.3 1 100 1 49 42 0 0 0 0 0 0 0 0 0 0;
 66673 35.5 7.05 30.4 -16.3 1 100 1 49 22 0 0 0 0 0 0 0 0 0 0;
 66673 35.5 7.05 30.4 -16.3 1 100 1 49 22 0 0 0 0 0 0 0 0 0 0;
 66674 32.35 30.2 30.2 30.2 1 100 1 48.7 16 0 0 0 0 0 0 0 0 0 0;
 66675 24.3 3.65 23.5 -16.2 1 100 1 48.6 0 0 0 0 0 0 0 0 0 0 0;
 66675 24.3 3.65 23.5 -16.2 1 100 1 48.6 0 0 0 0 0 0 0 0 0 0 0;
 66678 43.6 29.9 29.9 29.9 1 100 1 48.2 39 0 0 0 0 0 0 0 0 0 0;
 66679 24.75 6.8 29.4 -15.8 1 100 1 47.5 2 0 0 0 0 0 0 0 0 0 0;
 66682 29.5 29.1 29.1 29.1 1 100 1 47 12 0 0 0 0 0 0 0 0 0 0;
 66683 33.5 6.7 29.1 -15.7 1 100 1 47 20 0 0 0 0 0 0 0 0 0 0;
 66684 33.5 0 0 0 1 100 1 47 20 0 0 0 0 0 0 0 0 0 0;
 66685 33.5 6.7 29.1 -15.7 1 100 1 47 20 0 0 0 0 0 0 0 0 0 0;
 66686 33.5 3.55 22.8 -15.7 1 100 1 47 20 0 0 0 0 0 0 0 0 0 0;
 66687 33.5 29.1 29.1 29.1 1 100 1 47 20 0 0 0 0 0 0 0 0 0 0;
 66688 33.5 6.7 29.1 -15.7 1 100 1 47 20 0 0 0 0 0 0 0 0 0 0;
 66689 25.85 3.5 22.6 -15.6 1 100 1 46.7 5 0 0 0 0 0 0 0 0 0 0;
 66691 2.05 2.17 2.17 2.17 1 100 1 2.9 1.2 0 0 0 0 0 0 0 0 0 0;
 66691 2.05 2.17 2.17 2.17 1 100 1 2.9 1.2 0 0 0 0 0 0 0 0 0 0;
 66691 2.05 2.17 2.17 2.17 1 100 1 2.9 1.2 0 0 0 0 0 0 0 0 0 0;
 66691 2.05 2.17 2.17 2.17 1 100 1 2.9 1.2 0 0 0 0 0 0 0 0 0 0;
 66691 2.05 2.17 2.17 2.17 1 100 1 2.9 1.2 0 0 0 0 0 0 0 0 0 0;
 66691 2.05 2.17 2.17 2.17 1 100 1 2.9 1.2 0 0 0 0 0 0 0 0 0 0;
 66691 2.05 2.17 2.17 2.17 1 100 1 2.9 1.2 0 0 0 0 0 0 0 0 0 0;
 66691 2.05 2.17 2.17 2.17 1 100 1 2.9 1.2 0 0 0 0 0 0 0 0 0 0;
 66691 2.05 2.17 2.17 2.17 1 100 1 2.9 1.2 0 0 0 0 0 0 0 0 0 0;
 66691 2.05 2.17 2.17 2.17 1 100 1 2.9 1.2 0 0 0 0 0 0 0 0 0 0;
 66691 2.05 2.17 2.17 2.17 1 100 1 2.9 1.2 0 0 0 0 0 0 0 0 0 0;
 66691 2.05 2.17 2.17 2.17 1 100 1 2.9 1.2 0 0 0 0 0 0 0 0 0 0;
 66691 2.05 2.17 2.17 2.17 1 100 1 2.9 1.2 0 0 0 0 0 0 0 0 0 0;
 66691 2.05 2.17 2.17 2.17 1 100 1 2.9 1.2 0 0 0 0 0 0 0 0 0 0;
 66691 2.05 2.17 2.17 2.17 1 100 1 2.9 1.2 0 0 0 0 0 0 0 0 0 0;
 66691 2.05 2.17 2.17 2.17 1 100 1 2.9 1.2 0 0 0 0 0 0 0 0 0 0;
 66692 34.05 28.6 28.6 28.6 1 100 1 46.1 22 0 0 0 0 0 0 0 0 0 0;
 66692 34.05 28.6 28.6 28.6 1 100 1 46.1 22 0 0 0 0 0 0 0 0 0 0;
 66693 39 6.6 28.5 -15.3 1 100 1 46 32 0 0 0 0 0 0 0 0 0 0;
 66694 39 6.6 28.5 -15.3 1 100 1 46 32 0 0 0 0 0 0 0 0 0 0;
 66695 39 6.6 28.5 -15.3 1 100 1 46 32 0 0 0 0 0 0 0 0 0 0;
 66696 43 28.5 28.5 28.5 1 100 1 46 40 0 0 0 0 0 0 0 0 0 0;
 66697 33.5 6.6 28.5 -15.3 1 100 1 46 21 0 0 0 0 0 0 0 0 0 0;
 66699 32.5 0 0 0 1 100 1 45 20 0 0 0 0 0 0 0 0 0 0;
 66699 32.5 0 0 0 1 100 1 45 20 0 0 0 0 0 0 0 0 0 0;
 66699 32.5 0 0 0 1 100 1 45 20 0 0 0 0 0 0 0 0 0 0;
 66700 36 0 17.8 -17.8 1 100 1 36 36 0 0 0 0 0 0 0 0 0 0;
 66701 8.6 0 0 0 1 100 1 11.2 6 0 0 0 0 0 0 0 0 0 0;
 66701 8.6 0 0 0 1 100 1 11.2 6 0 0 0 0 0 0 0 0 0 0;
 66701 8.6 0 0 0 1 100 1 11.2 6 0 0 0 0 0 0 0 0 0 0;
 66701 8.6 0 0 0 1 100 1 11.2 6 0 0 0 0 0 0 0 0 0 0;
 66703 24.5 6.3 6.3 6.3 1 100 1 44 5 0 0 0 0 0 0 0 0 0 0;
 66704 31.46 24.6 24.6 24.6 1 100 1 44 18.92 0 0 0 0 0 0 0 0 0 0;
 66705 38.5 21.3 21.3 21.3 1 100 1 44 33 0 0 0 0 0 0 0 0 0 0;
 66706 34.72 0 17.2 -17.2 1 100 1 34.72 34.72 0 0 0 0 0 0 0 0 0 0;
 66707 27 9 32.3 -14.3 1 100 1 43 11 0 0 0 0 0 0 0 0 0 0;
 66708 39.1 8.8 31.7 -14.1 1 100 1 42.2 36 0 0 0 0 0 0 0 0 0 0;
 66709 7.05 2.315 9.3 -4.67 1 100 1 14 0.1 0 0 0 0 0 0 0 0 0 0;
 66709 7.05 2.315 9.3 -4.67 1 100 1 14 0.1 0 0 0 0 0 0 0 0 0 0;
 66709 7.05 2.315 9.3 -4.67 1 100 1 14 0.1 0 0 0 0 0 0 0 0 0 0;
 66710 32.5 0 0 0 1 100 1 42 23 0 0 0 0 0 0 0 0 0 0;
 66710 32.5 0 0 0 1 100 1 42 23 0 0 0 0 0 0 0 0 0 0;
 66710 51.5 0 0 0 1 100 1 80 23 0 0 0 0 0 0 0 0 0 0;
 66711 20.95 3.15 20.3 -14 1 100 1 41.9 0 0 0 0 0 0 0 0 0 0 0;
 66712 32.8 16.2 16.2 16.2 1 100 1 32.8 32.8 0 0 0 0 0 0 0 0 0 0;
 66713 33.7 14.6 14.6 14.6 1 100 1 40.3 27.1 0 0 0 0 0 0 0 0 0 0;
 66714 9 2.085 7.5 -3.33 1 100 1 10 8 0 0 0 0 0 0 0 0 0 0;
 66714 9 2.085 7.5 -3.33 1 100 1 10 8 0 0 0 0 0 0 0 0 0 0;
 66714 9 2.085 7.5 -3.33 1 100 1 10 8 0 0 0 0 0 0 0 0 0 0;
 66714 9 2.085 7.5 -3.33 1 100 1 10 8 0 0 0 0 0 0 0 0 0 0;
 66715 20 3.05 19.4 -13.3 1 100 1 40 0 0 0 0 0 0 0 0 0 0 0;
 66717 34.5 24.8 24.8 24.8 1 100 1 40 29 0 0 0 0 0 0 0 0 0 0;
 66717 34.5 24.8 24.8 24.8 1 100 1 40 29 0 0 0 0 0 0 0 0 0 0;
 66717 19.25 25.1 25.1 25.1 1 100 1 33.5 5 0 0 0 0 0 0 0 0 0 0;
 66718 12 0 0 0 1 100 1 20 4 0 0 0 0 0 0 0 0 0 0;
 66718 22 0 0 0 1 100 1 40 4 0 0 0 0 0 0 0 0 0 0;
 66718 22 0 0 0 1 100 1 40 4 0 0 0 0 0 0 0 0 0 0;
 66719 31.76 15.7 15.7 15.7 1 100 1 31.76 31.76 0 0 0 0 0 0 0 0 0 0;
 66720 19.8 3 19.2 -13.2 1 100 1 39.6 0 0 0 0 0 0 0 0 0 0 0;
 66720 19.8 3 19.2 -13.2 1 100 1 39.6 0 0 0 0 0 0 0 0 0 0 0;
 66721 37.55 0 0 0 1 100 1 39.1 36 0 0 0 0 0 0 0 0 0 0;
 66722 0 0 0 0 1 100 0 39 0 0 0 0 0 0 0 0 0 0 0;
 66722 0 0 0 0 1 100 0 39 0 0 0 0 0 0 0 0 0 0 0;
 66722 0 0 0 0 1 100 0 39 0 0 0 0 0 0 0 0 0 0 0;
 66723 34.45 0 0 0 1 100 1 38.9 30 0 0 0 0 0 0 0 0 0 0;
 66724 27.74 4.4 21.7 -12.9 1 100 1 38.8 16.68 0 0 0 0 0 0 0 0 0 0;
 66726 19.8 0 12.7 -12.7 1 100 1 38.6 1 0 0 0 0 0 0 0 0 0 0;
 66727 27.7 2.9 18.6 -12.8 1 100 1 38.4 17 0 0 0 0 0 0 0 0 0 0;
 66728 37.2 0 0 0 1 100 1 38.4 36 0 0 0 0 0 0 0 0 0 0;
 66729 28.1 23.7 23.7 23.7 1 100 1 38.2 18 0 0 0 0 0 0 0 0 0 0;
 66730 34.1 0 0 0 1 100 1 38.2 30 0 0 0 0 0 0 0 0 0 0;
 66731 14.5 0 0 0 1 100 1 19 10 0 0 0 0 0 0 0 0 0 0;
 66731 14.5 0 0 0 1 100 1 19 10 0 0 0 0 0 0 0 0 0 0;
 66732 30.4 0 15 -15 1 100 1 30.4 30.4 0 0 0 0 0 0 0 0 0 0;
 66733 19 0 0 0 1 100 1 37.5 0.5 0 0 0 0 0 0 0 0 0 0;
 66734 19 0 0 0 1 100 1 37.5 0.5 0 0 0 0 0 0 0 0 0 0;
 66735 19 0 0 0 1 100 1 37.5 0.5 0 0 0 0 0 0 0 0 0 0;
 66736 21.05 0 12.2 -12.2 1 100 1 37.1 5 0 0 0 0 0 0 0 0 0 0;
 66736 21.05 0 12.2 -12.2 1 100 1 37.1 5 0 0 0 0 0 0 0 0 0 0;
 66737 18.45 17.9 17.9 17.9 1 100 1 36.9 0 0 0 0 0 0 0 0 0 0 0;
 66737 18.45 17.9 17.9 17.9 1 100 1 36.9 0 0 0 0 0 0 0 0 0 0 0;
 66738 29.44 0 14.5 -14.5 1 100 1 29.44 29.44 0 0 0 0 0 0 0 0 0 0;
 66739 19.75 0 13 -13 1 100 1 39.5 0 0 0 0 0 0 0 0 0 0 0;
 66739 19.75 0 13 -13 1 100 1 39.5 0 0 0 0 0 0 0 0 0 0 0;
 66739 18.25 2.75 17.7 -12.2 1 100 1 36.5 0 0 0 0 0 0 0 0 0 0 0;
 66740 20.55 0 0 0 1 100 1 23.1 18 0 0 0 0 0 0 0 0 0 0;
 66740 29.1 0 0 0 1 100 1 36.2 22 0 0 0 0 0 0 0 0 0 0;
 66741 26.1 2.7 17.5 -12.1 1 100 1 36.2 16 0 0 0 0 0 0 0 0 0 0;
 66742 18.9 5.15 22.2 -11.9 1 100 1 35.8 2 0 0 0 0 0 0 0 0 0 0;
 66743 18.9 5.15 22.2 -11.9 1 100 1 35.8 2 0 0 0 0 0 0 0 0 0 0;
 66745 18.83 17 17 17 1 100 1 35 2.66 0 0 0 0 0 0 0 0 0 0;
 66746 18.83 2.65 17 -11.7 1 100 1 35 2.66 0 0 0 0 0 0 0 0 0 0;
 66747 17.3 2.65 16.8 -11.5 1 100 1 34.6 0 0 0 0 0 0 0 0 0 0 0;
 66747 17.3 2.65 16.8 -11.5 1 100 1 34.6 0 0 0 0 0 0 0 0 0 0 0;
 66748 19.05 0 9.4 -9.4 1 100 1 22.1 16 0 0 0 0 0 0 0 0 0 0;
 66748 25.5 0 14.7 -14.7 1 100 1 34.5 16.5 0 0 0 0 0 0 0 0 0 0;
 66749 27.6 0 13.6 -13.6 1 100 1 27.6 27.6 0 0 0 0 0 0 0 0 0 0;
 66750 27.75 0 15 -15 1 100 1 45.5 10 0 0 0 0 0 0 0 0 0 0;
 66750 27.75 0 15 -15 1 100 1 45.5 10 0 0 0 0 0 0 0 0 0 0;
 66750 27.75 0 15 -15 1 100 1 45.5 10 0 0 0 0 0 0 0 0 0 0;
 66750 21.15 2.6 16.6 -11.4 1 100 1 34.3 8 0 0 0 0 0 0 0 0 0 0;
 66751 18.4 2.6 16.6 -11.4 1 100 1 34.2 2.6 0 0 0 0 0 0 0 0 0 0;
 66752 18.4 2.6 16.6 -11.4 1 100 1 34.2 2.6 0 0 0 0 0 0 0 0 0 0;
 66753 18.4 2.6 16.6 -11.4 1 100 1 34.2 2.6 0 0 0 0 0 0 0 0 0 0;
 66754 18.7 0 0 0 1 100 1 34 3.4 0 0 0 0 0 0 0 0 0 0;
 66754 18.7 0 0 0 1 100 1 34 3.4 0 0 0 0 0 0 0 0 0 0;
 66754 18.7 0 0 0 1 100 1 34 3.4 0 0 0 0 0 0 0 0 0 0;
 66754 19.8 2.7 17.4 -12 1 100 1 36 3.6 0 0 0 0 0 0 0 0 0 0;
 66754 20.05 2.75 17.7 -12.2 1 100 1 36.5 3.6 0 0 0 0 0 0 0 0 0 0;
 66755 17.5 21.1 21.1 21.1 1 100 1 34 1 0 0 0 0 0 0 0 0 0 0;
 66756 5.9 0 0 0 1 100 1 11.3 0.5 0 0 0 0 0 0 0 0 0 0;
 66756 5.9 0 0 0 1 100 1 11.3 0.5 0 0 0 0 0 0 0 0 0 0;
 66756 5.9 0 0 0 1 100 1 11.3 0.5 0 0 0 0 0 0 0 0 0 0;
 66759 0 0 0 0 1 100 0 33 0 0 0 0 0 0 0 0 0 0 0;
 66759 0 0 0 0 1 100 0 33 0 0 0 0 0 0 0 0 0 0 0;
 66760 6.45 3.57 3.57 3.57 1 100 1 10.9 2 0 0 0 0 0 0 0 0 0 0;
 66760 6.45 3.57 3.57 3.57 1 100 1 10.9 2 0 0 0 0 0 0 0 0 0 0;
 66760 6.45 3.57 3.57 3.57 1 100 1 10.9 2 0 0 0 0 0 0 0 0 0 0;
 66761 31.3 0 10.7 -10.7 1 100 1 32.6 30 0 0 0 0 0 0 0 0 0 0;
 66761 27.25 2.05 13.3 -9.2 1 100 1 27.5 27 0 0 0 0 0 0 0 0 0 0;
 66761 27.25 2.05 13.3 -9.2 1 100 1 27.5 27 0 0 0 0 0 0 0 0 0 0;
 66761 27.25 2.05 13.3 -9.2 1 100 1 27.5 27 0 0 0 0 0 0 0 0 0 0;
 66762 5.915 0 1.53 -1.53 1 100 1 10.83 1 0 0 0 0 0 0 0 0 0 0;
 66762 5.915 0 1.53 -1.53 1 100 1 10.83 1 0 0 0 0 0 0 0 0 0 0;
 66762 5.915 0 1.53 -1.53 1 100 1 10.83 1 0 0 0 0 0 0 0 0 0 0;
 66763 16.15 15.6 15.6 15.6 1 100 1 32.3 0 0 0 0 0 0 0 0 0 0 0;
 66763 17.55 17 17 17 1 100 1 35.1 0 0 0 0 0 0 0 0 0 0 0;
 66763 17.55 17 17 17 1 100 1 35.1 0 0 0 0 0 0 0 0 0 0 0;
 66764 31.15 24.2 24.2 24.2 1 100 1 32.3 30 0 0 0 0 0 0 0 0 0 0;
 66764 31.15 24.2 24.2 24.2 1 100 1 32.3 30 0 0 0 0 0 0 0 0 0 0;
 66765 24.4 11.8 11.8 11.8 1 100 1 24.4 24.4 0 0 0 0 0 0 0 0 0 0;
 66765 31.85 17.6 17.6 17.6 1 100 1 32 31.7 0 0 0 0 0 0 0 0 0 0;
 66766 19.1 4.45 21.6 -12.7 1 100 1 38.2 0 0 0 0 0 0 0 0 0 0 0;
 66766 19.1 4.45 21.6 -12.7 1 100 1 38.2 0 0 0 0 0 0 0 0 0 0 0;
 66766 16 6.65 24 -10.7 1 100 1 32 0 0 0 0 0 0 0 0 0 0 0;
 66766 16.6 6.9 24.9 -11.1 1 100 1 33.2 0 0 0 0 0 0 0 0 0 0 0;
 66767 15.95 6.65 23.9 -10.6 1 100 1 31.9 0 0 0 0 0 0 0 0 0 0 0;
 66768 20.7 2.35 15.2 -10.5 1 100 1 31.4 10 0 0 0 0 0 0 0 0 0 0;
 66768 20.7 2.35 15.2 -10.5 1 100 1 31.4 10 0 0 0 0 0 0 0 0 0 0;
 66768 20.7 2.35 15.2 -10.5 1 100 1 31.4 10 0 0 0 0 0 0 0 0 0 0;
 66770 21.5 12.1 12.1 12.1 1 100 1 25 18 0 0 0 0 0 0 0 0 0 0;
 66770 26.5 15 15 15 1 100 1 31 22 0 0 0 0 0 0 0 0 0 0;
 66771 15.5 0 11.3 -11.3 1 100 1 31 0 0 0 0 0 0 0 0 0 0 0;
 66772 16 2.35 15 -10.3 1 100 1 31 1 0 0 0 0 0 0 0 0 0 0;
 66773 24.8 0 12.3 -12.3 1 100 1 24.8 24.8 0 0 0 0 0 0 0 0 0 0;
 66774 19.25 17.6 17.6 17.6 1 100 1 23.5 15 0 0 0 0 0 0 0 0 0 0;
 66774 23.9 23.1 23.1 23.1 1 100 1 30.8 17 0 0 0 0 0 0 0 0 0 0;
 66776 5.515 0.835 5.07 -3.4 1 100 1 10.2 0.83 0 0 0 0 0 0 0 0 0 0;
 66776 5.515 0.835 5.07 -3.4 1 100 1 10.2 0.83 0 0 0 0 0 0 0 0 0 0;
 66776 5.515 0.835 5.07 -3.4 1 100 1 10.2 0.83 0 0 0 0 0 0 0 0 0 0;
 66778 4.8 0 0 0 1 100 1 6 3.6 0 0 0 0 0 0 0 0 0 0;
 66778 4.8 0 0 0 1 100 1 6 3.6 0 0 0 0 0 0 0 0 0 0;
 66778 4.8 0 0 0 1 100 1 6 3.6 0 0 0 0 0 0 0 0 0 0;
 66778 4.8 0 0 0 1 100 1 6 3.6 0 0 0 0 0 0 0 0 0 0;
 66778 4.8 0 0 0 1 100 1 6 3.6 0 0 0 0 0 0 0 0 0 0;
 66778 32.5 0 0 0 1 100 1 50 15 0 0 0 0 0 0 0 0 0 0;
 66778 32.5 0 0 0 1 100 1 40 25 0 0 0 0 0 0 0 0 0 0;
 66778 32.5 0 0 0 1 100 1 40 25 0 0 0 0 0 0 0 0 0 0;
 66780 9.05 3.125 11.25 -5 1 100 1 15 3.1 0 0 0 0 0 0 0 0 0 0;
 66780 9.05 3.125 11.25 -5 1 100 1 15 3.1 0 0 0 0 0 0 0 0 0 0;
 66781 16.3 0 0 0 1 100 1 30 2.6 0 0 0 0 0 0 0 0 0 0;
 66781 24.75 21.8 21.8 21.8 1 100 1 45 4.5 0 0 0 0 0 0 0 0 0 0;
 66782 15 2.5 7 -2 1 100 1 30 0 0 0 0 0 0 0 0 0 0 0;
 66782 15 2.5 7 -2 1 100 1 30 0 0 0 0 0 0 0 0 0 0 0;
 66782 0 0 0 0 1 100 0 30 0 0 0 0 0 0 0 0 0 0 0;
 66782 0 0 0 0 1 100 0 30 0 0 0 0 0 0 0 0 0 0 0;
 66784 16.5 14.5 14.5 14.5 1 100 1 30 3 0 0 0 0 0 0 0 0 0 0;
 66784 16.5 14.5 14.5 14.5 1 100 1 30 3 0 0 0 0 0 0 0 0 0 0;
 66784 17.6 15.6 15.6 15.6 1 100 1 32.2 3 0 0 0 0 0 0 0 0 0 0;
 66785 16.5 0 0 0 1 100 1 30 3 0 0 0 0 0 0 0 0 0 0;
 66785 16.5 0 0 0 1 100 1 30 3 0 0 0 0 0 0 0 0 0 0;
 66785 16.5 0 0 0 1 100 1 30 3 0 0 0 0 0 0 0 0 0 0;
 66786 25 4.3 18.6 -10 1 100 1 30 20 0 0 0 0 0 0 0 0 0 0;
 66786 25 4.3 18.6 -10 1 100 1 30 20 0 0 0 0 0 0 0 0 0 0;
 66786 14.5 4.8 17.3 -7.7 1 100 1 23 6 0 0 0 0 0 0 0 0 0 0;
 66787 24 0 11.9 -11.9 1 100 1 24 24 0 0 0 0 0 0 0 0 0 0;
 66788 15.45 10 10 10 1 100 1 29.9 1 0 0 0 0 0 0 0 0 0 0;
 66789 23.92 0 11.8 -11.8 1 100 1 23.92 23.92 0 0 0 0 0 0 0 0 0 0;
 66790 2.65 0.25 1.6 -1.1 1 100 1 3.3 2 0 0 0 0 0 0 0 0 0 0;
 66790 2.65 0.25 1.6 -1.1 1 100 1 3.3 2 0 0 0 0 0 0 0 0 0 0;
 66790 2.65 0.25 1.6 -1.1 1 100 1 3.3 2 0 0 0 0 0 0 0 0 0 0;
 66790 2.65 0.25 1.6 -1.1 1 100 1 3.3 2 0 0 0 0 0 0 0 0 0 0;
 66790 2.65 0.25 1.6 -1.1 1 100 1 3.3 2 0 0 0 0 0 0 0 0 0 0;
 66790 2.65 0.25 1.6 -1.1 1 100 1 3.3 2 0 0 0 0 0 0 0 0 0 0;
 66790 2.65 0.25 1.6 -1.1 1 100 1 3.3 2 0 0 0 0 0 0 0 0 0 0;
 66790 2.65 0.25 1.6 -1.1 1 100 1 3.3 2 0 0 0 0 0 0 0 0 0 0;
 66790 2.65 0.25 1.6 -1.1 1 100 1 3.3 2 0 0 0 0 0 0 0 0 0 0;
 66791 14.85 2.25 14.4 -9.9 1 100 1 29.7 0 0 0 0 0 0 0 0 0 0 0;
 66792 18.56 0 11.5 -11.5 1 100 1 18.56 18.56 0 0 0 0 0 0 0 0 0 0;
 66792 31.13 0 18.5 -18.5 1 100 1 31.13 31.13 0 0 0 0 0 0 0 0 0 0;
 66793 20.5 6.05 21.8 -9.7 1 100 1 29 12 0 0 0 0 0 0 0 0 0 0;
 66794 22.4 17.8 17.8 17.8 1 100 1 28.8 16 0 0 0 0 0 0 0 0 0 0;
 66794 22.4 17.8 17.8 17.8 1 100 1 28.8 16 0 0 0 0 0 0 0 0 0 0;
 66794 37.95 37.5 37.5 37.5 1 100 1 60.5 15.4 0 0 0 0 0 0 0 0 0 0;
 66794 37.95 37.5 37.5 37.5 1 100 1 60.5 15.4 0 0 0 0 0 0 0 0 0 0;
 66795 21.8 2.2 13.9 -9.5 1 100 1 28.6 15 0 0 0 0 0 0 0 0 0 0;
 66796 23.75 4.1 17.7 -9.5 1 100 1 28.5 19 0 0 0 0 0 0 0 0 0 0;
 66796 20.5 3.3 14.3 -7.7 1 100 1 23 18 0 0 0 0 0 0 0 0 0 0;
 66797 24.65 0 12.1 -12.1 1 100 1 28.3 21 0 0 0 0 0 0 0 0 0 0;
 66799 20.1 17.4 17.4 17.4 1 100 1 28 12.2 0 0 0 0 0 0 0 0 0 0;
 66800 16 4.05 17.4 -9.3 1 100 1 28 4 0 0 0 0 0 0 0 0 0 0;
 66801 20 4.05 17.4 -9.3 1 100 1 28 12 0 0 0 0 0 0 0 0 0 0;
 66802 20.05 4 17.3 -9.3 1 100 1 27.9 12.2 0 0 0 0 0 0 0 0 0 0;
 66803 19.85 2.1 13.4 -9.2 1 100 1 27.7 12 0 0 0 0 0 0 0 0 0 0;
 66804 4.715 1.15 4.14 -1.84 1 100 1 5.52 3.91 0 0 0 0 0 0 0 0 0 0;
 66804 4.715 1.15 4.14 -1.84 1 100 1 5.52 3.91 0 0 0 0 0 0 0 0 0 0;
 66804 4.715 1.15 4.14 -1.84 1 100 1 5.52 3.91 0 0 0 0 0 0 0 0 0 0;
 66804 4.715 1.15 4.14 -1.84 1 100 1 5.52 3.91 0 0 0 0 0 0 0 0 0 0;
 66804 4.715 1.15 4.14 -1.84 1 100 1 5.52 3.91 0 0 0 0 0 0 0 0 0 0;
 66805 24.6 0 9 -9 1 100 1 27.4 21.8 0 0 0 0 0 0 0 0 0 0;
 66805 24.6 0 9 -9 1 100 1 27.4 21.8 0 0 0 0 0 0 0 0 0 0;
 66806 25.35 9 9 9 1 100 1 27.4 23.3 0 0 0 0 0 0 0 0 0 0;
 66807 21.2 2.1 13.3 -9.1 1 100 1 27.4 15 0 0 0 0 0 0 0 0 0 0;
 66807 21.2 2.1 13.3 -9.1 1 100 1 27.4 15 0 0 0 0 0 0 0 0 0 0;
 66808 16.15 0 3.9 -3.9 1 100 1 27.3 5 0 0 0 0 0 0 0 0 0 0;
 66809 14.65 3.9 16.9 -9.1 1 100 1 27.3 2 0 0 0 0 0 0 0 0 0 0;
 66810 21.68 10.7 10.7 10.7 1 100 1 21.68 21.68 0 0 0 0 0 0 0 0 0 0;
 66811 6.75 1.025 6.55 -4.5 1 100 1 13.5 0 0 0 0 0 0 0 0 0 0 0;
 66811 6.75 1.025 6.55 -4.5 1 100 1 13.5 0 0 0 0 0 0 0 0 0 0 0;
 66814 13.35 2 12.9 -8.9 1 100 1 26.7 0 0 0 0 0 0 0 0 0 0 0;
 66814 13.35 2 12.9 -8.9 1 100 1 26.7 0 0 0 0 0 0 0 0 0 0 0;
 66814 13.35 2 12.9 -8.9 1 100 1 26.7 0 0 0 0 0 0 0 0 0 0 0;
 66815 9.575 8.05 8.05 8.05 1 100 1 13.3 5.85 0 0 0 0 0 0 0 0 0 0;
 66815 9.575 8.05 8.05 8.05 1 100 1 13.3 5.85 0 0 0 0 0 0 0 0 0 0;
 66816 3.3 3.2 3.2 3.2 1 100 1 6.6 0 0 0 0 0 0 0 0 0 0 0;
 66816 3.3 3.2 3.2 3.2 1 100 1 6.6 0 0 0 0 0 0 0 0 0 0 0;
 66816 3.3 3.2 3.2 3.2 1 100 1 6.6 0 0 0 0 0 0 0 0 0 0 0;
 66816 3.3 3.2 3.2 3.2 1 100 1 6.6 0 0 0 0 0 0 0 0 0 0 0;
 66817 19 14.3 14.3 14.3 1 100 1 23 15 0 0 0 0 0 0 0 0 0 0;
 66817 20.55 15.9 15.9 15.9 1 100 1 25.6 15.5 0 0 0 0 0 0 0 0 0 0;
 66818 12.75 3.65 15.8 -8.5 1 100 1 25.5 0 0 0 0 0 0 0 0 0 0 0;
 66818 13.35 3.8 16.5 -8.9 1 100 1 26.7 0 0 0 0 0 0 0 0 0 0 0;
 66819 13.25 0 8.4 -8.4 1 100 1 25.5 1 0 0 0 0 0 0 0 0 0 0;
 66820 0 0 0 0 1 100 0 4.2 0 0 0 0 0 0 0 0 0 0 0;
 66820 0 0 0 0 1 100 0 4.2 0 0 0 0 0 0 0 0 0 0 0;
 66820 0 0 0 0 1 100 0 4.2 0 0 0 0 0 0 0 0 0 0 0;
 66820 0 0 0 0 1 100 0 4.2 0 0 0 0 0 0 0 0 0 0 0;
 66820 0 0 0 0 1 100 0 4.2 0 0 0 0 0 0 0 0 0 0 0;
 66820 0 0 0 0 1 100 0 4.2 0 0 0 0 0 0 0 0 0 0 0;
 66822 10.25 0 0 0 1 100 1 12.5 8 0 0 0 0 0 0 0 0 0 0;
 66822 10.25 0 0 0 1 100 1 12.5 8 0 0 0 0 0 0 0 0 0 0;
 66823 12.55 0 0 0 1 100 1 25 0.1 0 0 0 0 0 0 0 0 0 0;
 66823 12.55 0 0 0 1 100 1 25 0.1 0 0 0 0 0 0 0 0 0 0;
 66824 20 15.5 15.5 15.5 1 100 1 25 15 0 0 0 0 0 0 0 0 0 0;
 66825 13.7 8.9 8.9 8.9 1 100 1 13.7 13.7 0 0 0 0 0 0 0 0 0 0;
 66825 12.94 9.3 9.3 9.3 1 100 1 12.94 12.94 0 0 0 0 0 0 0 0 0 0;
 66825 20 9.9 9.9 9.9 1 100 1 20 20 0 0 0 0 0 0 0 0 0 0;
 66825 22.96 11.3 11.3 11.3 1 100 1 22.96 22.96 0 0 0 0 0 0 0 0 0 0;
 66826 17.95 1.9 12.1 -8.3 1 100 1 24.9 11 0 0 0 0 0 0 0 0 0 0;
 66826 17.95 1.9 12.1 -8.3 1 100 1 24.9 11 0 0 0 0 0 0 0 0 0 0;
 66828 22.95 3.55 15.4 -8.3 1 100 1 24.9 21 0 0 0 0 0 0 0 0 0 0;
 66828 22.95 3.55 15.4 -8.3 1 100 1 24.9 21 0 0 0 0 0 0 0 0 0 0;
 66829 22.95 3.55 15.4 -8.3 1 100 1 24.9 21 0 0 0 0 0 0 0 0 0 0;
 66829 22.95 3.55 15.4 -8.3 1 100 1 24.9 21 0 0 0 0 0 0 0 0 0 0;
 66830 22.95 3.55 15.4 -8.3 1 100 1 24.9 21 0 0 0 0 0 0 0 0 0 0;
 66830 22.95 3.55 15.4 -8.3 1 100 1 24.9 21 0 0 0 0 0 0 0 0 0 0;
 66831 0 0 0 0 1 100 0 12.2 0 0 0 0 0 0 0 0 0 0 0;
 66831 0 0 0 0 1 100 0 12.2 0 0 0 0 0 0 0 0 0 0 0;
 66832 18.2 1.85 11.8 -8.1 1 100 1 24.4 12 0 0 0 0 0 0 0 0 0 0;
 66832 18.2 1.85 11.8 -8.1 1 100 1 24.4 12 0 0 0 0 0 0 0 0 0 0;
 66833 11 9 9 9 1 100 1 12 10 0 0 0 0 0 0 0 0 0 0;
 66833 11 9 9 9 1 100 1 12 10 0 0 0 0 0 0 0 0 0 0;
 66834 19.2 0 9.5 -9.5 1 100 1 19.2 19.2 0 0 0 0 0 0 0 0 0 0;
 66834 50.4 0 24.9 -24.9 1 100 1 50.4 50.4 0 0 0 0 0 0 0 0 0 0;
 66835 19.2 0 9.5 -9.5 1 100 1 19.2 19.2 0 0 0 0 0 0 0 0 0 0;
 66836 13.5 3.45 14.9 -8 1 100 1 24 3 0 0 0 0 0 0 0 0 0 0;
 66837 18 1.8 11.6 -8 1 100 1 24 12 0 0 0 0 0 0 0 0 0 0;
 66838 13.2 7.9 7.9 7.9 1 100 1 23.9 2.5 0 0 0 0 0 0 0 0 0 0;
 66839 11.9 1.8 11.5 -7.9 1 100 1 23.8 0 0 0 0 0 0 0 0 0 0 0;
 66839 12.5 1.9 12.1 -8.3 1 100 1 25 0 0 0 0 0 0 0 0 0 0 0;
 66839 12.5 1.9 12.1 -8.3 1 100 1 25 0 0 0 0 0 0 0 0 0 0 0;
 66840 6.435 4.77 4.77 4.77 1 100 1 7.87 5 0 0 0 0 0 0 0 0 0 0;
 66840 6.435 4.77 4.77 4.77 1 100 1 7.87 5 0 0 0 0 0 0 0 0 0 0;
 66840 6.435 4.77 4.77 4.77 1 100 1 7.87 5 0 0 0 0 0 0 0 0 0 0;
 66841 18.65 14.4 14.4 14.4 1 100 1 23.3 14 0 0 0 0 0 0 0 0 0 0;
 66841 18.65 14.4 14.4 14.4 1 100 1 23.3 14 0 0 0 0 0 0 0 0 0 0;
 66844 41.2 8.25 35.6 -19.1 1 100 1 57.4 25 0 0 0 0 0 0 0 0 0 0;
 66844 15 3.3 14.3 -7.7 1 100 1 23 7 0 0 0 0 0 0 0 0 0 0;
 66844 32.5 7.15 31 -16.7 1 100 1 50 15 0 0 0 0 0 0 0 0 0 0;
 66844 32.5 7.15 31 -16.7 1 100 1 50 15 0 0 0 0 0 0 0 0 0 0;
 66844 20.7 1.9 12.3 -8.5 1 100 1 25.4 16 0 0 0 0 0 0 0 0 0 0;
 66844 44.55 4.15 26.7 -18.4 1 100 1 55.1 34 0 0 0 0 0 0 0 0 0 0;
 66844 10.5 2.85 12.4 -6.7 1 100 1 20 1 0 0 0 0 0 0 0 0 0 0;
 66844 10.5 2.85 12.4 -6.7 1 100 1 20 1 0 0 0 0 0 0 0 0 0 0;
 66845 14 3.3 14.3 -7.7 1 100 1 23 5 0 0 0 0 0 0 0 0 0 0;
 66846 17.92 0 8.9 -8.9 1 100 1 17.92 17.92 0 0 0 0 0 0 0 0 0 0;
 66847 17.76 8.8 8.8 8.8 1 100 1 17.76 17.76 0 0 0 0 0 0 0 0 0 0;
 66847 35.52 17.5 17.5 17.5 1 100 1 35.52 35.52 0 0 0 0 0 0 0 0 0 0;
 66848 11 4.6 16.5 -7.3 1 100 1 22 0 0 0 0 0 0 0 0 0 0 0;
 66849 12 1.7 10.7 -7.3 1 100 1 22 2 0 0 0 0 0 0 0 0 0 0;
 66850 10.88 0 8.7 -8.7 1 100 1 10.88 10.88 0 0 0 0 0 0 0 0 0 0;
 66851 4.62 0 4.35 -4.35 1 100 1 4.62 4.62 0 0 0 0 0 0 0 0 0 0;
 66851 7.01 0 4.35 -4.35 1 100 1 7.01 7.01 0 0 0 0 0 0 0 0 0 0;
 66852 8.76 4.35 4.35 4.35 1 100 1 8.76 8.76 0 0 0 0 0 0 0 0 0 0;
 66852 8.76 4.35 4.35 4.35 1 100 1 8.76 8.76 0 0 0 0 0 0 0 0 0 0;
 66853 17.36 0 8.6 -8.6 1 100 1 17.36 17.36 0 0 0 0 0 0 0 0 0 0;
 66854 17.55 1.65 10.5 -7.2 1 100 1 21.6 13.5 0 0 0 0 0 0 0 0 0 0;
 66855 9.28 0 8.4 -8.4 1 100 1 9.28 9.28 0 0 0 0 0 0 0 0 0 0;
 66856 4.22 0 4.15 -4.15 1 100 1 4.22 4.22 0 0 0 0 0 0 0 0 0 0;
 66856 4.22 0 4.15 -4.15 1 100 1 4.22 4.22 0 0 0 0 0 0 0 0 0 0;
 66858 0 0 0 0 1 100 0 21 0 0 0 0 0 0 0 0 0 0 0;
 66860 10.65 9.9 9.9 9.9 1 100 1 20.5 0.8 0 0 0 0 0 0 0 0 0 0;
 66861 13.05 0 0 0 1 100 1 20.1 6 0 0 0 0 0 0 0 0 0 0;
 66862 6.5 2.075 7.5 -3.35 1 100 1 10 3 0 0 0 0 0 0 0 0 0 0;
 66862 6.5 2.075 7.5 -3.35 1 100 1 10 3 0 0 0 0 0 0 0 0 0 0;
 66863 5 2.075 7.5 -3.35 1 100 1 10 0 0 0 0 0 0 0 0 0 0 0;
 66863 5 2.075 7.5 -3.35 1 100 1 10 0 0 0 0 0 0 0 0 0 0 0;
 66864 4.17 0 2.9 -2.9 1 100 1 6.67 1.67 0 0 0 0 0 0 0 0 0 0;
 66864 4.17 0 2.9 -2.9 1 100 1 6.67 1.67 0 0 0 0 0 0 0 0 0 0;
 66864 4.17 0 2.9 -2.9 1 100 1 6.67 1.67 0 0 0 0 0 0 0 0 0 0;
 66865 17.5 1.5 9.7 -6.7 1 100 1 20 15 0 0 0 0 0 0 0 0 0 0;
 66866 10.5 15 15 15 1 100 1 20 1 0 0 0 0 0 0 0 0 0 0;
 66867 10.5 2.85 12.4 -6.7 1 100 1 20 1 0 0 0 0 0 0 0 0 0 0;
 66868 16 7.9 7.9 7.9 1 100 1 16 16 0 0 0 0 0 0 0 0 0 0;
 75434 121.4 24.75 107.1 -57.6 1 100 1 172.8 70 0 0 0 0 0 0 0 0 0 0;
 75440 85.2 0 47 -47 1 100 1 85.2 85.2 0 0 0 0 0 0 0 0 0 0;
 75452 4.7 1.75 6.3 -2.8 1 100 1 8.4 1 0 0 0 0 0 0 0 0 0 0;
 75452 4.7 1.75 6.3 -2.8 1 100 1 8.4 1 0 0 0 0 0 0 0 0 0 0;
 75452 4.7 1.75 6.3 -2.8 1 100 1 8.4 1 0 0 0 0 0 0 0 0 0 0;
 75452 4.7 1.75 6.3 -2.8 1 100 1 8.4 1 0 0 0 0 0 0 0 0 0 0;
 75452 4.7 1.75 6.3 -2.8 1 100 1 8.4 1 0 0 0 0 0 0 0 0 0 0;
 75452 4.7 1.75 6.3 -2.8 1 100 1 8.4 1 0 0 0 0 0 0 0 0 0 0;
 75455 8.3 0 0 0 1 100 1 16.6 0 0 0 0 0 0 0 0 0 0 0;
 75455 0 0 0 0 1 100 0 16.6 0 0 0 0 0 0 0 0 0 0 0;
 75455 0 0 0 0 1 100 0 16.6 0 0 0 0 0 0 0 0 0 0 0;
 75461 6.25 1.56 5.62 -2.5 1 100 1 7.5 5 0 0 0 0 0 0 0 0 0 0;
 75461 6.25 1.56 5.62 -2.5 1 100 1 7.5 5 0 0 0 0 0 0 0 0 0 0;
 75461 6.25 1.56 5.62 -2.5 1 100 1 7.5 5 0 0 0 0 0 0 0 0 0 0;
 75461 6.25 1.56 5.62 -2.5 1 100 1 7.5 5 0 0 0 0 0 0 0 0 0 0;
 75462 6.25 1.56 5.62 -2.5 1 100 1 7.5 5 0 0 0 0 0 0 0 0 0 0;
 75462 6.25 1.56 5.62 -2.5 1 100 1 7.5 5 0 0 0 0 0 0 0 0 0 0;
 75462 6.25 1.56 5.62 -2.5 1 100 1 7.5 5 0 0 0 0 0 0 0 0 0 0;
 75462 6.25 1.56 5.62 -2.5 1 100 1 7.5 5 0 0 0 0 0 0 0 0 0 0;
 75464 15.15 1.75 11.3 -7.8 1 100 1 23.3 7 0 0 0 0 0 0 0 0 0 0;
 75482 69.92 13.2 84.7 -58.3 1 100 1 69.92 69.92 0 0 0 0 0 0 0 0 0 0;
 75482 50.16 0 55.3 -55.3 1 100 1 50.16 50.16 0 0 0 0 0 0 0 0 0 0;
 75482 59.8 0 65.9 -65.9 1 100 1 59.8 59.8 0 0 0 0 0 0 0 0 0 0;
 75483 55.12 54.1 54.1 54.1 1 100 1 55.12 55.12 0 0 0 0 0 0 0 0 0 0;
 75490 30.6 0 30.2 -30.2 1 100 1 30.6 30.6 0 0 0 0 0 0 0 0 0 0;
 75490 88.4 16.65 107 -73.7 1 100 1 88.4 88.4 0 0 0 0 0 0 0 0 0 0;
 75498 5.04 1.405 5.68 -2.87 1 100 1 8.58 1.5 0 0 0 0 0 0 0 0 0 0;
 75498 5.04 1.405 5.68 -2.87 1 100 1 8.58 1.5 0 0 0 0 0 0 0 0 0 0;
 75498 5.04 1.405 5.68 -2.87 1 100 1 8.58 1.5 0 0 0 0 0 0 0 0 0 0;
 75498 5.04 1.405 5.68 -2.87 1 100 1 8.58 1.5 0 0 0 0 0 0 0 0 0 0;
 75498 5.04 1.405 5.68 -2.87 1 100 1 8.58 1.5 0 0 0 0 0 0 0 0 0 0;
 75498 5.04 1.405 5.68 -2.87 1 100 1 8.58 1.5 0 0 0 0 0 0 0 0 0 0;
 75500 23.75 3.6 23 -15.8 1 100 1 47.5 0 0 0 0 0 0 0 0 0 0 0;
 75500 23.75 3.6 23 -15.8 1 100 1 47.5 0 0 0 0 0 0 0 0 0 0 0;
 75500 23.75 3.6 23 -15.8 1 100 1 47.5 0 0 0 0 0 0 0 0 0 0 0;
 75500 23.75 3.6 23 -15.8 1 100 1 47.5 0 0 0 0 0 0 0 0 0 0 0;
 75516 209.76 19.8 127 -87.4 1 100 1 209.76 209.76 0 0 0 0 0 0 0 0 0 0;
 75518 226.5 35.5 153.7 -82.7 1 100 1 248 205 0 0 0 0 0 0 0 0 0 0;
 75525 76.76 13.35 85.7 -59 1 100 1 76.76 76.76 0 0 0 0 0 0 0 0 0 0;
 75529 120 24.35 105.4 -56.7 1 100 1 170 70 0 0 0 0 0 0 0 0 0 0;
 75529 84.65 16.35 70.8 -38.1 1 100 1 114.3 55 0 0 0 0 0 0 0 0 0 0;
 75534 59.76 0 65.9 -65.9 1 100 1 59.76 59.76 0 0 0 0 0 0 0 0 0 0;
 75545 38.36 0 42.3 -42.3 1 100 1 38.36 38.36 0 0 0 0 0 0 0 0 0 0;
 75552 45 0 32.7 -32.7 1 100 1 90 0 0 0 0 0 0 0 0 0 0 0;
 75552 45 0 32.7 -32.7 1 100 1 90 0 0 0 0 0 0 0 0 0 0 0;
 75559 28.08 0 32 -32 1 100 1 28.08 28.08 0 0 0 0 0 0 0 0 0 0;
 75559 56.16 0 64 -64 1 100 1 56.16 56.16 0 0 0 0 0 0 0 0 0 0;
 75561 10.25 1.325 8.47 -5.82 1 100 1 17.5 3 0 0 0 0 0 0 0 0 0 0;
 75561 10.25 1.325 8.47 -5.82 1 100 1 17.5 3 0 0 0 0 0 0 0 0 0 0;
 75561 10.25 1.325 8.47 -5.82 1 100 1 17.5 3 0 0 0 0 0 0 0 0 0 0;
 75561 10.25 1.325 8.47 -5.82 1 100 1 17.5 3 0 0 0 0 0 0 0 0 0 0;
 75566 26.25 23 23 23 1 100 1 47.5 5 0 0 0 0 0 0 0 0 0 0;
 75566 26.25 23 23 23 1 100 1 47.5 5 0 0 0 0 0 0 0 0 0 0;
 75572 18.4 0 9.2 -9.2 1 100 1 36.8 0 0 0 0 0 0 0 0 0 0 0;
 75572 18.4 0 9.2 -9.2 1 100 1 36.8 0 0 0 0 0 0 0 0 0 0 0;
 75572 18.4 0 9.2 -9.2 1 100 1 36.8 0 0 0 0 0 0 0 0 0 0 0;
 75572 48.45 0 31.8 -31.8 1 100 1 96.9 0 0 0 0 0 0 0 0 0 0 0;
 75577 5 0.6 3.88 -2.68 1 100 1 8 2 0 0 0 0 0 0 0 0 0 0;
 75577 5 0.6 3.88 -2.68 1 100 1 8 2 0 0 0 0 0 0 0 0 0 0;
 75577 5 0.6 3.88 -2.68 1 100 1 8 2 0 0 0 0 0 0 0 0 0 0;
 75577 5 0.6 3.88 -2.68 1 100 1 8 2 0 0 0 0 0 0 0 0 0 0;
 75580 7.6 0 4.95 -4.95 1 100 1 15 0.2 0 0 0 0 0 0 0 0 0 0;
 75580 7.6 0 4.95 -4.95 1 100 1 15 0.2 0 0 0 0 0 0 0 0 0 0;
 75583 4.3 2.45 2.45 2.45 1 100 1 6.6 2 0 0 0 0 0 0 0 0 0 0;
 75583 4.3 2.45 2.45 2.45 1 100 1 6.6 2 0 0 0 0 0 0 0 0 0 0;
 75583 4.3 2.45 2.45 2.45 1 100 1 6.6 2 0 0 0 0 0 0 0 0 0 0;
 75583 4.3 2.45 2.45 2.45 1 100 1 6.6 2 0 0 0 0 0 0 0 0 0 0;
 75585 14.65 1.85 11.8 -8.1 1 100 1 24.3 5 0 0 0 0 0 0 0 0 0 0;
 75588 12 12.4 12.4 12.4 1 100 1 20 4 0 0 0 0 0 0 0 0 0 0;
 75588 14.5 15.5 15.5 15.5 1 100 1 25 4 0 0 0 0 0 0 0 0 0 0;
 75593 218.65 30.35 194.8 -134.1 1 100 1 402.3 35 0 0 0 0 0 0 0 0 0 0;
 75595 115.2 0 63.5 -63.5 1 100 1 115.2 115.2 0 0 0 0 0 0 0 0 0 0;
 75600 32.35 3.05 19.4 -13.3 1 100 1 40 24.7 0 0 0 0 0 0 0 0 0 0;
 75600 71 6.8 43.6 -30 1 100 1 90 52 0 0 0 0 0 0 0 0 0 0;
 75604 0 0 0 0 1 100 0 19 0 0 0 0 0 0 0 0 0 0 0;
 75604 0 0 0 0 1 100 0 19 0 0 0 0 0 0 0 0 0 0 0;
 75606 7.75 1.65 7.13 -3.83 1 100 1 11.5 4 0 0 0 0 0 0 0 0 0 0;
 75606 7.75 1.65 7.13 -3.83 1 100 1 11.5 4 0 0 0 0 0 0 0 0 0 0;
 75606 7.75 1.65 7.13 -3.83 1 100 1 11.5 4 0 0 0 0 0 0 0 0 0 0;
 75608 8.5 2.15 9.3 -5 1 100 1 15 2 0 0 0 0 0 0 0 0 0 0;
 75608 8.5 2.15 9.3 -5 1 100 1 15 2 0 0 0 0 0 0 0 0 0 0;
 75610 146.4 13.05 83.7 -57.6 1 100 1 172.8 120 0 0 0 0 0 0 0 0 0 0;
 75619 66.6 17.35 62.4 -27.7 1 100 1 83.2 50 0 0 0 0 0 0 0 0 0 0;
 75619 66.6 17.35 62.4 -27.7 1 100 1 83.2 50 0 0 0 0 0 0 0 0 0 0;
 75623 42.95 3.45 22.2 -15.3 1 100 1 45.9 40 0 0 0 0 0 0 0 0 0 0;
 75623 42.95 3.45 22.2 -15.3 1 100 1 45.9 40 0 0 0 0 0 0 0 0 0 0;
 75623 149.55 13.5 86.7 -59.7 1 100 1 179.1 120 0 0 0 0 0 0 0 0 0 0;
 75624 22.05 0 14.5 -14.5 1 100 1 44.1 0 0 0 0 0 0 0 0 0 0 0;
 75624 22.05 0 14.5 -14.5 1 100 1 44.1 0 0 0 0 0 0 0 0 0 0 0;
 75624 22.05 0 14.5 -14.5 1 100 1 44.1 0 0 0 0 0 0 0 0 0 0 0;
 75624 22.05 0 14.5 -14.5 1 100 1 44.1 0 0 0 0 0 0 0 0 0 0 0;
 75625 5.5 0.83 5.33 -3.67 1 100 1 11 0 0 0 0 0 0 0 0 0 0 0;
 75625 5.5 0.83 5.33 -3.67 1 100 1 11 0 0 0 0 0 0 0 0 0 0 0;
 75625 5.5 0.83 5.33 -3.67 1 100 1 11 0 0 0 0 0 0 0 0 0 0 0;
 75626 15.4 2.3 14.9 -10.3 1 100 1 30.8 0 0 0 0 0 0 0 0 0 0 0;
 75626 15.4 2.3 14.9 -10.3 1 100 1 30.8 0 0 0 0 0 0 0 0 0 0 0;
 75626 15.4 2.3 14.9 -10.3 1 100 1 30.8 0 0 0 0 0 0 0 0 0 0 0;
 75632 34.5 0 21.4 -21.4 1 100 1 65 4 0 0 0 0 0 0 0 0 0 0;
 75632 16.4 4.1 17.8 -9.6 1 100 1 28.8 4 0 0 0 0 0 0 0 0 0 0;
 75632 6 2.075 7.5 -3.35 1 100 1 10 2 0 0 0 0 0 0 0 0 0 0;
 75632 6 2.075 7.5 -3.35 1 100 1 10 2 0 0 0 0 0 0 0 0 0 0;
 76719 29.5 11.25 40.5 -18 1 100 1 54 5 0 0 0 0 0 0 0 0 0 0;
 76719 17.125 4.75 18.5 -9 1 100 1 27 7.25 0 0 0 0 0 0 0 0 0 0;
 76719 17.125 4.75 18.5 -9 1 100 1 27 7.25 0 0 0 0 0 0 0 0 0 0;
 76719 17.125 4.75 18.5 -9 1 100 1 27 7.25 0 0 0 0 0 0 0 0 0 0;
 76719 17.125 4.75 18.5 -9 1 100 1 27 7.25 0 0 0 0 0 0 0 0 0 0;
 76725 38.05 3.35 21.4 -14.7 1 100 1 44.1 32 0 0 0 0 0 0 0 0 0 0;
 76725 49.8 4.7 30.3 -20.9 1 100 1 62.6 37 0 0 0 0 0 0 0 0 0 0;
 76728 35.25 8.65 37.5 -20.2 1 100 1 60.5 10 0 0 0 0 0 0 0 0 0 0;
 76728 35.25 8.65 37.5 -20.2 1 100 1 60.5 10 0 0 0 0 0 0 0 0 0 0;
 76733 0 0 0 0 1 100 0 48 0 0 0 0 0 0 0 0 0 0 0;
 76733 0 0 0 0 1 100 0 51.7 0 0 0 0 0 0 0 0 0 0 0;
 76733 0 0 0 0 1 100 0 51.7 0 0 0 0 0 0 0 0 0 0 0;
 76733 0 0 0 0 1 100 0 51.7 0 0 0 0 0 0 0 0 0 0 0;
 76733 0 0 0 0 1 100 0 51.7 0 0 0 0 0 0 0 0 0 0 0;
 76738 15.1 3.9 16.9 -9.1 1 100 1 27.2 3 0 0 0 0 0 0 0 0 0 0;
 76739 16 3.85 16.7 -9 1 100 1 27 5 0 0 0 0 0 0 0 0 0 0;
 76739 16 3.85 16.7 -9 1 100 1 27 5 0 0 0 0 0 0 0 0 0 0;
 76739 16 3.85 16.7 -9 1 100 1 27 5 0 0 0 0 0 0 0 0 0 0;
 76739 18.4 5.6 20.1 -8.9 1 100 1 26.8 10 0 0 0 0 0 0 0 0 0 0;
 76761 107 22.05 95.4 -51.3 1 100 1 154 60 0 0 0 0 0 0 0 0 0 0;
 76761 107 22.05 95.4 -51.3 1 100 1 154 60 0 0 0 0 0 0 0 0 0 0;
 76761 139 33.35 144.4 -77.7 1 100 1 233 45 0 0 0 0 0 0 0 0 0 0;
 76763 112.5 11.3 72.6 -50 1 100 1 150 75 0 0 0 0 0 0 0 0 0 0;
 76763 112.5 11.3 72.6 -50 1 100 1 150 75 0 0 0 0 0 0 0 0 0 0;
 76781 14.05 0 9.1 -9.1 1 100 1 27.6 0.5 0 0 0 0 0 0 0 0 0 0;
 76783 16.875 15.2 15.2 15.2 1 100 1 25 8.75 0 0 0 0 0 0 0 0 0 0;
 76783 33.75 30.3 30.3 30.3 1 100 1 50 17.5 0 0 0 0 0 0 0 0 0 0;
 76804 80 0 44.1 -44.1 1 100 1 80 80 0 0 0 0 0 0 0 0 0 0;
 76827 72 16.35 70.7 -38 1 100 1 114 30 0 0 0 0 0 0 0 0 0 0;
 76827 72 16.35 70.7 -38 1 100 1 114 30 0 0 0 0 0 0 0 0 0 0;
 76827 72 16.35 70.7 -38 1 100 1 114 30 0 0 0 0 0 0 0 0 0 0;
 76827 172.4 22.25 142.8 -98.3 1 100 1 294.8 50 0 0 0 0 0 0 0 0 0 0;
 76833 56 4.65 30 -20.7 1 100 1 62 50 0 0 0 0 0 0 0 0 0 0;
 76833 56 4.65 30 -20.7 1 100 1 62 50 0 0 0 0 0 0 0 0 0 0;
 76833 57 4.85 31 -21.3 1 100 1 64 50 0 0 0 0 0 0 0 0 0 0;
 76833 57 4.85 31 -21.3 1 100 1 64 50 0 0 0 0 0 0 0 0 0 0;
 76837 5.95 0 0 0 1 100 1 11.8 0.1 0 0 0 0 0 0 0 0 0 0;
 76837 5.95 0 0 0 1 100 1 11.8 0.1 0 0 0 0 0 0 0 0 0 0;
 76837 5.95 0 0 0 1 100 1 11.8 0.1 0 0 0 0 0 0 0 0 0 0;
 76837 5.95 0 0 0 1 100 1 11.8 0.1 0 0 0 0 0 0 0 0 0 0;
 76839 1.485 0.475 1.82 -0.87 1 100 1 2.61 0.36 0 0 0 0 0 0 0 0 0 0;
 76839 1.485 0.475 1.82 -0.87 1 100 1 2.61 0.36 0 0 0 0 0 0 0 0 0 0;
 76839 1.485 0.475 1.82 -0.87 1 100 1 2.61 0.36 0 0 0 0 0 0 0 0 0 0;
 76839 1.485 0.475 1.82 -0.87 1 100 1 2.61 0.36 0 0 0 0 0 0 0 0 0 0;
 76839 1.485 0.475 1.82 -0.87 1 100 1 2.61 0.36 0 0 0 0 0 0 0 0 0 0;
 76839 1.485 0.475 1.82 -0.87 1 100 1 2.61 0.36 0 0 0 0 0 0 0 0 0 0;
 76839 1.485 0.475 1.82 -0.87 1 100 1 2.61 0.36 0 0 0 0 0 0 0 0 0 0;
 76839 1.485 0.475 1.82 -0.87 1 100 1 2.61 0.36 0 0 0 0 0 0 0 0 0 0;
 76839 1.485 0.475 1.82 -0.87 1 100 1 2.61 0.36 0 0 0 0 0 0 0 0 0 0;
 76839 1.485 0.475 1.82 -0.87 1 100 1 2.61 0.36 0 0 0 0 0 0 0 0 0 0;
 76841 20.6 1.7 10.8 -7.4 1 100 1 22.2 19 0 0 0 0 0 0 0 0 0 0;
 76841 20.6 1.7 10.8 -7.4 1 100 1 22.2 19 0 0 0 0 0 0 0 0 0 0;
 76841 20.6 1.7 10.8 -7.4 1 100 1 22.2 19 0 0 0 0 0 0 0 0 0 0;
 76841 17.35 2.25 14.4 -9.9 1 100 1 29.7 5 0 0 0 0 0 0 0 0 0 0;
 76850 123.5 24.65 106.6 -57.3 1 100 1 172 75 0 0 0 0 0 0 0 0 0 0;
 76850 123.5 24.65 106.6 -57.3 1 100 1 172 75 0 0 0 0 0 0 0 0 0 0;
 76850 217.5 23 147.7 -101.7 1 100 1 305 130 0 0 0 0 0 0 0 0 0 0;
 76856 31.7 3.25 21 -14.5 1 100 1 43.4 20 0 0 0 0 0 0 0 0 0 0;
 76856 31.7 3.25 21 -14.5 1 100 1 43.4 20 0 0 0 0 0 0 0 0 0 0;
 76856 31.7 3.25 21 -14.5 1 100 1 43.4 20 0 0 0 0 0 0 0 0 0 0;
 76856 31.7 3.25 21 -14.5 1 100 1 43.4 20 0 0 0 0 0 0 0 0 0 0;
 76856 31.7 3.25 21 -14.5 1 100 1 43.4 20 0 0 0 0 0 0 0 0 0 0;
 76859 36 19.4 19.4 19.4 1 100 1 40 32 0 0 0 0 0 0 0 0 0 0;
 76859 36 24.8 24.8 24.8 1 100 1 40 32 0 0 0 0 0 0 0 0 0 0;
 76861 17.35 4.4 19 -10.2 1 100 1 30.7 4 0 0 0 0 0 0 0 0 0 0;
 78242 35.2 6.1 26.3 -14.1 1 100 1 42.4 28 0 0 0 0 0 0 0 0 0 0;
 78242 76.4 13 56.3 -30.3 1 100 1 90.8 62 0 0 0 0 0 0 0 0 0 0;
 78258 66 11 47.7 -25.7 1 100 1 77 55 0 0 0 0 0 0 0 0 0 0;
 78260 46.5 10.75 46.5 -25 1 100 1 75 18 0 0 0 0 0 0 0 0 0 0;
 78268 46.9 10 43.3 -23.3 1 100 1 69.9 23.9 0 0 0 0 0 0 0 0 0 0;
 78268 46.9 10 43.3 -23.3 1 100 1 69.9 23.9 0 0 0 0 0 0 0 0 0 0;
 78273 37.75 8.65 37.5 -20.2 1 100 1 60.5 15 0 0 0 0 0 0 0 0 0 0;
 78274 40.25 8.65 37.5 -20.2 1 100 1 60.5 20 0 0 0 0 0 0 0 0 0 0;
 78274 40.25 8.65 37.5 -20.2 1 100 1 60.5 20 0 0 0 0 0 0 0 0 0 0;
 78277 37.75 8.65 37.5 -20.2 1 100 1 60.5 15 0 0 0 0 0 0 0 0 0 0;
 78277 37.75 8.65 37.5 -20.2 1 100 1 60.5 15 0 0 0 0 0 0 0 0 0 0;
 78278 18.15 1.7 10.8 -7.4 1 100 1 22.3 14 0 0 0 0 0 0 0 0 0 0;
 78278 31.65 7.9 35.9 -20.1 1 100 1 60.3 3 0 0 0 0 0 0 0 0 0 0;
 78278 25.9 7.1 31 -16.8 1 100 1 50.3 1.5 0 0 0 0 0 0 0 0 0 0;
 78279 41.5 8.6 37.2 -20 1 100 1 60 23 0 0 0 0 0 0 0 0 0 0;
 78279 17.5 4.3 18.6 -10 1 100 1 30 5 0 0 0 0 0 0 0 0 0 0;
 78281 47.68 0 23.6 -23.6 1 100 1 47.68 47.68 0 0 0 0 0 0 0 0 0 0;
 78282 39.95 8.45 36.5 -19.6 1 100 1 58.9 21 0 0 0 0 0 0 0 0 0 0;
 78283 30.15 4.4 28.2 -19.4 1 100 1 58.3 2 0 0 0 0 0 0 0 0 0 0;
 78287 42.75 26.9 26.9 26.9 1 100 1 55.5 30 0 0 0 0 0 0 0 0 0 0;
 78289 31.7 18.6 18.6 18.6 1 100 1 38.4 25 0 0 0 0 0 0 0 0 0 0;
 78289 20.55 14.2 14.2 14.2 1 100 1 27.6 13.5 0 0 0 0 0 0 0 0 0 0;
 78289 20.55 14.2 14.2 14.2 1 100 1 27.6 13.5 0 0 0 0 0 0 0 0 0 0;
 78300 38 33.5 33.5 33.5 1 100 1 54 22 0 0 0 0 0 0 0 0 0 0;
 78303 49 7.55 32.8 -17.7 1 100 1 53 45 0 0 0 0 0 0 0 0 0 0;
 78303 49 7.55 32.8 -17.7 1 100 1 53 45 0 0 0 0 0 0 0 0 0 0;
 78305 32.85 8.55 37 -19.9 1 100 1 59.7 6 0 0 0 0 0 0 0 0 0 0;
 78305 27.5 10.4 37.5 -16.7 1 100 1 50 5 0 0 0 0 0 0 0 0 0 0;
 78307 43.35 0 16.4 -16.4 1 100 1 49.9 36.8 0 0 0 0 0 0 0 0 0 0;
 78307 43.2 0 16.4 -16.4 1 100 1 49.9 36.5 0 0 0 0 0 0 0 0 0 0;
 78309 47.85 7.15 30.9 -16.6 1 100 1 49.8 45.9 0 0 0 0 0 0 0 0 0 0;
 78310 48.35 30.9 30.9 30.9 1 100 1 49.8 46.9 0 0 0 0 0 0 0 0 0 0;
 78311 48.35 7.15 30.9 -16.6 1 100 1 49.8 46.9 0 0 0 0 0 0 0 0 0 0;
 78313 32.75 3.75 24 -16.5 1 100 1 49.5 16 0 0 0 0 0 0 0 0 0 0;
 78316 33.5 7.05 30.4 -16.3 1 100 1 49 18 0 0 0 0 0 0 0 0 0 0;
 78318 24.3 3.65 23.5 -16.2 1 100 1 48.6 0 0 0 0 0 0 0 0 0 0 0;
 78320 41.25 6.95 30.1 -16.2 1 100 1 48.5 34 0 0 0 0 0 0 0 0 0 0;
 78322 33.65 6.75 29.3 -15.8 1 100 1 47.3 20 0 0 0 0 0 0 0 0 0 0;
 78323 33.65 3.55 22.9 -15.8 1 100 1 47.3 20 0 0 0 0 0 0 0 0 0 0;
 78328 35.75 3.5 22.5 -15.5 1 100 1 46.5 25 0 0 0 0 0 0 0 0 0 0;
 78333 34 27.9 27.9 27.9 1 100 1 45 23 0 0 0 0 0 0 0 0 0 0;
 78333 34 27.9 27.9 27.9 1 100 1 45 23 0 0 0 0 0 0 0 0 0 0;
 78333 34 27.9 27.9 27.9 1 100 1 45 23 0 0 0 0 0 0 0 0 0 0;
 78333 34 27.9 27.9 27.9 1 100 1 45 23 0 0 0 0 0 0 0 0 0 0;
 78335 8.6 0 0 0 1 100 1 11.2 6 0 0 0 0 0 0 0 0 0 0;
 78335 8.6 0 0 0 1 100 1 11.2 6 0 0 0 0 0 0 0 0 0 0;
 78335 8.6 0 0 0 1 100 1 11.2 6 0 0 0 0 0 0 0 0 0 0;
 78335 8.6 0 0 0 1 100 1 11.2 6 0 0 0 0 0 0 0 0 0 0;
 78341 21.95 13.5 13.5 13.5 1 100 1 27.9 16 0 0 0 0 0 0 0 0 0 0;
 78341 21.95 13.5 13.5 13.5 1 100 1 27.9 16 0 0 0 0 0 0 0 0 0 0;
 78341 15.9 16.6 16.6 16.6 1 100 1 26.8 5 0 0 0 0 0 0 0 0 0 0;
 78341 22.5 30 30 30 1 100 1 40 5 0 0 0 0 0 0 0 0 0 0;
 78347 31.85 5.55 24 -12.9 1 100 1 38.7 25 0 0 0 0 0 0 0 0 0 0;
 78354 18.9 5.15 22.2 -11.9 1 100 1 35.8 2 0 0 0 0 0 0 0 0 0 0;
 78359 8.6 3.45 12.4 -5.5 1 100 1 16.5 0.7 0 0 0 0 0 0 0 0 0 0;
 78359 8.6 3.45 12.4 -5.5 1 100 1 16.5 0.7 0 0 0 0 0 0 0 0 0 0;
 78360 24.75 15 15 15 1 100 1 33 16.5 0 0 0 0 0 0 0 0 0 0;
 78367 22.5 1.8 11.4 -7.8 1 100 1 23.5 21.5 0 0 0 0 0 0 0 0 0 0;
 78367 29.55 3.4 17.2 -10.4 1 100 1 31.1 28 0 0 0 0 0 0 0 0 0 0;
 78368 17.5 14.3 14.3 14.3 1 100 1 23 12 0 0 0 0 0 0 0 0 0 0;
 78368 23.2 19 19 19 1 100 1 30.7 15.7 0 0 0 0 0 0 0 0 0 0;
 78369 16.05 18.7 18.7 18.7 1 100 1 30.1 2 0 0 0 0 0 0 0 0 0 0;
 78371 4.3 1.04 3.75 -1.67 1 100 1 5 3.6 0 0 0 0 0 0 0 0 0 0;
 78371 4.3 1.04 3.75 -1.67 1 100 1 5 3.6 0 0 0 0 0 0 0 0 0 0;
 78371 4.3 1.04 3.75 -1.67 1 100 1 5 3.6 0 0 0 0 0 0 0 0 0 0;
 78371 4.3 1.04 3.75 -1.67 1 100 1 5 3.6 0 0 0 0 0 0 0 0 0 0;
 78371 4.3 1.04 3.75 -1.67 1 100 1 5 3.6 0 0 0 0 0 0 0 0 0 0;
 78371 4.3 1.04 3.75 -1.67 1 100 1 5 3.6 0 0 0 0 0 0 0 0 0 0;
 78373 16.14 2.25 14.5 -10 1 100 1 30 2.28 0 0 0 0 0 0 0 0 0 0;
 78376 8.165 7 7 7 1 100 1 9.33 7 0 0 0 0 0 0 0 0 0 0;
 78376 8.165 7 7 7 1 100 1 9.33 7 0 0 0 0 0 0 0 0 0 0;
 78376 8.165 7 7 7 1 100 1 9.33 7 0 0 0 0 0 0 0 0 0 0;
 78377 21.75 0 0 0 1 100 1 24 19.5 0 0 0 0 0 0 0 0 0 0;
 78377 24.25 0 0 0 1 100 1 27 21.5 0 0 0 0 0 0 0 0 0 0;
 78378 16.5 16.9 16.9 16.9 1 100 1 22.5 10.5 0 0 0 0 0 0 0 0 0 0;
 78378 7.075 10.05 10.05 10.05 1 100 1 13.4 0.75 0 0 0 0 0 0 0 0 0 0;
 78378 7.075 10.05 10.05 10.05 1 100 1 13.4 0.75 0 0 0 0 0 0 0 0 0 0;
 78381 21.6 15.6 15.6 15.6 1 100 1 25.2 18 0 0 0 0 0 0 0 0 0 0;
 78381 26.9 19.7 19.7 19.7 1 100 1 31.8 22 0 0 0 0 0 0 0 0 0 0;
 78384 13.2 15.4 15.4 15.4 1 100 1 24.9 1.5 0 0 0 0 0 0 0 0 0 0;
 78384 13.2 15.4 15.4 15.4 1 100 1 24.9 1.5 0 0 0 0 0 0 0 0 0 0;
 78388 13.05 1.75 11.2 -7.7 1 100 1 23.1 3 0 0 0 0 0 0 0 0 0 0;
 78388 13.05 1.75 11.2 -7.7 1 100 1 23.1 3 0 0 0 0 0 0 0 0 0 0;
 78388 13.05 1.75 11.2 -7.7 1 100 1 23.1 3 0 0 0 0 0 0 0 0 0 0;
 78388 13.05 1.75 11.2 -7.7 1 100 1 23.1 3 0 0 0 0 0 0 0 0 0 0;
 78389 18.48 0 9.1 -9.1 1 100 1 18.48 18.48 0 0 0 0 0 0 0 0 0 0;
 78391 13.55 15.8 15.8 15.8 1 100 1 21 6.1 0 0 0 0 0 0 0 0 0 0;
 78392 10.5 1.6 10.2 -7 1 100 1 21 0 0 0 0 0 0 0 0 0 0 0;
];
mpc.branch = [
 58575 59351 8.6e-05 0.000979 0.07365 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58575 75433 0.000166 0.013272 0 1100 1100 1100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58575 75433 0.000166 0.013272 0 1100 1100 1100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58576 59160 0.000721 0.008664 0.65174 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58576 59251 0.000886 0.014964 1.56707 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 58576 59251 0.000886 0.014964 1.56707 3180 3339 3498 0 0 0 -30 30 0 0 0 0 0 0 0;
 58576 59338 0.000171 0.002143 0.14147 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58576 75436 0.005109 0.18393 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58576 75436 0.005109 0.18393 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58577 59107 0.011521 0.0675 0.0184 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75434 58577 0.067893 0.164079 0.04648 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58577 75437 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58577 75437 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58578 59133 0.002057 0.03805 3.89314 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 58578 59203 0.000779 0.013136 1.37236 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 58578 75438 0.000243 0.018209 0 950 950 950 1 0 1 -30 30 0 0 0 0 0 0 0;
 58578 75438 0.000243 0.018209 0 950 950 950 1 0 1 -30 30 0 0 0 0 0 0 0;
 58579 59203 0.000836 0.01 0.75314 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58579 59332 0.00035 0.005593 0.64897 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 58579 59332 0.00035 0.005593 0.64897 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 58579 75440 0.000513 0.038441 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58579 75440 0.000513 0.038441 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58580 59162 0.000864 0.013886 1.62607 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 58580 59162 0.000864 0.013886 1.62607 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 58580 61455 0.001764 0.024521 1.89814 1893 1987.65 2082.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58580 75442 0.000432 0.034597 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 58580 75442 0.000432 0.034597 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 58581 59204 0.05575 0.129671 0.03959 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75440 58581 0.003343 0.015336 0.00393 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58581 75444 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58581 75444 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58582 58597 0.000636 0.001679 0.00039 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58582 59303 0.057943 0.158086 0.03491 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58582 75445 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58582 75445 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58582 75460 0.00055 0.001543 0.0004 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58583 59079 0.039771 0.105214 0.02466 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58583 59252 0.044621 0.211964 0.05123 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58583 75446 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58583 75446 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58584 59272 0.001107 0.018507 1.64736 2588 2717.4 2846.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58584 75447 0.000433 0.032442 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58584 75447 0.000433 0.032442 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 75448 58584 0.001109 0.057656 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 75448 58584 0.001109 0.057656 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 58585 59350 0.003364 0.010214 0.00224 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
