function mpc = pglib_opf_case20758_epigrids__sad
mpc.version = '2';
mpc.baseMVA = 100.0;
mpc.bus = [
 66390 1 3.65 0.66 0 0 9 1 0 138 76 1.1 0.9 0 0 0 0;
 66391 1 0 0 0 0 9 1 0 138 77 1.1 0.9 0 0 0 0;
 66392 1 4.65 0.71 0 0 9 1 0 138 77 1.1 0.9 0 0 0 0;
 66393 1 5.72 1.36 0 0 9 1 0 138 77 1.1 0.9 0 0 0 0;
 66394 1 3.84 0.8 0 0 9 1 0 138 66 1.1 0.9 0 0 0 0;
 66395 1 4.98 1.38 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 66396 1 1.96 0.41 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 66397 1 0 0 0 0 9 1 0 138 77 1.1 0.9 0 0 0 0;
 66398 1 0 0 0 0 9 1 0 138 77 1.1 0.9 0 0 0 0;
 66399 1 0 0 0 0 9 1 0 138 77 1.1 0.9 0 0 0 0;
 66400 1 3.01 0.62 0 0 9 1 0 69 77 1.1 0.9 0 0 0 0;
 66401 1 4.21 1.13 0 0 9 1 0 138 77 1.1 0.9 0 0 0 0;
 66402 1 3.44 0.84 0 0 9 1 0 138 77 1.1 0.9 0 0 0 0;
 66403 1 0 0 0 0 9 1 0 138 77 1.1 0.9 0 0 0 0;
 66404 1 0 0 0 0 9 1 0 138 75 1.1 0.9 0 0 0 0;
 66405 1 13.63 3.66 0 0 9 1 0 138 74 1.1 0.9 0 0 0 0;
 66406 1 0 0 0 0 9 1 0 138 75 1.1 0.9 0 0 0 0;
 66407 1 3.4 0.91 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 66408 1 3.08 0.93 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 66409 1 7.54 1.11 0 0 9 1 0 138 74 1.1 0.9 0 0 0 0;
 66410 1 4.5 0.55 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 66411 1 2.65 0.63 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 66412 1 2.01 0.45 0 0 9 1 0 138 74 1.1 0.9 0 0 0 0;
 66413 1 0 0 0 0 9 1 0 138 74 1.1 0.9 0 0 0 0;
 66414 1 3.77 0.68 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 66415 1 19.88 2.72 0 0 9 1 0 138 75 1.1 0.9 0 0 0 0;
 66416 1 0 0 0 0 9 1 0 138 74 1.1 0.9 0 0 0 0;
 66417 1 0 0 0 0 9 1 0 138 74 1.1 0.9 0 0 0 0;
 66418 1 1.37 0.39 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 66419 1 17.23 5.37 0 0 9 1 0 138 74 1.1 0.9 0 0 0 0;
 66420 1 3.64 0.93 0 0 9 1 0 138 77 1.1 0.9 0 0 0 0;
 66421 1 0 0 0 0 9 1 0 138 74 1.1 0.9 0 0 0 0;
 66422 1 6.1 1.35 0 0 9 1 0 138 67 1.1 0.9 0 0 0 0;
 66423 1 9.31 2.38 0 0 9 1 0 138 74 1.1 0.9 0 0 0 0;
 66424 1 3.4 0.93 0 0 9 1 0 69 74 1.1 0.9 0 0 0 0;
 66425 1 0 0 0 0 9 1 0 138 74 1.1 0.9 0 0 0 0;
 66426 1 3.93 1.16 0 0 9 1 0 138 74 1.1 0.9 0 0 0 0;
 66427 1 11.5 2.64 0 0 9 1 0 138 38 1.1 0.9 0 0 0 0;
 66428 1 2.31 0.5 0 0 9 1 0 69 43 1.1 0.9 0 0 0 0;
 66429 1 17.78 0 0 0 9 1 0 69 38 1.1 0.9 0 0 0 0;
 66430 1 5.6 1.17 0 0 9 1 0 69 43 1.1 0.9 0 0 0 0;
 66431 1 7.44 2.07 0 0 9 1 0 69 43 1.1 0.9 0 0 0 0;
 66432 1 5.79 1.27 0 0 9 1 0 69 43 1.1 0.9 0 0 0 0;
 66433 1 7.76 1.22 0 0 9 1 0 69 43 1.1 0.9 0 0 0 0;
 66434 1 21.64 3.22 0 0 9 1 0 69 38 1.1 0.9 0 0 0 0;
 66435 1 12.75 3.59 0 0 9 1 0 69 38 1.1 0.9 0 0 0 0;
 66436 1 6.13 1.5 0 0 9 1 0 138 38 1.1 0.9 0 0 0 0;
 66437 1 22.44 4.07 0 0 9 1 0 138 38 1.1 0.9 0 0 0 0;
 66438 1 3.3 0.48 0 0 9 1 0 138 38 1.1 0.9 0 0 0 0;
 66439 1 0 0 0 0 9 1 0 230 38 1.1 0.9 0 0 0 0;
 66440 1 0 0 0 0 9 1 0 345 38 1.1 0.9 0 0 0 0;
 66441 1 5.59 1.37 0 0 9 1 0 69 38 1.1 0.9 0 0 0 0;
 66442 1 0 0 0 0 9 1 0 230 38 1.1 0.9 0 0 0 0;
 66443 1 0 0 0 0 9 1 0 345 43 1.1 0.9 0 0 0 0;
 66444 1 4.56 1.09 0 0 9 1 0 69 43 1.1 0.9 0 0 0 0;
 66445 1 6.07 0.84 0 0 9 1 0 69 38 1.1 0.9 0 0 0 0;
 66446 1 15.17 2.77 0 0 9 1 0 69 38 1.1 0.9 0 0 0 0;
 66447 1 2.4 0.36 0 0 9 1 0 69 38 1.1 0.9 0 0 0 0;
 66448 1 11.7 2.52 0 0 9 1 0 138 38 1.1 0.9 0 0 0 0;
 66449 1 3.23 0.93 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66450 1 3.63 0.51 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66451 1 3.69 0.86 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66452 1 3.55 0.82 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66453 1 0 0 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 66454 1 0 0 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 66455 1 4.89 1.36 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66456 1 3.37 0.73 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66457 1 2.36 0.56 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66458 1 7.24 1.47 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66459 1 4.41 1.13 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66460 1 0 0 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 66461 1 0 0 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 66462 1 2.2 0.38 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66463 1 0 0 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 66464 1 2.39 0.63 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66465 1 8.9 2.57 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 66466 1 7.39 0.99 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 66467 1 0 0 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 66468 1 4.67 1.05 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66469 1 0 0 0 147.63 9 1 0 345 68 1.1 0.9 0 0 0 0;
 66470 1 6.01 1.6 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66471 1 5.21 0.94 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66472 1 3.3 0.87 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66473 1 2.13 0.41 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66474 1 3.3 0.43 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66475 1 7.29 1.97 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66476 1 5.22 0.67 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66477 1 6.65 1.71 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66478 1 0 0 0 52.22 9 1 0 345 68 1.1 0.9 0 0 0 0;
 66479 1 56.82 13.21 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 66480 1 5.95 1.35 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66481 1 6.96 1.88 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66482 1 22.53 6.83 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66483 1 8.72 1.25 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 66484 1 1.66 0.5 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 66485 1 0 0 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 66486 1 2.65 0.66 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 66487 1 8.67 1.9 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66488 1 0 0 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 66489 1 5.54 1.66 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66490 1 0 0 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 66491 1 3.34 0.66 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 66492 1 5.46 1.22 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66493 1 4.08 1.09 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66494 1 5.67 1.01 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66495 1 2.3 0.39 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66496 1 6.68 1.9 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66497 1 3.77 0.9 0 0 9 1 0 69 64 1.1 0.9 0 0 0 0;
 66498 1 0 0 0 0 9 1 0 138 64 1.1 0.9 0 0 0 0;
 66499 2 0 0 0 0 2 1 0 500 184 1.1 0.9 0 0 0 0;
 66500 2 0 0 0 0 2 1 0 500 204 1.1 0.9 0 0 0 0;
 66501 2 0 0 0 0 2 1 0 500 175 1.1 0.9 0 0 0 0;
 66502 2 0 0 0 0 2 1 0 138 247 1.1 0.9 0 0 0 0;
 66503 2 0 0 0 0 2 1 0 230 139 1.1 0.9 0 0 0 0;
 66504 2 0 0 0 0 2 1 0 500 183 1.1 0.9 0 0 0 0;
 66505 2 0 0 0 0 2 1 0 230 198 1.1 0.9 0 0 0 0;
 66506 2 0 0 0 0 2 1 0 230 225 1.1 0.9 0 0 0 0;
 66507 2 0 0 0 0 2 1 0 230 148 1.1 0.9 0 0 0 0;
 66508 2 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 66509 2 0 0 0 0 2 1 0 500 204 1.1 0.9 0 0 0 0;
 66510 2 0 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 66511 2 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 66512 2 0 0 0 0 2 1 0 230 227 1.1 0.9 0 0 0 0;
 66513 2 0 0 0 0 2 1 0 230 168 1.1 0.9 0 0 0 0;
 66514 2 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 66515 2 0 0 0 0 2 1 0 230 139 1.1 0.9 0 0 0 0;
 66516 2 0 0 0 0 2 1 0 230 146 1.1 0.9 0 0 0 0;
 66517 2 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 66518 2 0 0 0 0 2 1 0 230 173 1.1 0.9 0 0 0 0;
 66519 2 0 0 0 0 2 1 0 230 129 1.1 0.9 0 0 0 0;
 66520 2 0 0 0 0 2 1 0 230 235 1.1 0.9 0 0 0 0;
 66521 2 0 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 66522 2 0 0 0 0 2 1 0 500 204 1.1 0.9 0 0 0 0;
 66523 2 0 0 0 0 2 1 0 230 195 1.1 0.9 0 0 0 0;
 66524 2 0 0 0 140.49 2 1 0 230 25 1.1 0.9 0 0 0 0;
 66525 2 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 66526 2 0 0 0 0 2 1 0 230 219 1.1 0.9 0 0 0 0;
 66527 2 0 0 0 0 2 1 0 230 167 1.1 0.9 0 0 0 0;
 66528 2 0 0 0 0 2 1 0 500 175 1.1 0.9 0 0 0 0;
 66529 2 0 0 0 -74.82 2 1 0 230 173 1.1 0.9 0 0 0 0;
 66530 2 0 0 0 0 2 1 0 230 241 1.1 0.9 0 0 0 0;
 66531 2 0 0 0 0 2 1 0 500 204 1.1 0.9 0 0 0 0;
 66532 2 0 0 0 640.87 2 1 0 230 211 1.1 0.9 0 0 0 0;
 66533 2 0 0 0 0 2 1 0 500 204 1.1 0.9 0 0 0 0;
 66534 2 0 0 0 0 2 1 0 230 169 1.1 0.9 0 0 0 0;
 66535 2 0 0 0 0 2 1 0 500 204 1.1 0.9 0 0 0 0;
 66536 2 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 66537 2 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 66538 2 0 0 0 0 2 1 0 230 129 1.1 0.9 0 0 0 0;
 66539 2 0 0 0 0 2 1 0 138 138 1.1 0.9 0 0 0 0;
 66540 2 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 66541 2 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 66542 2 0 0 0 0 2 1 0 230 177 1.1 0.9 0 0 0 0;
 66543 2 0 0 0 0 2 1 0 138 175 1.1 0.9 0 0 0 0;
 66544 2 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 66545 2 0 0 0 0 2 1 0 230 169 1.1 0.9 0 0 0 0;
 66546 2 0 0 0 0 2 1 0 230 161 1.1 0.9 0 0 0 0;
 66547 2 0 0 0 0 2 1 0 138 165 1.1 0.9 0 0 0 0;
 66548 2 0 0 0 0 2 1 0 138 132 1.1 0.9 0 0 0 0;
 66549 2 0 0 0 0 2 1 0 230 137 1.1 0.9 0 0 0 0;
 66550 2 0 0 0 0 2 1 0 500 246 1.1 0.9 0 0 0 0;
 66551 2 0 0 0 0 2 1 0 230 185 1.1 0.9 0 0 0 0;
 66552 2 0 0 0 277.77 2 1 0 230 217 1.1 0.9 0 0 0 0;
 66553 2 0 0 0 0 2 1 0 138 130 1.1 0.9 0 0 0 0;
 66554 2 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 66555 2 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 66556 2 0 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 66557 2 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 66558 2 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 66559 1 0 0 0 0 2 1 0 500 184 1.1 0.9 0 0 0 0;
 66560 2 0 0 0 0 2 1 0 230 130 1.1 0.9 0 0 0 0;
 66561 2 0 0 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 66562 2 0 0 0 0 2 1 0 138 24 1.1 0.9 0 0 0 0;
 66563 2 0 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 66564 2 0 0 0 0 2 1 0 230 129 1.1 0.9 0 0 0 0;
 66565 2 0 0 0 0 2 1 0 230 217 1.1 0.9 0 0 0 0;
 66566 2 0 0 0 0 2 1 0 230 219 1.1 0.9 0 0 0 0;
 66567 2 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 66568 2 0 0 0 0 2 1 0 138 132 1.1 0.9 0 0 0 0;
 66569 2 0 0 0 0 2 1 0 230 217 1.1 0.9 0 0 0 0;
 66570 2 0 0 0 0 2 1 0 138 161 1.1 0.9 0 0 0 0;
 66571 2 0 0 0 0 2 1 0 138 158 1.1 0.9 0 0 0 0;
 66572 2 0 0 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 66573 2 0 0 0 0 2 1 0 138 169 1.1 0.9 0 0 0 0;
 66574 2 0 0 0 0 2 1 0 138 158 1.1 0.9 0 0 0 0;
 66575 2 0 0 0 0 2 1 0 138 161 1.1 0.9 0 0 0 0;
 66576 2 0 0 0 0 2 1 0 138 129 1.1 0.9 0 0 0 0;
 66577 2 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 66578 1 0 0 0 0 2 1 0 138 170 1.1 0.9 0 0 0 0;
 66579 2 0 0 0 0 2 1 0 138 175 1.1 0.9 0 0 0 0;
 66580 1 0 0 0 0 2 1 0 138 188 1.1 0.9 0 0 0 0;
 66581 2 0 0 0 65.1 2 1 0 230 173 1.1 0.9 0 0 0 0;
 66582 2 0 0 0 65.1 2 1 0 230 173 1.1 0.9 0 0 0 0;
 66583 2 0 0 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 66584 2 0 0 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 66585 2 0 0 0 0 2 1 0 230 239 1.1 0.9 0 0 0 0;
 66586 2 0 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 66587 2 0 0 0 0 2 1 0 138 166 1.1 0.9 0 0 0 0;
 66588 2 0 0 0 0 2 1 0 138 137 1.1 0.9 0 0 0 0;
 66589 2 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 66590 2 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 66591 1 0 0 0 0 2 1 0 230 185 1.1 0.9 0 0 0 0;
 66592 2 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 66593 2 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 66594 2 0 0 0 0 2 1 0 138 171 1.1 0.9 0 0 0 0;
 66595 2 0 -20.6 0 0 2 1 0 138 24 1.1 0.9 0 0 0 0;
 66596 2 0 0 0 0 2 1 0 138 132 1.1 0.9 0 0 0 0;
 66597 2 0 0 0 0 2 1 0 138 217 1.1 0.9 0 0 0 0;
 66598 2 0 0 0 0 2 1 0 230 129 1.1 0.9 0 0 0 0;
 66599 2 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 66600 2 0 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 66601 2 0 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 66602 2 0 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 66603 1 0 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 66604 2 0 0 0 0 2 1 0 138 138 1.1 0.9 0 0 0 0;
 66605 2 0 0 0 0 2 1 0 230 185 1.1 0.9 0 0 0 0;
 66606 2 0 0 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 66607 2 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 66608 1 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 66609 2 0 0 0 0 2 1 0 138 180 1.1 0.9 0 0 0 0;
 66610 1 0 0 0 20.67 2 1 0 500 246 1.1 0.9 0 0 0 0;
 66611 1 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 66612 1 0 0 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 66613 2 0 0 0 0 2 1 0 138 221 1.1 0.9 0 0 0 0;
 66614 1 0 0 0 0 2 1 0 138 175 1.1 0.9 0 0 0 0;
 66615 2 0 0 0 0 2 1 0 138 137 1.1 0.9 0 0 0 0;
 66616 2 0 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 66617 1 0 0 0 0 2 1 0 138 241 1.1 0.9 0 0 0 0;
 66618 2 0 0 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 66619 1 0 0 0 0 2 1 0 138 24 1.1 0.9 0 0 0 0;
 66620 2 0 0 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 66621 2 0 0 0 0 2 1 0 138 132 1.1 0.9 0 0 0 0;
 66622 2 0 0 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 66623 2 0 0 0 0 2 1 0 500 175 1.1 0.9 0 0 0 0;
 66624 2 0 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 66625 1 0 0 0 0 2 1 0 138 249 1.1 0.9 0 0 0 0;
 66626 2 0 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 66627 1 0 0 0 0 2 1 0 230 237 1.1 0.9 0 0 0 0;
 66628 2 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 66629 2 0 0 0 0 2 1 0 230 183 1.1 0.9 0 0 0 0;
 66630 2 0 0 0 0 2 1 0 138 129 1.1 0.9 0 0 0 0;
 66631 2 0 0 0 0 2 1 0 138 129 1.1 0.9 0 0 0 0;
 66632 2 0 0 0 0 2 1 0 138 129 1.1 0.9 0 0 0 0;
 66633 2 0 0 0 0 2 1 0 138 181 1.1 0.9 0 0 0 0;
 66634 2 0 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 66635 2 0 0 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 66636 2 0 0 0 0 2 1 0 138 169 1.1 0.9 0 0 0 0;
 66637 1 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 66638 2 0 0 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 66639 2 0 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 66640 2 0 0 0 0 2 1 0 230 162 1.1 0.9 0 0 0 0;
 66641 1 0 0 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 66642 2 0 0 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 66643 2 0 0 0 0 2 1 0 138 130 1.1 0.9 0 0 0 0;
 66644 2 0 0 0 0 2 1 0 230 132 1.1 0.9 0 0 0 0;
 66645 2 0 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 66646 2 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 66647 2 0 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 66648 1 0 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 66649 2 0 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 66650 2 0 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 66651 2 0 0 0 0 2 1 0 230 141 1.1 0.9 0 0 0 0;
 66652 2 0 0 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 66653 2 0 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 66654 2 0 0 0 0 2 1 0 138 250 1.1 0.9 0 0 0 0;
 66655 1 0 0 0 0 2 1 0 138 235 1.1 0.9 0 0 0 0;
 66656 2 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 66657 2 0 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 66658 2 0 0 0 0 2 1 0 138 166 1.1 0.9 0 0 0 0;
 66659 1 0 0 0 0 2 1 0 138 226 1.1 0.9 0 0 0 0;
 66660 2 0 0 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 66661 1 0 0 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 66662 1 0 0 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 66663 2 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 66664 1 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 66665 2 0 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 66666 2 0 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 66667 2 0 0 0 0 2 1 0 69 176 1.1 0.9 0 0 0 0;
 66668 2 0 0 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 66669 2 0 0 0 0 2 1 0 138 169 1.1 0.9 0 0 0 0;
 66670 2 0 0 0 0 2 1 0 138 243 1.1 0.9 0 0 0 0;
 66671 1 0 0 0 0 2 1 0 230 239 1.1 0.9 0 0 0 0;
 66672 2 0 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 66673 2 0 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 66674 2 0 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 66675 2 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 66676 1 0 0 0 0 2 1 0 230 183 1.1 0.9 0 0 0 0;
 66677 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 66678 2 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 66679 2 0 0 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 66680 1 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 66681 1 0 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 66682 2 0 0 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 66683 2 0 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 66684 2 0 0 0 0 2 1 0 230 129 1.1 0.9 0 0 0 0;
 66685 2 0 0 0 0 2 1 0 138 138 1.1 0.9 0 0 0 0;
 66686 2 0 0 0 0 2 1 0 138 168 1.1 0.9 0 0 0 0;
 66687 2 0 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 66688 2 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 66689 2 0 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 66690 1 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 66691 2 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 66692 2 0 0 0 0 2 1 0 138 181 1.1 0.9 0 0 0 0;
 66693 2 0 0 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 66694 2 0 0 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 66695 2 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 66696 2 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 66697 2 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 66698 1 0 0 0 0 2 1 0 230 141 1.1 0.9 0 0 0 0;
 66699 2 0 0 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 66700 2 0 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 66701 2 0 0 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 66702 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 66703 2 0 0 0 0 2 1 0 138 169 1.1 0.9 0 0 0 0;
 66704 2 0 0 0 0 2 1 0 138 241 1.1 0.9 0 0 0 0;
 66705 2 0 0 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 66706 2 0 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 66707 2 0 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 66708 2 0 0 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 66709 2 0 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 66710 2 0 0 0 0 2 1 0 138 170 1.1 0.9 0 0 0 0;
 66711 2 0 0 0 0 2 1 0 138 137 1.1 0.9 0 0 0 0;
 66712 2 0 0 0 0 2 1 0 138 250 1.1 0.9 0 0 0 0;
 66713 2 0 0 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 66714 2 0 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 66715 2 0 0 0 0 2 1 0 138 132 1.1 0.9 0 0 0 0;
 66716 1 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 66717 2 0 0 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 66718 2 0 0 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 66719 2 0 0 0 0 2 1 0 138 250 1.1 0.9 0 0 0 0;
 66720 2 0 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 66721 2 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 66722 2 0 0 0 0 2 1 0 230 130 1.1 0.9 0 0 0 0;
 66723 2 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 66724 2 0 0 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 66725 1 0 0 0 28.04 2 1 0 230 173 1.1 0.9 0 0 0 0;
 66726 2 0 0 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 66727 2 0 0 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 66728 2 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 66729 2 0 0 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 66730 2 0 0 0 0 2 1 0 500 184 1.1 0.9 0 0 0 0;
 66731 2 0 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 66732 2 0 0 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 66733 2 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 66734 2 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 66735 2 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 66736 2 0 0 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 66737 2 0 0 0 0 2 1 0 230 132 1.1 0.9 0 0 0 0;
 66738 2 0 0 0 0 2 1 0 138 138 1.1 0.9 0 0 0 0;
 66739 2 0 0 0 0 2 1 0 138 161 1.1 0.9 0 0 0 0;
 66740 2 0 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 66741 2 0 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 66742 2 0 0 0 0 2 1 0 138 24 1.1 0.9 0 0 0 0;
 66743 2 0 0 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 66744 1 0 0 0 0 2 1 0 138 24 1.1 0.9 0 0 0 0;
 66745 2 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 66746 2 0 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 66747 2 0 0 0 0 2 1 0 138 132 1.1 0.9 0 0 0 0;
 66748 2 0 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 66749 2 0 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 66750 2 0 0 0 0 2 1 0 138 163 1.1 0.9 0 0 0 0;
 66751 2 0 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 66752 2 0 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 66753 2 0 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 66754 2 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 66755 2 0 0 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 66756 2 0 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 66757 1 0 0 0 0 2 1 0 138 24 1.1 0.9 0 0 0 0;
 66758 1 0 0 0 0 2 1 0 138 240 1.1 0.9 0 0 0 0;
 66759 2 0 0 0 0 2 1 0 230 132 1.1 0.9 0 0 0 0;
 66760 2 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 66761 2 0 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 66762 2 0 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 66763 2 0 0 0 0 2 1 0 138 161 1.1 0.9 0 0 0 0;
 66764 2 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 66765 2 0 0 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 66766 2 0 0 0 0 2 1 0 230 132 1.1 0.9 0 0 0 0;
 66767 2 0 0 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 66768 2 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 66769 1 0 0 0 0 2 1 0 138 176 1.1 0.9 0 0 0 0;
 66770 2 0 0 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 66771 2 0 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 66772 2 0 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 66773 2 0 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 66774 2 0 0 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 66775 1 0 0 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 66776 2 0 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 66777 1 0 0 0 0 2 1 0 138 24 1.1 0.9 0 0 0 0;
 66778 2 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 66779 1 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 66780 2 0 0 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 66781 2 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 66782 2 0 0 0 0 2 1 0 138 25 1.1 0.9 0 0 0 0;
 66783 1 0 0 0 100 2 1 0 230 219 1.1 0.9 0 0 0 0;
 66784 2 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 66785 2 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 66786 2 0 0 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 66787 2 0 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 66788 2 0 0 0 0 2 1 0 138 132 1.1 0.9 0 0 0 0;
 66789 2 0 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 66790 2 0 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 66791 2 0 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 66792 2 0 0 0 0 2 1 0 138 175 1.1 0.9 0 0 0 0;
 66793 2 0 0 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 66794 2 0 0 0 0 2 1 0 138 188 1.1 0.9 0 0 0 0;
 66795 2 0 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 66796 2 0 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66797 2 0 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 66798 1 0 0 0 0 2 1 0 138 237 1.1 0.9 0 0 0 0;
 66799 2 0 0 0 0 2 1 0 138 180 1.1 0.9 0 0 0 0;
 66800 2 0 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 66801 2 0 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 66802 2 0 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 66803 2 0 0 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 66804 2 0 0 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 66805 2 0 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66806 2 0 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 66807 2 0 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 66808 2 0 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 66809 2 0 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 66810 2 0 0 0 0 2 1 0 138 175 1.1 0.9 0 0 0 0;
 66811 2 0 0 0 0 2 1 0 69 126 1.1 0.9 0 0 0 0;
 66812 1 0 0 0 0 2 1 0 138 147 1.1 0.9 0 0 0 0;
 66813 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 66814 2 0 0 0 0 2 1 0 138 132 1.1 0.9 0 0 0 0;
 66815 2 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 66816 2 0 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 66817 2 0 0 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 66818 2 0 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 66819 2 0 0 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 66820 2 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 66821 1 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 66822 2 0 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 66823 2 0 0 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 66824 2 0 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 66825 2 0 0 0 0 2 1 0 138 175 1.1 0.9 0 0 0 0;
 66826 2 0 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 66827 1 0 0 0 0 2 1 0 138 24 1.1 0.9 0 0 0 0;
 66828 2 0 0 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 66829 2 0 0 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 66830 2 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 66831 2 0 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 66832 2 0 0 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 66833 2 0 0 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 66834 2 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 66835 2 0 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 66836 2 0 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 66837 2 0 0 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 66838 2 0 0 0 0 2 1 0 138 226 1.1 0.9 0 0 0 0;
 66839 2 0 0 0 0 2 1 0 138 132 1.1 0.9 0 0 0 0;
 66840 2 0 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 66841 2 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 66842 1 0 0 0 0 2 1 0 138 249 1.1 0.9 0 0 0 0;
 66843 1 0 0 0 0 2 1 0 138 175 1.1 0.9 0 0 0 0;
 66844 2 0 0 0 0 2 1 0 138 190 1.1 0.9 0 0 0 0;
 66845 2 0 0 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 66846 2 0 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 66847 2 0 0 0 0 2 1 0 138 250 1.1 0.9 0 0 0 0;
 66848 2 0 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 66849 2 0 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 66850 2 0 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 66851 2 0 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 66852 2 0 0 0 0 2 1 0 138 148 1.1 0.9 0 0 0 0;
 66853 2 0 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 66854 2 0 0 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 66855 2 0 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 66856 2 0 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 66857 1 0 0 0 0 2 1 0 138 232 1.1 0.9 0 0 0 0;
 66858 2 0 0 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 66859 1 0 0 0 0 2 1 0 138 25 1.1 0.9 0 0 0 0;
 66860 2 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 66861 2 0 0 0 0 2 1 0 69 186 1.1 0.9 0 0 0 0;
 66862 2 0 0 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 66863 2 0 0 0 0 2 1 0 69 126 1.1 0.9 0 0 0 0;
 66864 2 0 0 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 66865 2 0 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 66866 2 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 66867 2 0 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 66868 2 0 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 66869 1 2.24 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66870 1 1.47 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66871 1 4.42 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66872 1 2.3 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66873 1 3.64 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66874 1 0.76 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66875 1 3.05 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66876 1 3.91 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66877 1 1.14 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66878 1 5.28 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66879 1 5.59 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66880 1 1.37 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66881 1 9.43 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66882 1 6.18 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66883 1 1.91 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66884 1 4.31 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66885 1 16.17 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66886 1 0.92 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66887 1 0 0 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 66888 1 1.34 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66889 1 0 0 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 66890 1 0 0 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 66891 1 2.39 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66892 1 5.19 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66893 1 7.14 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66894 1 5.85 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66895 1 0 0 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 66896 1 6.59 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66897 1 4.04 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66898 1 9.25 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66899 1 1.37 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66900 1 2.16 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66901 1 1.56 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66902 1 2.16 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66903 1 3.54 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66904 1 1.93 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66905 1 6.07 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66906 1 6.32 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66907 1 2.33 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66908 1 4.44 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66909 1 2.27 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66910 1 3.28 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66911 1 0.81 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66912 1 5.96 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66913 1 2.82 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66914 1 1.56 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66915 1 1.76 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66916 1 2.81 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66917 1 3.05 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66918 1 3.25 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66919 1 2.63 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66920 1 1.26 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66921 1 2.14 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66922 1 3.55 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66923 1 1.71 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66924 1 1.76 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66925 1 2.74 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66926 1 1.97 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66927 1 1.91 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66928 1 2.09 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66929 1 2.39 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66930 1 14.08 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66931 1 0 0 0 0 2 1 0 138 151 1.1 0.9 0 0 0 0;
 66932 1 2.47 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66933 1 2.68 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66934 1 1.99 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66935 1 1.24 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66936 1 5.73 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66937 1 3.04 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66938 1 2.23 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66939 1 2.64 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66940 1 1.96 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66941 1 2.72 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66942 1 3.66 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66943 1 2 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66944 1 2.1 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66945 1 5.51 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66946 1 0 0 0 0 2 1 0 138 151 1.1 0.9 0 0 0 0;
 66947 1 2.83 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66948 1 2.31 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66949 1 2.91 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66950 1 1.98 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66951 1 3.42 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66952 1 1.51 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66953 1 2.42 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 66954 1 0 0 0 0 2 1 0 138 151 1.1 0.9 0 0 0 0;
 66955 1 0 0 0 0 2 1 0 138 151 1.1 0.9 0 0 0 0;
 66956 1 2.01 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66957 1 1.6 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66958 1 3.32 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66959 1 6.95 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66960 1 4.4 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66961 1 6.85 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66962 1 0 0 0 0 2 1 0 138 151 1.1 0.9 0 0 0 0;
 66963 1 33.3 0 0 0 2 1 0 138 151 1.1 0.9 0 0 0 0;
 66964 1 1.4 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66965 1 1.55 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66966 1 0 0 0 0 2 1 0 138 151 1.1 0.9 0 0 0 0;
 66967 1 5.04 0 0 0 2 1 0 138 151 1.1 0.9 0 0 0 0;
 66968 1 0 0 0 0 2 1 0 138 151 1.1 0.9 0 0 0 0;
 66969 1 2.96 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66970 1 3.49 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66971 1 2.01 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66972 1 2.82 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66973 1 0 0 0 0 2 1 0 138 152 1.1 0.9 0 0 0 0;
 66974 1 2.59 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66975 1 1.58 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66976 1 2.22 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66977 1 3.36 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 66978 1 0 0 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 66979 1 2.06 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66980 1 3.34 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66981 1 0 0 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 66982 1 6.57 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66983 1 4.8 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66984 1 5.81 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66985 1 0.96 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66986 1 1.72 -0.26 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66987 1 2.6 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66988 1 1.18 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66989 1 1.76 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66990 1 1.92 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66991 1 3.69 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66992 1 1.07 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66993 1 4.51 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66994 1 0 0 0 -41.3 2 1 0 230 129 1.1 0.9 0 0 0 0;
 66995 1 2.93 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66996 1 3.67 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66997 1 2.25 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66998 1 4.5 -26.79 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 66999 1 2.25 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67000 1 6.52 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67001 1 2.36 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67002 1 5.57 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 67003 1 8.23 -20.49 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 67004 1 2.56 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67005 1 3.65 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67006 1 2.58 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67007 1 3.14 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67008 1 2.77 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67009 1 13.27 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 67010 1 4.65 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 67011 1 4.16 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 67012 1 2.78 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 67013 1 1.82 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 67014 1 2.1 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67015 1 3 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 67016 1 2.21 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67017 1 1.87 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67018 1 2.26 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67019 1 5.71 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67020 1 0 0 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 67021 1 0 0 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 67022 1 3.27 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 67023 1 3.31 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 67024 1 4.73 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 67025 1 12.43 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 67026 1 9.36 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 67027 1 3.4 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 67028 1 3.99 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 67029 1 3.88 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 67030 1 2.41 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 67031 1 4.38 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 67032 1 2.86 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 67033 1 0 0 0 0 2 1 0 138 151 1.1 0.9 0 0 0 0;
 67034 1 7.44 0 0 0 2 1 0 138 151 1.1 0.9 0 0 0 0;
 67035 1 4.74 0 0 0 2 1 0 138 151 1.1 0.9 0 0 0 0;
 67036 1 5.12 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 67037 1 0 0 0 0 2 1 0 138 151 1.1 0.9 0 0 0 0;
 67038 1 2.22 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 67039 1 16.04 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 67040 1 5.4 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67041 1 2.74 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67042 1 3.34 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67043 1 1.77 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67044 1 1.29 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67045 1 4.68 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67046 1 3.25 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67047 1 1.84 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67048 1 3.83 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67049 1 13.41 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67050 1 4.79 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67051 1 5.55 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67052 1 4.04 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67053 1 2.74 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 67054 1 3.4 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 67055 1 4.14 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 67056 1 44.83 0 0 0 2 1 0 138 151 1.1 0.9 0 0 0 0;
 67057 1 8.12 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67058 1 3.83 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 67059 1 9.88 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67060 1 2.73 0 0 0 2 1 0 69 151 1.1 0.9 0 0 0 0;
 67061 1 0 0 0 0 2 1 0 138 152 1.1 0.9 0 0 0 0;
 67062 1 1.85 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67063 1 0 0 0 0 2 1 0 138 152 1.1 0.9 0 0 0 0;
 67064 1 0 0 0 0 2 1 0 138 152 1.1 0.9 0 0 0 0;
 67065 1 8.09 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67066 1 16.91 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67067 1 5.59 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67068 1 11.11 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67069 1 3.23 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67070 1 11.38 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67071 1 0 0 0 0 2 1 0 138 152 1.1 0.9 0 0 0 0;
 67072 1 6.22 0 0 0 2 1 0 138 152 1.1 0.9 0 0 0 0;
 67073 1 3.8 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67074 1 4.22 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67075 1 3.11 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67076 1 3.73 1.51 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67077 1 4.46 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67078 1 2.41 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67079 1 2.26 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67080 1 10.59 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67081 1 7.63 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67082 1 5.79 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67083 1 2.88 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67084 1 2.22 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67085 1 4.64 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67086 1 5.02 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67087 1 2.2 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67088 1 4.69 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67089 1 0 0 0 0 2 1 0 138 152 1.1 0.9 0 0 0 0;
 67090 1 7.59 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67091 1 3.91 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67092 1 1.37 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67093 1 0 0 0 0 2 1 0 138 152 1.1 0.9 0 0 0 0;
 67094 1 4.32 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67095 1 6.78 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67096 1 3.04 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67097 1 4.7 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67098 1 0 0 0 0 2 1 0 138 152 1.1 0.9 0 0 0 0;
 67099 1 0 0 0 0 2 1 0 138 152 1.1 0.9 0 0 0 0;
 67100 1 0 0 0 234.29 2 1 0 500 129 1.1 0.9 0 0 0 0;
 67101 1 2.05 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67102 1 6.97 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67103 1 3.45 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67104 1 2.06 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67105 1 2.19 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67106 1 2.88 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67107 1 2.07 0.79 0 0 2 1 0 138 152 1.1 0.9 0 0 0 0;
 67108 1 0 0 0 0 2 1 0 138 152 1.1 0.9 0 0 0 0;
 67109 1 0 0 0 0 2 1 0 138 152 1.1 0.9 0 0 0 0;
 67110 1 2.76 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67111 1 1.99 1.24 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67112 1 6.47 2.7 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67113 1 4.54 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67114 1 0 0 0 1.36 2 1 0 230 141 1.1 0.9 0 0 0 0;
 67115 1 0 0 0 0 2 1 0 138 152 1.1 0.9 0 0 0 0;
 67116 1 2.93 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67117 1 4 0 0 0 2 1 0 69 152 1.1 0.9 0 0 0 0;
 67118 1 1.42 0.45 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67119 1 5.7 3.1 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67120 1 0 0 0 92.38 2 1 0 230 141 1.1 0.9 0 0 0 0;
 67121 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67122 1 1.87 0.79 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67123 1 2.67 1.38 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67124 1 3.16 1.7 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67125 1 5.29 1.97 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67126 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67127 1 1.6 0.85 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67128 1 9.28 8.85 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67129 1 2.86 1.49 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67130 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67131 1 2.46 1.56 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67132 1 2.59 1.15 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67133 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67134 1 1.53 0.48 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67135 1 7.1 2.28 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67136 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67137 1 2.83 1.3 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67138 1 3.13 1.16 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67139 1 0 0 0 100 2 1 0 230 141 1.1 0.9 0 0 0 0;
 67140 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67141 1 2.51 0.87 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67142 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67143 1 3.78 2.34 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67144 1 3.02 1.6 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67145 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67146 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67147 1 3.79 2.58 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67148 1 2.28 1.3 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67149 1 15.39 9.9 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67150 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67151 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67152 1 1.97 0.97 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67153 1 4.13 2.25 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67154 1 1.96 0.6 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67155 1 3.34 2.1 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67156 1 0 0 0 0 2 1 0 230 141 1.1 0.9 0 0 0 0;
 67157 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67158 1 4.9 2.03 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67159 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67160 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67161 1 2.67 1.98 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67162 1 2.86 1.95 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67163 1 2.71 1.05 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67164 1 4.02 2.54 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67165 1 3.88 1.14 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 67166 1 1.51 1.12 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67167 1 3.67 2.32 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67168 1 0 0 0 68.16 2 1 0 230 141 1.1 0.9 0 0 0 0;
 67169 1 3.17 2.21 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 67170 1 0 0 0 0 2 1 0 230 141 1.1 0.9 0 0 0 0;
 67171 1 3.07 1.75 0 48.82 2 1 0 230 141 1.1 0.9 0 0 0 0;
 67172 1 1.89 1.24 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 67173 1 0 0 0 0 2 1 0 230 141 1.1 0.9 0 0 0 0;
 67174 1 0 0 0 0 2 1 0 230 141 1.1 0.9 0 0 0 0;
 67175 1 2.57 1.21 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 67176 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67177 1 7.74 4.01 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67178 1 4 1.91 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67179 1 18.29 10.42 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67180 1 2.67 1.89 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67181 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67182 1 0 0 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67183 1 14.24 8.16 0 0 2 1 0 138 142 1.1 0.9 0 0 0 0;
 67184 1 6.29 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67185 1 11.79 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67186 1 2.37 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67187 1 0 0 0 0 2 1 0 138 148 1.1 0.9 0 0 0 0;
 67188 1 0 0 0 0 2 1 0 138 148 1.1 0.9 0 0 0 0;
 67189 1 2.02 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67190 1 2.63 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67191 1 8.38 4.29 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67192 1 5.64 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67193 1 0 0 0 0 2 1 0 138 148 1.1 0.9 0 0 0 0;
 67194 1 3.44 2.37 0 0 2 1 0 138 148 1.1 0.9 0 0 0 0;
 67195 1 6.07 4.52 0 0 2 1 0 138 148 1.1 0.9 0 0 0 0;
 67196 1 2.76 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67197 1 0 0 0 0 2 1 0 138 148 1.1 0.9 0 0 0 0;
 67198 1 11.58 5.44 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 67199 1 7.85 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67200 1 4.1 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67201 1 0 0 0 0 2 1 0 138 148 1.1 0.9 0 0 0 0;
 67202 1 7.65 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67203 1 4.64 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67204 1 5.28 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67205 1 3.48 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67206 1 1.43 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67207 1 0 0 0 0 2 1 0 138 148 1.1 0.9 0 0 0 0;
 67208 1 90.87 64 0 0 2 1 0 138 148 1.1 0.9 0 0 0 0;
 67209 1 1.93 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67210 1 4.51 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67211 1 0 0 0 0 2 1 0 138 148 1.1 0.9 0 0 0 0;
 67212 1 7.87 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67213 1 11.93 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67214 1 1.18 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67215 1 3.9 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67216 1 3.95 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67217 1 7.39 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67218 1 0 0 0 0 2 1 0 138 148 1.1 0.9 0 0 0 0;
 67219 1 1.61 0.72 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67220 1 1.52 0.97 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67221 1 5.91 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67222 1 11.7 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67223 1 1.6 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67224 1 1.86 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67225 1 2.86 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67226 1 2.78 0 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 67227 1 0 0 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 67228 1 3.43 -20.41 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67229 1 0 0 0 0 2 1 0 138 158 1.1 0.9 0 0 0 0;
 67230 1 4.19 2.2 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67231 1 1.72 1.38 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67232 1 4.1 1.5 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67233 1 4.63 1.77 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67234 1 9.97 8.89 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67235 1 5.13 3.84 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67236 1 7.75 3.11 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67237 1 4.64 1.6 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67238 1 4.44 2.07 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67239 1 2.24 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67240 1 3.52 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67241 1 5.79 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67242 1 4.11 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67243 1 4.97 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67244 1 10.87 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67245 1 1.61 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67246 1 10.48 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67247 1 5.93 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67248 1 5.76 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67249 1 1.8 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67250 1 4.89 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67251 1 2.03 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67252 1 0 0 0 0 2 1 0 138 137 1.1 0.9 0 0 0 0;
 67253 1 3.27 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67254 1 2.73 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67255 1 0 0 0 0 2 1 0 138 137 1.1 0.9 0 0 0 0;
 67256 1 3.44 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67257 1 5.77 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67258 1 7.91 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67259 1 10.53 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67260 1 0 0 0 0 2 1 0 138 137 1.1 0.9 0 0 0 0;
 67261 1 12.04 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67262 1 6.12 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67263 1 0 0 0 0 2 1 0 138 137 1.1 0.9 0 0 0 0;
 67264 1 2.87 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67265 1 5.37 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67266 1 2.29 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 67267 1 4.13 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67268 1 3.37 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67269 1 4.85 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67270 1 9.74 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67271 1 13.05 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67272 1 0 0 0 0 2 1 0 138 137 1.1 0.9 0 0 0 0;
 67273 1 3.51 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67274 1 8.52 5.98 0 0 2 1 0 138 137 1.1 0.9 0 0 0 0;
 67275 1 1.46 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67276 1 3.82 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67277 1 5.51 3.65 0 0 2 1 0 138 137 1.1 0.9 0 0 0 0;
 67278 1 8.42 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67279 1 1.68 0.5 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67280 1 0 0 0 0 2 1 0 138 137 1.1 0.9 0 0 0 0;
 67281 1 0 0 0 0 2 1 0 138 137 1.1 0.9 0 0 0 0;
 67282 1 2.73 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67283 1 2.97 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 67284 1 2.96 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 67285 1 4.9 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67286 1 2.37 1.26 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67287 1 7.5 6.66 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67288 1 4.38 -21.02 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67289 1 7.4 -11.56 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67290 1 3.77 1.41 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67291 1 0 0 0 0 2 1 0 138 161 1.1 0.9 0 0 0 0;
 67292 1 4.72 1.96 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67293 1 8.69 4.58 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67294 1 2.66 1.81 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67295 1 6.69 5.26 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67296 1 2.46 1.75 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67297 1 2.22 0.99 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67298 1 1.23 0.6 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67299 1 0.45 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67300 1 5.66 4.86 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67301 1 6.75 4.85 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67302 1 9.27 -12.08 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67303 1 4.89 3 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67304 1 3.08 1.8 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67305 1 5.06 3.71 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67306 1 6.66 5.31 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67307 1 5.71 2.84 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67308 1 4.44 2.68 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67309 1 5.57 2.83 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67310 1 8.96 5.25 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67311 1 6.48 4.96 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67312 1 7.92 5.84 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67313 1 14.21 7.01 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67314 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 67315 1 3.93 1.15 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67316 1 6.86 4.71 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67317 1 3.66 2.41 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67318 1 6.06 3.02 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67319 1 2.1 1.14 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67320 1 4.12 -10.89 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67321 1 2.17 1.53 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 67322 1 2.11 0.82 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 67323 1 5.81 3.11 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 67324 1 45.31 52.95 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 67325 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 67326 1 5.73 3.41 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 67327 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 67328 1 2.52 0.78 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67329 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 67330 1 3.11 -12.89 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67331 1 2.72 2.06 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67332 1 2.69 1.06 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67333 1 10.55 7.82 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67334 1 10.14 6.54 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67335 1 2.33 0.95 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67336 1 19.5 12.22 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 67337 1 0 0 0 0 2 1 0 230 129 1.1 0.9 0 0 0 0;
 67338 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 67339 1 6.91 5.42 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67340 1 15.45 7.42 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67341 1 8.85 4.25 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67342 1 4.44 1.71 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67343 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 67344 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 67345 1 0.93 0.58 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67346 1 2.88 1.41 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67347 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 67348 1 6.45 7.57 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67349 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 67350 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 67351 1 0 0 0 200 2 1 0 500 129 1.1 0.9 0 0 0 0;
 67352 1 0 0 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 67353 1 1.93 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67354 1 0 0 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 67355 1 6.83 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67356 1 72.17 63.7 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 67357 1 6.62 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67358 1 0 0 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 67359 1 11.75 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67360 1 3.64 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67361 1 6.99 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67362 1 0 0 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 67363 1 0 0 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 67364 1 4.05 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67365 1 5.2 2.72 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67366 1 7.8 4.38 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67367 1 0 0 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 67368 1 2.17 0.85 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67369 1 0 0 0 -89.26 2 1 0 230 129 1.1 0.9 0 0 0 0;
 67370 1 0 0 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 67371 1 5.7 3.86 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67372 1 4.04 1.81 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67373 1 5.33 3.5 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67374 1 5.07 2.81 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67375 1 2.18 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67376 1 2.68 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67377 1 0 0 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 67378 1 2.83 1.91 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67379 1 0 0 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 67380 1 2.71 1.53 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67381 1 5.94 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67382 1 3.77 1.86 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67383 1 6.23 4.95 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67384 1 7.55 3.86 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67385 1 1.94 1.4 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67386 1 8.38 4.2 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67387 1 1.54 0.6 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67388 1 9.03 4.02 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67389 1 3.25 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67390 1 3.33 2.15 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67391 1 1.76 0.86 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67392 1 11.35 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67393 1 2.71 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67394 1 3.35 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67395 1 4.38 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67396 1 7.61 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67397 1 8.12 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67398 1 0 0 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 67399 1 0 0 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 67400 1 7.57 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67401 1 6.03 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67402 1 2.73 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67403 1 2.22 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67404 1 1.86 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67405 1 3.89 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67406 1 2.7 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67407 1 2.44 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67408 1 6.69 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67409 1 14.4 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67410 1 6.84 -0.16 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67411 1 3.55 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67412 1 3.01 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67413 1 0 0 0 0 2 1 0 138 148 1.1 0.9 0 0 0 0;
 67414 1 5.12 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67415 1 1.38 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67416 1 17.43 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67417 1 9.39 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67418 1 6.33 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67419 1 1.76 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67420 1 3.85 0 0 0 2 1 0 138 148 1.1 0.9 0 0 0 0;
 67421 1 0 0 0 0 2 1 0 138 148 1.1 0.9 0 0 0 0;
 67422 1 2.77 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67423 1 0 0 0 0 2 1 0 138 148 1.1 0.9 0 0 0 0;
 67424 1 3.8 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67425 1 3.34 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67426 1 0 0 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 67427 1 5.11 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67428 1 1.46 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67429 1 3.7 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67430 1 1.51 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67431 1 3.01 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67432 1 4.17 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67433 1 2.7 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67434 1 0 0 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 67435 1 0 0 0 0 2 1 0 138 140 1.1 0.9 0 0 0 0;
 67436 1 3.44 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67437 1 3.71 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67438 1 2.84 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 67439 1 8.09 0 0 0 2 1 0 69 150 1.1 0.9 0 0 0 0;
 67440 1 3.56 0 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67441 1 8.45 0 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67442 1 4.43 2.76 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67443 1 4.48 2.14 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67444 1 3.67 2.53 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67445 1 5.24 1.85 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 67446 1 3.33 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67447 1 7.78 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67448 1 2.15 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67449 1 2.84 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67450 1 4.04 0 0 0 2 1 0 69 148 1.1 0.9 0 0 0 0;
 67451 1 5.64 3.47 0 0 2 1 0 69 139 1.1 0.9 0 0 0 0;
 67452 1 8.28 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67453 1 1.68 0 0 0 2 1 0 69 140 1.1 0.9 0 0 0 0;
 67454 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 67455 1 3.4 1.15 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 67456 1 5.55 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67457 1 3.41 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67458 1 0 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 67459 1 31.43 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 67460 1 4.84 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67461 1 5.3 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67462 1 1.04 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67463 1 2.81 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67464 1 5.52 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67465 1 6.21 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67466 1 4.62 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67467 1 6.2 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67468 1 2.6 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67469 1 2.54 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67470 1 4.82 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67471 1 1.34 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67472 1 11.48 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67473 1 4.61 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67474 1 22.86 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67475 1 14.48 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67476 1 2.8 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67477 1 3.43 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67478 1 2.67 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67479 1 6.18 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67480 1 2.67 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67481 1 3.38 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67482 1 8.74 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67483 1 2.87 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67484 1 3.31 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67485 1 6.79 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67486 1 4.88 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67487 1 5.82 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67488 1 4.63 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67489 1 6.62 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67490 1 5.7 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67491 1 6.44 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67492 1 0 0 0 600 2 1 0 500 129 1.1 0.9 0 0 0 0;
 67493 1 5.13 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67494 1 25.08 18.37 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 67495 1 9.9 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67496 1 5.23 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67497 1 4.52 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67498 1 1.87 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67499 1 2.05 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67500 1 0.63 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67501 1 0 0 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 67502 1 0 0 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 67503 1 0 0 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 67504 1 3.93 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67505 1 0.93 0.66 0 0 2 1 0 138 149 1.1 0.9 0 0 0 0;
 67506 1 1.08 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67507 1 0.83 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67508 1 1.44 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67509 1 1.28 0 0 0 2 1 0 69 149 1.1 0.9 0 0 0 0;
 67510 1 40.75 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 67511 1 0 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 67512 1 5.16 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67513 1 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 67514 1 2.65 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67515 1 7.25 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67516 1 5.46 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67517 1 5.29 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67518 1 1.27 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67519 1 0 0 0 0 2 1 0 138 158 1.1 0.9 0 0 0 0;
 67520 1 1.81 1.22 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 67521 1 1.59 0.58 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 67522 1 6.9 4.69 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 67523 1 0 0 0 0 2 1 0 138 158 1.1 0.9 0 0 0 0;
 67524 1 1.68 0.96 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 67525 1 1.4 0.91 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 67526 1 1.71 0.94 0 0 2 1 0 138 158 1.1 0.9 0 0 0 0;
 67527 1 3.15 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 67528 1 5.52 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 67529 1 5.91 3.27 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 67530 1 4.02 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 67531 1 13.97 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67532 1 4.13 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 67533 1 2.42 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 67534 1 0 0 0 0 2 1 0 138 171 1.1 0.9 0 0 0 0;
 67535 1 3.16 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 67536 1 0 0 0 0 2 1 0 138 171 1.1 0.9 0 0 0 0;
 67537 1 6.43 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 67538 1 2.13 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 67539 1 0 0 0 0 2 1 0 138 171 1.1 0.9 0 0 0 0;
 67540 1 1.18 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 67541 1 0 0 0 0 2 1 0 138 171 1.1 0.9 0 0 0 0;
 67542 1 1.56 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 67543 1 0 0 0 0 2 1 0 138 169 1.1 0.9 0 0 0 0;
 67544 1 7.94 5.29 0 0 2 1 0 138 169 1.1 0.9 0 0 0 0;
 67545 1 3.58 -16.05 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 67546 1 8.75 6.01 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 67547 1 3.11 1.65 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 67548 1 5.13 3.05 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 67549 1 4.07 2.9 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67550 1 1.26 0.76 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 67551 1 1.38 0.46 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 67552 1 3.98 2.33 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 67553 1 8.77 6.88 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 67554 1 2.38 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 67555 1 2.98 2.23 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 67556 1 3.42 1.89 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 67557 1 1.89 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 67558 1 3.59 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 67559 1 0.98 0.78 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 67560 1 2.23 1.76 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 67561 1 6.85 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67562 1 6.91 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67563 1 5 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67564 1 0 0 0 0 2 1 0 138 180 1.1 0.9 0 0 0 0;
 67565 1 1.77 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67566 1 3.08 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67567 1 9.09 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67568 1 7.16 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67569 1 1.97 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67570 1 1.52 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67571 1 4.17 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67572 1 4.56 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67573 1 0 0 0 0 2 1 0 138 180 1.1 0.9 0 0 0 0;
 67574 1 0 0 0 0 2 1 0 230 183 1.1 0.9 0 0 0 0;
 67575 1 0 0 0 0 2 1 0 138 180 1.1 0.9 0 0 0 0;
 67576 1 4.67 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67577 1 1.5 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67578 1 4.84 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67579 1 9.32 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67580 1 1.31 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67581 1 4.27 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67582 1 6.34 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67583 1 7.56 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67584 1 1.45 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67585 1 3.48 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67586 1 4.69 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67587 1 71.73 54.36 0 0 2 1 0 138 180 1.1 0.9 0 0 0 0;
 67588 1 4.63 3.28 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67589 1 10.05 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67590 1 8.52 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67591 1 3.55 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67592 1 9.31 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67593 1 4.05 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67594 1 2.88 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67595 1 2.49 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67596 1 7.46 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67597 1 4.3 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67598 1 3.23 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67599 1 3.42 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67600 1 3.64 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67601 1 3.59 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67602 1 4.17 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67603 1 5.9 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67604 1 4.95 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67605 1 1.5 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67606 1 1.6 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67607 1 3.17 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67608 1 6.95 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67609 1 3.54 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67610 1 1.52 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67611 1 7.08 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67612 1 4.19 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67613 1 0 0 0 0 2 1 0 138 182 1.1 0.9 0 0 0 0;
 67614 1 3.96 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67615 1 4.28 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67616 1 5.37 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67617 1 2.49 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67618 1 3.84 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67619 1 6.83 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67620 1 3.16 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67621 1 2.42 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67622 1 7.39 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67623 1 5.25 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67624 1 3.18 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67625 1 7.81 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67626 1 2.67 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67627 1 3.78 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67628 1 6.11 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67629 1 3.25 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67630 1 10.13 -23.73 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 67631 1 7.95 5.9 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 67632 1 10.89 5.23 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 67633 1 3.59 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 67634 1 15.22 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67635 1 9.34 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 67636 1 3.74 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67637 1 4.24 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67638 1 4.79 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67639 1 17.88 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67640 1 1.57 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67641 1 2.51 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67642 1 2.26 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67643 1 2.6 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67644 1 4.83 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67645 1 3.16 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67646 1 3.65 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67647 1 0 0 0 0 2 1 0 138 182 1.1 0.9 0 0 0 0;
 67648 1 3.18 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67649 1 4.56 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67650 1 2.62 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67651 1 0 0 0 0 2 1 0 138 182 1.1 0.9 0 0 0 0;
 67652 1 4.94 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67653 1 10.28 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67654 1 8.59 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67655 1 7.35 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67656 1 2.91 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67657 1 1.54 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67658 1 4.66 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67659 1 2.54 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67660 1 3.36 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67661 1 3.04 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67662 1 2.53 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67663 1 3.8 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67664 1 0.96 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67665 1 7 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67666 1 10.33 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67667 1 2.46 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67668 1 4.94 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67669 1 3.82 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67670 1 5.63 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67671 1 4.46 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67672 1 2.87 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67673 1 1.75 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67674 1 4.67 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67675 1 3.23 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67676 1 2.8 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67677 1 0 0 0 0 2 1 0 138 182 1.1 0.9 0 0 0 0;
 67678 1 3.07 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67679 1 2.64 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67680 1 4.35 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67681 1 0 0 0 0 2 1 0 138 182 1.1 0.9 0 0 0 0;
 67682 1 0 0 0 0 2 1 0 138 182 1.1 0.9 0 0 0 0;
 67683 1 0 0 0 0 2 1 0 138 182 1.1 0.9 0 0 0 0;
 67684 1 4.1 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67685 1 0 0 0 0 2 1 0 138 182 1.1 0.9 0 0 0 0;
 67686 1 3.79 2.11 0 0 2 1 0 138 182 1.1 0.9 0 0 0 0;
 67687 1 0 0 0 0 2 1 0 138 182 1.1 0.9 0 0 0 0;
 67688 1 4.32 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67689 1 3.47 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67690 1 6.49 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67691 1 0 0 0 55.24 2 1 0 230 183 1.1 0.9 0 0 0 0;
 67692 1 5.22 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67693 1 4.02 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67694 1 1.33 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67695 1 1.4 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67696 1 0 0 0 0 2 1 0 138 182 1.1 0.9 0 0 0 0;
 67697 1 2.62 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67698 1 0.6 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67699 1 7.88 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67700 1 3.16 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67701 1 2.78 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67702 1 2.64 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67703 1 7.51 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67704 1 5.67 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67705 1 2.83 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67706 1 4.44 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67707 1 6.9 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67708 1 6.59 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67709 1 2.94 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67710 1 8.88 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67711 1 10.63 0 0 0 2 1 0 69 180 1.1 0.9 0 0 0 0;
 67712 1 7.88 5.93 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67713 1 4.05 1.34 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67714 1 4.8 3.4 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67715 1 1.6 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67716 1 2.23 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67717 1 1.74 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 67718 1 4.24 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67719 1 11.68 5.06 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67720 1 7.43 -12.65 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67721 1 3.24 -22.19 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67722 1 4.24 3.52 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67723 1 0 0 0 0 2 1 0 138 181 1.1 0.9 0 0 0 0;
 67724 1 9.98 5.33 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 67725 1 8.8 3.9 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 67726 1 3.98 -14.16 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 67727 1 0 0 0 -8.58 2 1 0 230 183 1.1 0.9 0 0 0 0;
 67728 1 4.85 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67729 1 3.13 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67730 1 0 0 0 0 2 1 0 138 181 1.1 0.9 0 0 0 0;
 67731 1 6.31 2.04 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67732 1 7.73 2.84 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67733 1 8.39 3.76 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67734 1 5.75 4.75 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67735 1 2.27 0.78 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67736 1 3.15 1.98 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67737 1 4.53 2.99 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67738 1 7.52 4.74 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67739 1 17.15 10.11 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67740 1 0 0 0 0 2 1 0 138 181 1.1 0.9 0 0 0 0;
 67741 1 4.13 1.27 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67742 1 6.27 4.41 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67743 1 3.96 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67744 1 4.85 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 67745 1 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 67746 1 5.57 2.63 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67747 1 7.94 6.16 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 67748 1 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 67749 1 2.73 1.92 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 67750 1 10.64 8.35 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 67751 1 9.3 6.27 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 67752 1 6.74 4.96 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 67753 1 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 67754 1 4.02 2.87 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 67755 1 11.55 -20.26 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 67756 1 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 67757 1 1.92 1.44 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 67758 1 4.97 2.1 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67759 1 6.18 3.64 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67760 1 14.24 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67761 1 5.06 4.4 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67762 1 0 0 0 0 2 1 0 138 137 1.1 0.9 0 0 0 0;
 67763 1 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 67764 1 3.85 0 0 0 2 1 0 69 137 1.1 0.9 0 0 0 0;
 67765 1 4.7 3.62 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 67766 1 12.37 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67767 1 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 67768 1 4 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67769 1 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 67770 1 8.91 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67771 1 5.01 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67772 1 4.22 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67773 1 8.01 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67774 1 3.88 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67775 1 7.84 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67776 1 3.55 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67777 1 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 67778 1 6.42 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67779 1 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 67780 1 4.06 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67781 1 3.5 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67782 1 3.75 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67783 1 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 67784 1 4.4 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67785 1 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 67786 1 8.01 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67787 1 10.43 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67788 1 8.89 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67789 1 4.1 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67790 1 4.27 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67791 1 4.87 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67792 1 1.79 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67793 1 3.56 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67794 1 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 67795 1 1.57 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 67796 1 7.08 5.14 0 0 2 1 0 138 24 1.1 0.9 0 0 0 0;
 67797 1 4.1 2.87 0 0 2 1 0 138 24 1.1 0.9 0 0 0 0;
 67798 1 1.99 1.03 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67799 1 1.52 0.93 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67800 1 5.65 2.83 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67801 1 5.74 1.87 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67802 1 9 -13.57 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67803 1 4.44 3.48 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67804 1 1.07 0.65 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67805 1 5.49 3.6 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67806 1 0 0 0 0 2 1 0 138 24 1.1 0.9 0 0 0 0;
 67807 1 5.54 1.88 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67808 1 0 0 0 0 2 1 0 138 24 1.1 0.9 0 0 0 0;
 67809 1 5.08 3.21 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67810 1 10.3 3.58 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67811 1 6.18 4.4 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67812 1 6.69 -24.24 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67813 1 4.58 3.46 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67814 1 16.23 12.74 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67815 1 2.3 0.99 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67816 1 4.5 1.71 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67817 1 5.83 -19.34 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67818 1 9.13 5.93 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67819 1 1.85 0.74 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67820 1 5.08 1.61 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67821 1 8.97 6.54 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67822 1 5.1 3.3 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67823 1 10.21 8.07 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 67824 1 2.71 1.94 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67825 1 4.32 3.14 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67826 1 1.78 1.2 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 67827 1 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 67828 1 1.37 1.12 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 67829 1 1.24 0.53 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 67830 1 7.65 2.76 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 67831 1 2.59 1.45 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 67832 1 7.97 4.59 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 67833 1 29.13 33.23 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67834 1 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 67835 1 7.47 -12.77 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67836 1 4.21 1.72 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67837 1 0 0 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67838 1 4.39 2.59 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67839 1 4.02 2.69 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67840 1 1.92 1.35 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67841 1 8.81 6.56 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67842 1 0 0 0 134.19 2 1 0 500 175 1.1 0.9 0 0 0 0;
 67843 1 12.12 8.99 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67844 1 0 0 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67845 1 3.2 -20.39 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67846 1 2.74 1.61 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67847 1 4.52 2.56 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67848 1 7.15 5.49 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67849 1 1.81 1 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67850 1 2.61 1.75 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67851 1 1.9 0.84 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67852 1 3.68 -14.07 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67853 1 1.88 1.13 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67854 1 7.54 -14.69 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67855 1 8.57 4.97 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67856 1 3.05 2.15 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67857 1 4.78 3.58 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67858 1 2.44 1.7 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67859 1 2.83 1.13 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67860 1 3.53 1.23 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67861 1 7.94 4.23 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67862 1 8.15 5.48 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67863 1 9.67 7.24 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67864 1 0 0 0 0 2 1 0 230 173 1.1 0.9 0 0 0 0;
 67865 1 0 0 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67866 1 5.76 2.79 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67867 1 0 0 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67868 1 7.49 3.93 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67869 1 7.58 4.11 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67870 1 0 0 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67871 1 3.19 1.07 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67872 1 3.62 2.07 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67873 1 20.99 18.96 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67874 1 6.86 4.29 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67875 1 10.59 5.31 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67876 1 6.55 2.79 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67877 1 3.55 2.82 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67878 1 4.94 1.82 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67879 1 2.52 1.28 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67880 1 11.07 8.84 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67881 1 2.29 0.9 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67882 1 3.91 1.33 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67883 1 2.27 1.63 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67884 1 5.07 2.45 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67885 1 0 0 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67886 1 6.1 3.67 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67887 1 0 0 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67888 1 3.25 1.77 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67889 1 3.42 1.58 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67890 1 3.96 2.46 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67891 1 3.85 1.96 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67892 1 4.78 2.29 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67893 1 2.57 1.65 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67894 1 11.19 4.51 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67895 1 0 0 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67896 1 6.01 3.94 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67897 1 0 0 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67898 1 0 0 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67899 1 0 0 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67900 1 5.92 4.19 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67901 1 5.21 1.6 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67902 1 0 0 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67903 1 24.45 20.85 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67904 1 0 0 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67905 1 12.25 7.08 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67906 1 1.87 0.85 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67907 1 13.16 9.32 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67908 1 8.43 6.11 0 0 2 1 0 69 172 1.1 0.9 0 0 0 0;
 67909 1 14.97 11.07 0 0 2 1 0 138 172 1.1 0.9 0 0 0 0;
 67910 1 5.19 -20.03 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67911 1 57.9 44.62 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 67912 1 2.35 1.78 0 0 2 1 0 138 175 1.1 0.9 0 0 0 0;
 67913 1 0 0 0 0 2 1 0 138 175 1.1 0.9 0 0 0 0;
 67914 1 5.63 5.45 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 67915 1 0 0 0 0 2 1 0 230 173 1.1 0.9 0 0 0 0;
 67916 1 2.19 1.22 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67917 1 12.02 15.34 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 67918 1 4.27 2.5 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67919 1 8.61 3.89 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67920 1 7.51 5.39 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67921 1 8.5 6.12 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67922 1 4.71 2.48 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67923 1 11.86 9.05 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67924 1 6.55 4.19 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67925 1 1.86 0.71 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67926 1 2.21 0.84 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67927 1 6.66 4.83 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67928 1 5.72 4.07 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67929 1 18.19 8.44 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67930 1 6.61 4.99 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67931 1 6 4.2 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67932 1 4.69 2.39 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67933 1 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 67934 1 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 67935 1 5.21 1.64 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67936 1 7 5.23 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 67937 1 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 67938 1 18.86 7.03 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 67939 1 3.2 2.05 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67940 1 0.34 0 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67941 1 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 67942 1 5.71 1.73 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 67943 1 2.47 1.62 0 0 2 1 0 69 173 1.1 0.9 0 0 0 0;
 67944 1 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 67945 1 4.1 2.17 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 67946 1 4.75 3.46 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 67947 1 5.49 3.59 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 67948 1 7.65 2.45 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 67949 1 0 0 0 0 2 1 0 138 173 1.1 0.9 0 0 0 0;
 67950 1 2.59 1.66 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67951 1 5.67 2.47 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 67952 1 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 67953 1 7.98 5.44 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67954 1 85.02 62.96 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 67955 1 3.76 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 67956 1 4.61 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 67957 1 5.47 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 67958 1 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 67959 1 5.75 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 67960 1 3.51 1.65 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67961 1 5.42 3.74 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 67962 1 2.34 1.6 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67963 1 2.82 3.4 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 67964 1 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 67965 1 5.14 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67966 1 4.58 0 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67967 1 0 0 0 0 2 1 0 138 175 1.1 0.9 0 0 0 0;
 67968 1 2.95 1.87 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67969 1 4.74 2.31 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67970 1 5.31 5.43 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67971 1 2.72 1.78 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67972 1 13.25 10.66 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67973 1 3.41 1.22 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67974 1 7.34 -7.77 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67975 1 0 0 0 0 2 1 0 230 173 1.1 0.9 0 0 0 0;
 67976 1 0 0 0 0 2 1 0 230 173 1.1 0.9 0 0 0 0;
 67977 1 4.45 3.43 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67978 1 3.48 2.05 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67979 1 4.91 3.57 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67980 1 6.19 3.34 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67981 1 3.43 2.48 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67982 1 2.33 0.88 0 0 2 1 0 69 175 1.1 0.9 0 0 0 0;
 67983 1 7.39 9.27 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 67984 1 5.2 3.01 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67985 1 1.5 0.44 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67986 1 15.56 -27.99 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 67987 1 8.14 6.62 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67988 1 6.95 2.56 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67989 1 9.37 4.3 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67990 1 6.82 5.12 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67991 1 3.41 2.3 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67992 1 6.57 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67993 1 3.97 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67994 1 3.08 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67995 1 2.32 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67996 1 8.54 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67997 1 11.67 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67998 1 10.51 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 67999 1 6.33 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 68000 1 4.19 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 68001 1 7.08 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 68002 1 0 0 0 0 2 1 0 138 181 1.1 0.9 0 0 0 0;
 68003 1 7.31 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 68004 1 7.1 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 68005 1 4.98 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 68006 1 4.45 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 68007 1 21.75 15.04 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 68008 1 21.09 0 0 0 2 1 0 69 181 1.1 0.9 0 0 0 0;
 68009 1 60.47 47.19 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 68010 1 3.1 0.88 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 68011 1 3.75 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 68012 1 4.49 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 68013 1 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 68014 1 1.96 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 68015 1 2.02 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 68016 1 2.93 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 68017 1 2.81 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 68018 1 7.06 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 68019 1 1.91 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 68020 1 7.49 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 68021 1 3.74 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 68022 1 5.99 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 68023 1 3.19 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 68024 1 4.92 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 68025 1 6.19 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 68026 1 2.72 0 0 0 2 1 0 138 132 1.1 0.9 0 0 0 0;
 68027 1 0 0 0 0 2 1 0 138 132 1.1 0.9 0 0 0 0;
 68028 1 3.77 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 68029 1 7.58 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 68030 1 0 0 0 0 2 1 0 138 132 1.1 0.9 0 0 0 0;
 68031 1 3.84 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 68032 1 4.8 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 68033 1 1.65 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 68034 1 39.7 0 0 0 2 1 0 138 132 1.1 0.9 0 0 0 0;
 68035 1 2.89 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 68036 1 1.77 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 68037 1 0 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 68038 1 1.93 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 68039 1 2.95 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 68040 1 2.29 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 68041 1 0.84 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68042 1 1.96 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68043 1 1.92 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68044 1 2.16 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68045 1 1.39 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 68046 1 0 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 68047 1 0 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 68048 1 1.94 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 68049 1 5.42 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 68050 1 2.18 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68051 1 2.61 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68052 1 3.51 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68053 1 2.12 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 68054 1 2.7 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68055 1 4.08 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68056 1 0 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68057 1 9.55 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68058 1 0 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68059 1 0 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68060 1 1.69 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68061 1 1.67 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68062 1 2.1 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68063 1 1.8 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68064 1 0 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68065 1 0 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68066 1 0 0 0 0 2 1 0 230 195 1.1 0.9 0 0 0 0;
 68067 1 2.55 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68068 1 3.29 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68069 1 2.21 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68070 1 2.23 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68071 1 4.59 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68072 1 2.68 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68073 1 2.09 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68074 1 0 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68075 1 2.61 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68076 1 4.27 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68077 1 0 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68078 1 0 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68079 1 2.39 1.62 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68080 1 2.23 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68081 1 1.88 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68082 1 0 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68083 1 0 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68084 1 6.97 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68085 1 4.57 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68086 1 1.22 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68087 1 2.58 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68088 1 2.19 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68089 1 1.64 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68090 1 2.07 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68091 1 1.98 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68092 1 1.79 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68093 1 1.88 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68094 1 0 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68095 1 1.08 0.52 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68096 1 2.68 1.45 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68097 1 1.57 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68098 1 1.02 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68099 1 4.11 3.05 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68100 1 2.39 1.01 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 68101 1 2.64 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68102 1 1.39 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68103 1 1.49 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68104 1 1.79 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68105 1 0 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 68106 1 2.53 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68107 1 2.87 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68108 1 4.3 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68109 1 2.47 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68110 1 2.2 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68111 1 2.36 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68112 1 3.79 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68113 1 6.81 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68114 1 4.26 3.27 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68115 1 3.88 2.61 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68116 1 2.58 1.51 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68117 1 4.95 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68118 1 3.13 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68119 1 5.18 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68120 1 2.64 1.86 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 68121 1 1.37 0.88 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68122 1 1.83 0.63 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 68123 1 2.4 1.48 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 68124 1 2.7 2.05 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 68125 1 2 1.35 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68126 1 1.88 1.32 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68127 1 4.99 3.74 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68128 1 3.94 2.46 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68129 1 5.96 5.73 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68130 1 6.38 3.47 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68131 1 3.3 2.84 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68132 1 0 0 0 253.09 2 1 0 500 175 1.1 0.9 0 0 0 0;
 68133 1 6.38 2.28 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 68134 1 3.03 1.22 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68135 1 0 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68136 1 0 0 0 0 2 1 0 230 202 1.1 0.9 0 0 0 0;
 68137 1 0 0 0 -100 2 1 0 230 202 1.1 0.9 0 0 0 0;
 68138 1 4.38 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68139 1 2.66 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68140 1 2.15 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68141 1 4.85 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68142 1 6.52 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68143 1 2.52 1.66 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68144 1 3.94 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68145 1 3.3 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68146 1 5.23 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68147 1 2.39 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68148 1 2.83 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68149 1 1.73 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68150 1 2.46 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68151 1 4.05 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68152 1 2.06 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68153 1 6.39 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68154 1 3.03 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68155 1 2.58 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68156 1 1.76 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68157 1 1.86 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68158 1 1.88 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68159 1 3.07 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68160 1 2.26 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68161 1 3.64 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68162 1 1.95 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68163 1 4.6 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68164 1 2.41 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68165 1 3.29 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68166 1 1.87 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68167 1 2.26 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68168 1 1.87 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68169 1 1.82 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68170 1 1.74 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68171 1 2.61 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68172 1 2.69 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68173 1 3.76 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68174 1 2.49 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68175 1 1.47 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68176 1 2.22 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68177 1 5.37 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68178 1 1.58 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68179 1 3.16 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68180 1 2.48 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68181 1 2.74 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68182 1 2.15 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68183 1 2.64 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68184 1 5.9 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68185 1 3.62 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68186 1 0 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68187 1 2.11 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68188 1 1.52 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68189 1 0 0 0 0 2 1 0 230 195 1.1 0.9 0 0 0 0;
 68190 1 6.27 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 68191 1 1.35 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68192 1 0 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68193 1 2.92 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68194 1 2.72 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68195 1 2.68 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68196 1 0 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68197 1 10.61 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68198 1 2.52 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68199 1 1.37 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68200 1 4.01 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68201 1 4.5 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68202 1 3.53 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68203 1 7.28 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68204 1 0 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68205 1 1.89 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68206 1 3.54 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68207 1 2.53 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68208 1 3.59 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68209 1 0 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68210 1 0 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68211 1 2.96 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68212 1 0 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68213 1 2.88 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68214 1 3.03 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68215 1 2.08 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68216 1 2.85 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68217 1 2.3 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68218 1 2.26 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68219 1 3.13 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68220 1 1.84 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68221 1 2.09 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68222 1 2.87 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68223 1 3.83 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68224 1 1.44 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68225 1 3.83 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68226 1 0 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68227 1 0 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68228 1 1.38 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68229 1 2.1 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68230 1 0 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68231 1 1.33 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68232 1 0 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68233 1 2.82 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68234 1 2.12 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68235 1 1.34 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68236 1 0 0 0 0 2 1 0 138 200 1.1 0.9 0 0 0 0;
 68237 1 0 0 0 0 2 1 0 138 200 1.1 0.9 0 0 0 0;
 68238 1 2.26 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68239 1 1.68 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68240 1 4.21 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68241 1 2.01 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68242 1 5.71 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68243 1 0 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68244 1 2.35 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68245 1 3.24 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68246 1 2.2 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68247 1 2.2 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68248 1 0 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68249 1 4.35 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68250 1 1.54 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68251 1 2.52 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68252 1 0 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68253 1 2.48 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68254 1 4.06 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68255 1 0 0 0 0 2 1 0 230 202 1.1 0.9 0 0 0 0;
 68256 1 0 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68257 1 1.85 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68258 1 1.62 -2.17 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68259 1 1.97 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68260 1 1.53 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68261 1 2.64 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68262 1 1.44 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68263 1 3.69 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68264 1 3.74 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68265 1 2.23 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68266 1 2.79 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68267 1 3.43 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68268 1 2.28 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68269 1 2.32 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68270 1 3.23 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68271 1 3.3 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68272 1 1.66 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68273 1 0 0 0 0 2 1 0 138 200 1.1 0.9 0 0 0 0;
 68274 1 3.72 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68275 1 0 0 0 0 2 1 0 230 202 1.1 0.9 0 0 0 0;
 68276 1 2.04 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68277 1 3.4 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68278 1 1.95 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68279 1 3.44 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68280 1 1.59 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68281 1 0 0 0 0 2 1 0 138 200 1.1 0.9 0 0 0 0;
 68282 1 2.28 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68283 1 3.5 1.57 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68284 1 4.9 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68285 1 3.51 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68286 1 1.86 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68287 1 2.47 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68288 1 0 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68289 1 4.39 3.28 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68290 1 2.4 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68291 1 2.12 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68292 1 0 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68293 1 2.75 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68294 1 1.65 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68295 1 2.61 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68296 1 6.48 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68297 1 3.69 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68298 1 0 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68299 1 1.92 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68300 1 1.97 1.07 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68301 1 0 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68302 1 1.67 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68303 1 0 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68304 1 0 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68305 1 2.74 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68306 1 2.03 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68307 1 2.58 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68308 1 2.74 1.87 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68309 1 0 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68310 1 0 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68311 1 2.21 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68312 1 2.95 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68313 1 1.8 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68314 1 3.11 1.26 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68315 1 2.25 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68316 1 1.9 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68317 1 4 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68318 1 2.46 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68319 1 1.39 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68320 1 5.02 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68321 1 2.1 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68322 1 3.44 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68323 1 2.86 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68324 1 0 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68325 1 0 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68326 1 2.4 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68327 1 0 0 0 0 2 1 0 138 201 1.1 0.9 0 0 0 0;
 68328 1 2.3 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68329 1 4.47 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68330 1 2.21 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68331 1 1.84 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68332 1 3.09 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68333 1 0 0 0 0 2 1 0 138 201 1.1 0.9 0 0 0 0;
 68334 1 6.38 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68335 1 3.9 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68336 1 3.71 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68337 1 2.54 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68338 1 3.65 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68339 1 3.36 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68340 1 1.4 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68341 1 2.61 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68342 1 3.74 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68343 1 0 0 0 0 2 1 0 138 201 1.1 0.9 0 0 0 0;
 68344 1 0 0 0 0 2 1 0 138 201 1.1 0.9 0 0 0 0;
 68345 1 0 0 0 0 2 1 0 138 201 1.1 0.9 0 0 0 0;
 68346 1 0.93 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68347 1 2.16 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68348 1 2.51 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68349 1 0 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68350 1 2.36 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68351 1 2.34 1.07 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68352 1 2.43 0.99 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68353 1 4.24 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68354 1 2.7 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 68355 1 3.29 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 68356 1 0 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68357 1 1.98 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68358 1 3.46 0 0 0 2 1 0 138 202 1.1 0.9 0 0 0 0;
 68359 1 0 0 0 0 2 1 0 138 200 1.1 0.9 0 0 0 0;
 68360 1 3.02 2.2 0 0 2 1 0 138 201 1.1 0.9 0 0 0 0;
 68361 1 1.42 0.64 0 0 2 1 0 138 201 1.1 0.9 0 0 0 0;
 68362 1 1.71 0.99 0 0 2 1 0 138 201 1.1 0.9 0 0 0 0;
 68363 1 0 0 0 0 2 1 0 138 201 1.1 0.9 0 0 0 0;
 68364 1 0 0 0 0 2 1 0 138 200 1.1 0.9 0 0 0 0;
 68365 1 1.79 0 0 0 2 1 0 138 200 1.1 0.9 0 0 0 0;
 68366 1 0 0 0 0 2 1 0 138 200 1.1 0.9 0 0 0 0;
 68367 1 1.76 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68368 1 0 0 0 0 2 1 0 138 200 1.1 0.9 0 0 0 0;
 68369 1 1.8 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68370 1 0 0 0 0 2 1 0 138 200 1.1 0.9 0 0 0 0;
 68371 1 0 0 0 0 2 1 0 138 200 1.1 0.9 0 0 0 0;
 68372 1 1.44 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68373 1 1.94 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68374 1 2.11 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68375 1 0 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 68376 1 2.11 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68377 1 3.14 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68378 1 2.84 0 0 0 2 1 0 138 200 1.1 0.9 0 0 0 0;
 68379 1 2.47 0 0 0 2 1 0 138 200 1.1 0.9 0 0 0 0;
 68380 1 0 0 0 0 2 1 0 138 200 1.1 0.9 0 0 0 0;
 68381 1 1.07 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68382 1 2.16 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68383 1 3.65 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 68384 1 0 0 0 0 2 1 0 138 200 1.1 0.9 0 0 0 0;
 68385 1 3.91 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68386 1 2.37 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 68387 1 4.09 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68388 1 3.08 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68389 1 4.12 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68390 1 2.15 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68391 1 0 0 0 0 2 1 0 138 190 1.1 0.9 0 0 0 0;
 68392 1 3.73 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68393 1 1.91 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68394 1 1.1 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68395 1 2.29 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68396 1 1.71 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68397 1 1.68 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68398 1 2.29 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68399 1 1.64 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68400 1 2.26 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68401 1 1.42 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68402 1 2.08 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68403 1 1.68 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68404 1 1.81 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68405 1 2.51 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68406 1 1.35 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68407 1 3.23 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68408 1 1.67 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68409 1 3.35 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68410 1 1.79 -34.77 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68411 1 2.39 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68412 1 1.01 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68413 1 1.99 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68414 1 2.94 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68415 1 2.38 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68416 1 2.09 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68417 1 3.3 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68418 1 1.42 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68419 1 1.45 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68420 1 2.61 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68421 1 0 0 0 0 2 1 0 138 190 1.1 0.9 0 0 0 0;
 68422 1 0 0 0 0 2 1 0 138 190 1.1 0.9 0 0 0 0;
 68423 1 1.35 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68424 1 1.87 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68425 1 4.23 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68426 1 8 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68427 1 1.86 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68428 1 0 0 0 0 2 1 0 138 190 1.1 0.9 0 0 0 0;
 68429 1 1.89 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68430 1 1.13 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68431 1 2.01 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68432 1 1.83 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68433 1 2.41 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68434 1 2 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68435 1 1.31 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68436 1 1.47 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68437 1 0 0 0 0 2 1 0 138 189 1.1 0.9 0 0 0 0;
 68438 1 2.45 0 0 0 2 1 0 138 189 1.1 0.9 0 0 0 0;
 68439 1 2.32 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68440 1 2.01 0 0 0 2 1 0 138 189 1.1 0.9 0 0 0 0;
 68441 1 1.28 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68442 1 0 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68443 1 3.14 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68444 1 1.04 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68445 1 1.5 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68446 1 0 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68447 1 5.34 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68448 1 2.32 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68449 1 1.58 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68450 1 3.52 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68451 1 1.5 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68452 1 1.5 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68453 1 3.57 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68454 1 2.02 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68455 1 2.34 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68456 1 3.08 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68457 1 2.07 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68458 1 3.52 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68459 1 0 0 0 0 2 1 0 138 189 1.1 0.9 0 0 0 0;
 68460 1 0 0 0 0 2 1 0 138 189 1.1 0.9 0 0 0 0;
 68461 1 4.78 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68462 1 2.92 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68463 1 5.8 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68464 1 1.51 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68465 1 1.54 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68466 1 1.43 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68467 1 3.95 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68468 1 3.94 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68469 1 1.83 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68470 1 3.19 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68471 1 2.37 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68472 1 1.34 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68473 1 2.48 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68474 1 2.02 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68475 1 0 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68476 1 2.92 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68477 1 0 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68478 1 0 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68479 1 1.64 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68480 1 2.24 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68481 1 1.77 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68482 1 0 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68483 1 2.26 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68484 1 1.96 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68485 1 2.92 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68486 1 2.32 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68487 1 1.97 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68488 1 2.11 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68489 1 1.49 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68490 1 1.67 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68491 1 0 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68492 1 1.56 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68493 1 1.39 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68494 1 1.71 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68495 1 2.72 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 68496 1 3.42 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68497 1 2.29 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68498 1 2.05 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68499 1 3.18 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68500 1 2.32 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68501 1 2.99 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68502 1 2.22 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68503 1 3.24 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68504 1 1.22 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68505 1 1.8 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68506 1 1.26 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68507 1 1.48 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68508 1 1.08 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68509 1 1.02 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68510 1 1.07 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68511 1 3.32 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68512 1 2.09 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68513 1 1.99 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68514 1 2.61 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68515 1 2.21 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68516 1 1.96 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68517 1 2.92 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68518 1 5.84 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68519 1 1.71 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68520 1 3.1 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68521 1 2.89 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68522 1 2.48 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68523 1 1.86 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68524 1 2.66 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 68525 1 4.25 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68526 1 3.44 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68527 1 3.67 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68528 1 1.35 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68529 1 1.98 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 68530 1 1.42 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 68531 1 1.76 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68532 1 1.8 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68533 1 3.37 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68534 1 3.42 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68535 1 2.87 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 68536 1 1.81 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 68537 1 1.17 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 68538 1 4.54 -8.3 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68539 1 5.51 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 68540 1 5.79 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 68541 1 3.48 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68542 1 2.44 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68543 1 11.06 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68544 1 4.48 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68545 1 3.01 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68546 1 1.57 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68547 1 2.13 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68548 1 2.83 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68549 1 1.93 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68550 1 2 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68551 1 1.28 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68552 1 1.59 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68553 1 2.82 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68554 1 1.65 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68555 1 1.52 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68556 1 2.29 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68557 1 2.6 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68558 1 2.59 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68559 1 1.1 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68560 1 1.6 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68561 1 7.55 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68562 1 1.82 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68563 1 0 0 0 170.34 2 1 0 500 204 1.1 0.9 0 0 0 0;
 68564 1 4.66 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68565 1 18.23 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68566 1 0 0 0 0 2 1 0 230 206 1.1 0.9 0 0 0 0;
 68567 1 4.6 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68568 1 6.89 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68569 1 3.4 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68570 1 4.87 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68571 1 2.29 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68572 1 2.38 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68573 1 2.84 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68574 1 5 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68575 1 2.14 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68576 1 11.58 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68577 1 1.07 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68578 1 3.22 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68579 1 0 0 0 0 2 1 0 138 194 1.1 0.9 0 0 0 0;
 68580 1 3.13 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68581 1 4.86 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68582 1 1.09 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68583 1 3.23 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68584 1 2.03 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68585 1 1.44 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68586 1 1.59 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68587 1 2.29 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68588 1 2.33 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68589 1 2.66 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68590 1 2.18 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68591 1 2.02 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68592 1 1.85 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68593 1 1.92 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68594 1 2.76 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68595 1 2.25 -41.28 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68596 1 2 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68597 1 3.52 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68598 1 2.58 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68599 1 1.18 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68600 1 1.96 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68601 1 2.73 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68602 1 2.3 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68603 1 1.8 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68604 1 1.74 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68605 1 1.4 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68606 1 1.81 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68607 1 1.5 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68608 1 1.43 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68609 1 0 0 0 0 2 1 0 138 194 1.1 0.9 0 0 0 0;
 68610 1 0 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68611 1 4.76 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68612 1 1.54 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68613 1 2.71 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68614 1 1.28 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68615 1 1.79 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68616 1 1.85 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68617 1 1.95 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68618 1 2.1 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68619 1 1.96 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68620 1 0 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68621 1 1.47 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68622 1 2.4 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68623 1 2.48 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68624 1 3.15 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68625 1 1.7 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68626 1 1.55 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68627 1 2.25 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68628 1 1.6 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68629 1 1.64 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68630 1 2.03 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68631 1 2.1 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68632 1 1.85 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68633 1 2.11 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68634 1 1.61 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68635 1 1.6 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68636 1 1.28 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68637 1 1.38 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68638 1 1.67 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68639 1 2.09 -8.94 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68640 1 1.56 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68641 1 1.05 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68642 1 2.46 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68643 1 0 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68644 1 2.2 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68645 1 1.48 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68646 1 0 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68647 1 0 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68648 1 2.17 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68649 1 0 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68650 1 2.54 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68651 1 2.17 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68652 1 2.29 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68653 1 1.61 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68654 1 2.39 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68655 1 2.85 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68656 1 3.01 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68657 1 2.01 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68658 1 1.9 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68659 1 0 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 68660 1 4 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68661 1 1.6 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 68662 1 0 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 68663 1 1.62 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68664 1 2.26 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68665 1 1.69 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68666 1 3.6 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68667 1 0 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 68668 1 2.42 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68669 1 1.1 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68670 1 2.67 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68671 1 0 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 68672 1 0 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 68673 1 1.26 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68674 1 0 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 68675 1 2.81 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68676 1 0 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 68677 1 2.3 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68678 1 3.42 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 68679 1 3.41 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68680 1 0 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 68681 1 2.9 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68682 1 0 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68683 1 0 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 68684 1 2.1 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68685 1 4.48 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68686 1 2.91 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68687 1 1.59 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68688 1 0 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 68689 1 2.2 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68690 1 2.28 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68691 1 1.59 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68692 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68693 1 1.36 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68694 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68695 1 2.35 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68696 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68697 1 3.95 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68698 1 2.62 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68699 1 2.73 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68700 1 4.98 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68701 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68702 1 0 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 68703 1 1.72 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68704 1 0 0 0 0 2 1 0 138 194 1.1 0.9 0 0 0 0;
 68705 1 1.7 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68706 1 3.17 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68707 1 3.15 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68708 1 1.54 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68709 1 0 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 68710 1 2.13 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68711 1 1.64 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68712 1 1.9 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68713 1 1.95 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68714 1 0 0 0 0 2 1 0 138 194 1.1 0.9 0 0 0 0;
 68715 1 1.47 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68716 1 1.85 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68717 1 1.5 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68718 1 6.58 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68719 1 1.56 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68720 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68721 1 2.28 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68722 1 1.91 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68723 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68724 1 3.13 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68725 1 2.73 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68726 1 3.63 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68727 1 5.66 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68728 1 1.41 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68729 1 1.11 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68730 1 2.27 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68731 1 1.62 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68732 1 1.35 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68733 1 2.4 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68734 1 3.47 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68735 1 0 0 0 0 2 1 0 138 194 1.1 0.9 0 0 0 0;
 68736 1 7.21 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 68737 1 2.1 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68738 1 2.57 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68739 1 0 0 0 0 2 1 0 138 194 1.1 0.9 0 0 0 0;
 68740 1 3.18 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68741 1 2.45 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68742 1 2.99 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68743 1 2.35 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68744 1 2.43 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68745 1 2.46 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68746 1 1.76 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68747 1 1.81 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68748 1 1.85 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68749 1 2.72 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68750 1 3.15 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68751 1 3.27 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68752 1 2.27 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68753 1 3.64 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68754 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 68755 1 2.75 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68756 1 2.53 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68757 1 2.65 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68758 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 68759 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 68760 1 3.66 0 0 0 2 1 0 138 194 1.1 0.9 0 0 0 0;
 68761 1 1.78 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68762 1 2.26 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68763 1 5.14 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68764 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68765 1 3.21 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68766 1 4.04 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68767 1 2.36 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68768 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 68769 1 2.97 0 0 0 2 1 0 69 194 1.1 0.9 0 0 0 0;
 68770 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 68771 1 1.74 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68772 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 68773 1 1.81 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68774 1 2 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68775 1 3.56 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68776 1 2.69 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68777 1 3.03 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68778 1 2.84 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 68779 1 2.1 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 68780 1 2.68 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68781 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68782 1 2.49 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68783 1 1.52 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68784 1 1.5 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68785 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68786 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68787 1 1.68 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68788 1 2.26 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68789 1 1.93 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68790 1 2.28 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68791 1 1.34 0.68 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68792 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68793 1 2.78 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68794 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68795 1 3.81 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68796 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68797 1 1.65 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68798 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68799 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 68800 1 1.57 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68801 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 68802 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68803 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68804 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 68805 1 1.91 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 68806 1 1.7 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68807 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68808 1 2.59 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68809 1 1.52 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68810 1 2.31 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68811 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 68812 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 68813 1 3.05 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 68814 1 2.65 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68815 1 2.43 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68816 1 2.24 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68817 1 2.79 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 68818 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 68819 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 68820 1 2.03 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68821 1 1.87 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68822 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68823 1 2.4 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68824 1 2.65 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68825 1 1.91 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68826 1 1.6 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68827 1 2.06 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68828 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68829 1 1.67 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68830 1 2.7 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68831 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68832 1 2.54 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 68833 1 2.84 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68834 1 3.26 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68835 1 2.8 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68836 1 2.27 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68837 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68838 1 2.99 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 68839 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68840 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68841 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68842 1 2.48 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 68843 1 1.74 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 68844 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68845 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68846 1 1.6 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68847 1 2.9 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 68848 1 1.22 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 68849 1 1.84 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 68850 1 2.31 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 68851 1 2.33 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 68852 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 68853 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 68854 1 2.23 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 68855 1 3.08 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 68856 1 3.47 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 68857 1 2.61 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 68858 1 1.79 0 0 0 2 1 0 69 193 1.1 0.9 0 0 0 0;
 68859 1 2.1 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68860 1 2.09 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68861 1 1.93 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68862 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68863 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68864 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68865 1 1.59 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68866 1 1.56 0.98 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68867 1 2.17 1.45 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68868 1 0 0 0 0 2 1 0 138 198 1.1 0.9 0 0 0 0;
 68869 1 0 0 0 0 2 1 0 138 198 1.1 0.9 0 0 0 0;
 68870 1 0 0 0 0 2 1 0 138 198 1.1 0.9 0 0 0 0;
 68871 1 0 0 0 0 2 1 0 230 198 1.1 0.9 0 0 0 0;
 68872 1 2.12 0.87 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68873 1 2.23 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68874 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68875 1 1.43 0.44 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68876 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68877 1 3.15 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68878 1 1.41 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68879 1 1.26 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68880 1 4.58 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68881 1 11.57 -29.41 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68882 1 2.18 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68883 1 2.03 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68884 1 2.89 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68885 1 1.17 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68886 1 0.87 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68887 1 3.27 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68888 1 4.25 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68889 1 1.5 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68890 1 1.57 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68891 1 2.79 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68892 1 3.34 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68893 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68894 1 2.9 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68895 1 3.64 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68896 1 1.66 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68897 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68898 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68899 1 1.77 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68900 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68901 1 3.39 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68902 1 3.18 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68903 1 3.65 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68904 1 2.75 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68905 1 4.22 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68906 1 3.74 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68907 1 1.97 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68908 1 2.15 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68909 1 0 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 68910 1 1.57 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68911 1 3.2 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68912 1 1.97 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68913 1 2.37 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68914 1 2.91 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68915 1 1.38 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68916 1 1.39 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68917 1 2.87 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68918 1 3.71 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68919 1 0 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 68920 1 2.88 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 68921 1 1.21 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68922 1 1.22 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68923 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68924 1 1.79 1.05 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68925 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68926 1 3.59 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68927 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68928 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68929 1 1.96 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68930 1 3.06 -12.64 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68931 1 1.9 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68932 1 2.79 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68933 1 2.51 1.6 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68934 1 1.78 0.56 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68935 1 1.63 1.22 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68936 1 1.42 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68937 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68938 1 1.88 0.72 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68939 1 4.73 2 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68940 1 1.84 0.69 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68941 1 0 0 0 0 2 1 0 230 198 1.1 0.9 0 0 0 0;
 68942 1 0 0 0 -8.78 2 1 0 230 198 1.1 0.9 0 0 0 0;
 68943 1 1.27 0.63 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68944 1 1.35 1.02 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68945 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68946 1 0 0 0 0 2 1 0 138 198 1.1 0.9 0 0 0 0;
 68947 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68948 1 3.5 4.06 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68949 1 0.57 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68950 1 2.34 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68951 1 2.18 1.56 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68952 1 0 0 0 0 2 1 0 230 198 1.1 0.9 0 0 0 0;
 68953 1 2.51 1.02 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68954 1 3.33 1.38 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 68955 1 2.77 1.86 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68956 1 7.64 3.44 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68957 1 3.1 1.13 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 68958 1 3.22 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68959 1 3.62 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68960 1 2.24 1.02 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68961 1 3.87 2.58 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68962 1 0 0 0 0 2 1 0 138 198 1.1 0.9 0 0 0 0;
 68963 1 2.63 1.88 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 68964 1 0 0 0 0 2 1 0 230 198 1.1 0.9 0 0 0 0;
 68965 1 3.58 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68966 1 3.42 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68967 1 5.96 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 68968 1 1.25 0 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 68969 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 68970 1 0 0 0 -10.07 2 1 0 230 198 1.1 0.9 0 0 0 0;
 68971 1 1.69 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 68972 1 1.76 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 68973 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 68974 1 3.89 0 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 68975 1 3.43 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 68976 1 4.36 3.45 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 68977 1 0 0 0 0 2 1 0 138 218 1.1 0.9 0 0 0 0;
 68978 1 4.53 1.85 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68979 1 8.63 5.01 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68980 1 1.76 1.18 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68981 1 5.36 4.53 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68982 1 2.63 1.19 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68983 1 1.16 0.46 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68984 1 2.04 1.27 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68985 1 4.17 1.34 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68986 1 8.97 8.97 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68987 1 3.82 1.19 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68988 1 1.28 0.64 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68989 1 2.81 1.71 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68990 1 2.85 1.94 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68991 1 2.87 2.89 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68992 1 2.24 1.04 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68993 1 2.02 0.98 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68994 1 6.46 2.32 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68995 1 3.06 -30.39 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68996 1 5.12 2.43 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68997 1 2.23 1.2 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68998 1 3.05 1.55 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 68999 1 3.62 1.96 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69000 1 2.09 1.06 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69001 1 9.52 7.12 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69002 1 1.94 1.31 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69003 1 3.59 2.11 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69004 1 4.67 -22.92 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69005 1 2.06 1.55 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69006 1 1.49 0.71 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69007 1 2.81 1.36 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69008 1 5.48 3.55 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69009 1 4.44 -4.39 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69010 1 2.16 1.28 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69011 1 2.58 1.61 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69012 1 2.77 1.42 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69013 1 4.36 2.11 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69014 1 1.88 1.24 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69015 1 1.86 0.93 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69016 1 2.58 1.13 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69017 1 2.05 1.23 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69018 1 3.82 -28.45 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69019 1 1.25 0.64 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69020 1 1.9 1.24 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69021 1 2.89 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69022 1 0 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 69023 1 3.58 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 69024 1 3.49 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69025 1 2.48 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69026 1 4.44 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69027 1 5.52 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69028 1 3.48 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69029 1 2.81 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69030 1 6.32 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69031 1 3.22 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69032 1 4.03 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69033 1 3.16 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69034 1 3.34 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69035 1 2.31 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69036 1 2.41 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69037 1 1.48 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69038 1 3.2 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69039 1 1.28 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69040 1 2.07 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69041 1 0.92 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69042 1 3.74 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69043 1 0 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 69044 1 2.6 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69045 1 0 0 0 0 2 1 0 138 190 1.1 0.9 0 0 0 0;
 69046 1 0 0 0 0 2 1 0 138 190 1.1 0.9 0 0 0 0;
 69047 1 3.25 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69048 1 0 0 0 0 2 1 0 138 190 1.1 0.9 0 0 0 0;
 69049 1 5 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69050 1 2.91 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69051 1 1.93 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69052 1 2.34 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69053 1 3.62 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69054 1 0 0 0 0 2 1 0 138 190 1.1 0.9 0 0 0 0;
 69055 1 2.6 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69056 1 0 0 0 0 2 1 0 138 190 1.1 0.9 0 0 0 0;
 69057 1 3.56 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69058 1 6.56 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69059 1 6.14 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69060 1 0 0 0 0 2 1 0 138 190 1.1 0.9 0 0 0 0;
 69061 1 2.5 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69062 1 3.37 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69063 1 0 0 0 0 2 1 0 138 190 1.1 0.9 0 0 0 0;
 69064 1 1.81 0 0 0 2 1 0 69 190 1.1 0.9 0 0 0 0;
 69065 1 3.03 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69066 1 2.64 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69067 1 2.4 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69068 1 1.44 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69069 1 7.76 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69070 1 0 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 69071 1 0 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 69072 1 0 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 69073 1 0 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 69074 1 6.45 -39.2 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69075 1 8.44 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69076 1 0 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 69077 1 8.9 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69078 1 4.1 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69079 1 4.62 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 69080 1 2.74 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 69081 1 4.7 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69082 1 3.35 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 69083 1 0 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 69084 1 0 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 69085 1 6.7 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69086 1 3.69 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69087 1 6.12 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 69088 1 0 0 0 0 2 1 0 138 199 1.1 0.9 0 0 0 0;
 69089 1 0 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 69090 1 3.51 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 69091 1 5.16 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 69092 1 0 0 0 0 2 1 0 138 195 1.1 0.9 0 0 0 0;
 69093 1 3.32 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69094 1 1.96 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69095 1 3.01 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69096 1 2.32 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69097 1 1.45 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69098 1 7.57 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69099 1 2.3 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69100 1 2.25 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69101 1 2.15 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69102 1 1.03 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69103 1 6.52 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69104 1 0 0 0 0 2 1 0 138 224 1.1 0.9 0 0 0 0;
 69105 1 1.44 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69106 1 5.21 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69107 1 3.05 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69108 1 1.52 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69109 1 3.25 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69110 1 3.45 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69111 1 6.33 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69112 1 1.63 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69113 1 10.45 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69114 1 3.03 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69115 1 1.06 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69116 1 3.36 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69117 1 8.46 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69118 1 4.1 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69119 1 8.09 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69120 1 3.76 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69121 1 5 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69122 1 4.58 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69123 1 4.35 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69124 1 4.16 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69125 1 5.06 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69126 1 4.79 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69127 1 3.25 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69128 1 3.47 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69129 1 3.31 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69130 1 3.12 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69131 1 2.26 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69132 1 7.87 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69133 1 7.07 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69134 1 2.73 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69135 1 3.49 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69136 1 4.11 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69137 1 0 0 0 0 2 1 0 138 223 1.1 0.9 0 0 0 0;
 69138 1 0 0 0 0 2 1 0 138 223 1.1 0.9 0 0 0 0;
 69139 1 2.98 0.97 0 0 2 1 0 138 223 1.1 0.9 0 0 0 0;
 69140 1 1.96 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69141 1 2.87 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69142 1 2.79 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69143 1 4.72 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69144 1 6.15 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69145 1 4.28 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69146 1 2.57 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69147 1 1.6 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69148 1 2.21 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69149 1 5.94 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69150 1 1.66 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69151 1 5.98 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69152 1 6.08 0 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 69153 1 4.56 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69154 1 6.21 0 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 69155 1 7.08 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69156 1 4.75 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69157 1 0 0 0 0 2 1 0 138 225 1.1 0.9 0 0 0 0;
 69158 1 2.5 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69159 1 1.01 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69160 1 9.74 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69161 1 4.09 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69162 1 2.28 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69163 1 4.75 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69164 1 6.04 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69165 1 2.99 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69166 1 4.55 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69167 1 2.55 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69168 1 8.72 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69169 1 0 0 0 0 2 1 0 138 223 1.1 0.9 0 0 0 0;
 69170 1 0 0 0 0 2 1 0 138 223 1.1 0.9 0 0 0 0;
 69171 1 3.35 1.89 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69172 1 3.91 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69173 1 2.79 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69174 1 1.42 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69175 1 0 0 0 0 2 1 0 138 223 1.1 0.9 0 0 0 0;
 69176 1 0 0 0 0 2 1 0 138 223 1.1 0.9 0 0 0 0;
 69177 1 1.03 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69178 1 3.89 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69179 1 0.78 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69180 1 3.53 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69181 1 3.23 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69182 1 2.29 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69183 1 7.49 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69184 1 6.22 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69185 1 6.58 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69186 1 4.32 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69187 1 2.01 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69188 1 3.34 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69189 1 3.49 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69190 1 4.74 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69191 1 3.84 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69192 1 2.44 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69193 1 3.86 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69194 1 3.05 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69195 1 5.56 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69196 1 0 0 0 0 2 1 0 138 224 1.1 0.9 0 0 0 0;
 69197 1 4.65 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69198 1 1.74 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69199 1 2.87 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69200 1 0 0 0 42.33 2 1 0 230 204 1.1 0.9 0 0 0 0;
 69201 1 0 0 0 0 2 1 0 138 208 1.1 0.9 0 0 0 0;
 69202 1 7.34 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69203 1 0 0 0 0 2 1 0 138 208 1.1 0.9 0 0 0 0;
 69204 1 3.52 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69205 1 3.22 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69206 1 2.88 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69207 1 3.82 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69208 1 2.12 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69209 1 1.4 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69210 1 4.78 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69211 1 2.7 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69212 1 2.66 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69213 1 6.33 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69214 1 5.58 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69215 1 4.57 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69216 1 3.52 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69217 1 4.82 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69218 1 2.99 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69219 1 3.57 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69220 1 3.49 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69221 1 3.34 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69222 1 3.31 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69223 1 6.98 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69224 1 4.68 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69225 1 4.2 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69226 1 4.74 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69227 1 3.85 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69228 1 6.7 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69229 1 9.08 -4.89 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69230 1 4 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69231 1 1.1 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69232 1 2.05 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69233 1 1.4 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69234 1 3.44 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69235 1 2.85 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69236 1 3.22 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69237 1 1.77 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69238 1 0 0 0 0 2 1 0 138 224 1.1 0.9 0 0 0 0;
 69239 1 3.4 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69240 1 6.67 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69241 1 1.62 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69242 1 3.37 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69243 1 0 0 0 0 2 1 0 230 204 1.1 0.9 0 0 0 0;
 69244 1 3.77 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69245 1 3.17 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69246 1 0 0 0 0 2 1 0 138 225 1.1 0.9 0 0 0 0;
 69247 1 2.54 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69248 1 1.69 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69249 1 1.44 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69250 1 5.2 -1.63 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69251 1 1.9 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69252 1 0 0 0 0 2 1 0 138 225 1.1 0.9 0 0 0 0;
 69253 1 1.93 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69254 1 3.01 1.95 0 0 2 1 0 138 225 1.1 0.9 0 0 0 0;
 69255 1 0 0 0 0 2 1 0 138 225 1.1 0.9 0 0 0 0;
 69256 1 3.06 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69257 1 2.37 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69258 1 3.35 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69259 1 2.51 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69260 1 1.7 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69261 1 2.86 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69262 1 0 0 0 0 2 1 0 138 225 1.1 0.9 0 0 0 0;
 69263 1 3.69 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69264 1 1.33 0.67 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69265 1 2.01 0.73 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69266 1 1.86 0.94 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69267 1 3.54 2.45 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69268 1 3.27 2.35 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69269 1 0 0 0 0 2 1 0 138 225 1.1 0.9 0 0 0 0;
 69270 1 0 0 0 0 2 1 0 138 225 1.1 0.9 0 0 0 0;
 69271 1 2.94 1.75 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69272 1 0 0 0 95.77 2 1 0 500 204 1.1 0.9 0 0 0 0;
 69273 1 35.31 50.1 0 0 2 1 0 138 225 1.1 0.9 0 0 0 0;
 69274 1 0 0 0 0 2 1 0 138 225 1.1 0.9 0 0 0 0;
 69275 1 3.13 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69276 1 2.49 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69277 1 2.05 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69278 1 3.13 2.83 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69279 1 0 0 0 0 2 1 0 138 225 1.1 0.9 0 0 0 0;
 69280 1 4.05 2.82 0 0 2 1 0 138 225 1.1 0.9 0 0 0 0;
 69281 1 3.05 2.13 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69282 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69283 1 1.5 0.89 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69284 1 1.97 0.94 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 69285 1 1.56 0.65 0 0 2 1 0 138 232 1.1 0.9 0 0 0 0;
 69286 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69287 1 2.71 2.01 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69288 1 1.59 0.81 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69289 1 0 0 0 0 2 1 0 138 232 1.1 0.9 0 0 0 0;
 69290 1 1.41 0.67 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69291 1 1.53 0.6 0 0 2 1 0 138 232 1.1 0.9 0 0 0 0;
 69292 1 0 0 0 0 2 1 0 138 232 1.1 0.9 0 0 0 0;
 69293 1 0 0 0 140.47 2 1 0 230 225 1.1 0.9 0 0 0 0;
 69294 1 1.73 1.08 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69295 1 0 0 0 0 2 1 0 138 225 1.1 0.9 0 0 0 0;
 69296 1 0.8 0 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69297 1 2.13 0.87 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69298 1 1.77 0.87 0 0 2 1 0 69 225 1.1 0.9 0 0 0 0;
 69299 1 0 0 0 0 2 1 0 230 225 1.1 0.9 0 0 0 0;
 69300 1 4.44 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 69301 1 5.95 0 0 0 2 1 0 69 224 1.1 0.9 0 0 0 0;
 69302 1 0 0 0 0 2 1 0 138 224 1.1 0.9 0 0 0 0;
 69303 1 11.96 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69304 1 8.46 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69305 1 0.62 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69306 1 2.14 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69307 1 3.02 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69308 1 5.82 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69309 1 2.01 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69310 1 3.77 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69311 1 2.38 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69312 1 3.46 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69313 1 7.13 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69314 1 2.09 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69315 1 2.73 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69316 1 5.06 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69317 1 2.52 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69318 1 2.73 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69319 1 7.04 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69320 1 2.6 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69321 1 6.12 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69322 1 7.35 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69323 1 14.32 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69324 1 3.24 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69325 1 1.51 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69326 1 3.65 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69327 1 2.6 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69328 1 5.02 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69329 1 5.11 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69330 1 3.82 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69331 1 4.46 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69332 1 3.38 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69333 1 4.56 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69334 1 2.02 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69335 1 3.64 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69336 1 2.3 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69337 1 4 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69338 1 12.03 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69339 1 4.59 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69340 1 3.15 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69341 1 4.89 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69342 1 4.09 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69343 1 0 0 0 0 2 1 0 138 208 1.1 0.9 0 0 0 0;
 69344 1 6.22 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69345 1 3.82 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69346 1 3.52 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69347 1 5.63 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69348 1 7.39 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69349 1 4.37 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69350 1 2.56 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69351 1 9.63 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69352 1 4.41 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69353 1 3 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69354 1 2.36 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69355 1 1.61 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69356 1 1.65 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69357 1 1.62 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69358 1 3.25 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69359 1 3.48 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69360 1 5.46 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69361 1 2.43 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69362 1 4.89 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69363 1 2.4 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69364 1 2.37 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69365 1 0 0 0 0 2 1 0 138 208 1.1 0.9 0 0 0 0;
 69366 1 0 0 0 0 2 1 0 138 208 1.1 0.9 0 0 0 0;
 69367 1 5.97 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69368 1 7.06 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69369 1 0 0 0 0 2 1 0 138 208 1.1 0.9 0 0 0 0;
 69370 1 3.18 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69371 1 2.78 0 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69372 1 1.35 0.85 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69373 1 2.85 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69374 1 2.8 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69375 1 3.49 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69376 1 2.24 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69377 1 2.25 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69378 1 0 0 0 0 2 1 0 138 188 1.1 0.9 0 0 0 0;
 69379 1 0 0 0 0 2 1 0 138 188 1.1 0.9 0 0 0 0;
 69380 1 5.4 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69381 1 2.28 0 0 0 2 1 0 138 196 1.1 0.9 0 0 0 0;
 69382 1 3.25 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69383 1 2.39 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69384 1 5.7 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69385 1 5.98 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69386 1 2.54 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69387 1 2.35 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69388 1 3.72 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69389 1 3.28 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69390 1 2.5 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69391 1 3.78 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69392 1 3.53 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69393 1 0.97 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69394 1 3.8 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69395 1 2.15 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69396 1 2.12 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69397 1 2.03 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69398 1 2.85 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69399 1 1.83 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69400 1 3.76 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69401 1 4.09 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69402 1 3.68 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69403 1 4.01 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69404 1 6.19 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69405 1 1.32 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69406 1 9.02 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69407 1 4.38 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69408 1 6.24 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69409 1 7.31 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69410 1 1.66 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69411 1 5.95 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69412 1 1.9 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69413 1 2.01 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69414 1 0 0 0 0 2 1 0 138 188 1.1 0.9 0 0 0 0;
 69415 1 0 0 0 0 2 1 0 138 188 1.1 0.9 0 0 0 0;
 69416 1 4.5 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69417 1 5.56 -7.65 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69418 1 4.95 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69419 1 1.97 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69420 1 5.45 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69421 1 4.55 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69422 1 5.32 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69423 1 2.96 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69424 1 1.97 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69425 1 2.78 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69426 1 3.52 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69427 1 2.39 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69428 1 3.61 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69429 1 1.99 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69430 1 1.63 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69431 1 3.28 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69432 1 3.4 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69433 1 2.28 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69434 1 2.83 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69435 1 5.2 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69436 1 4.92 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69437 1 2.15 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69438 1 2.33 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69439 1 2.29 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69440 1 0 0 0 0 2 1 0 138 209 1.1 0.9 0 0 0 0;
 69441 1 5.56 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69442 1 4.66 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 69443 1 0 0 0 0 2 1 0 138 209 1.1 0.9 0 0 0 0;
 69444 1 2.27 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69445 1 1.65 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69446 1 0 0 0 0 2 1 0 138 209 1.1 0.9 0 0 0 0;
 69447 1 3.85 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69448 1 2.69 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69449 1 4.18 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69450 1 2.68 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69451 1 4.8 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69452 1 3.63 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69453 1 1.52 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69454 1 2.92 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69455 1 4.08 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69456 1 5.66 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69457 1 2.04 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69458 1 2.01 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69459 1 1.64 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69460 1 2.76 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69461 1 2.49 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69462 1 3.24 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69463 1 1.41 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69464 1 2.15 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69465 1 1.25 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69466 1 3.71 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69467 1 1.72 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69468 1 4.05 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69469 1 5.5 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69470 1 0 0 0 0 2 1 0 138 209 1.1 0.9 0 0 0 0;
 69471 1 1.47 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69472 1 0 0 0 0 2 1 0 138 209 1.1 0.9 0 0 0 0;
 69473 1 2.52 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69474 1 2.59 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69475 1 3.22 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69476 1 2.13 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69477 1 3.45 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69478 1 5 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69479 1 1.93 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69480 1 3.33 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69481 1 2.88 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69482 1 2.98 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69483 1 3.52 0 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 69484 1 6.78 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69485 1 1.16 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69486 1 3.1 0 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 69487 1 2.01 1.11 0 0 2 1 0 138 232 1.1 0.9 0 0 0 0;
 69488 1 3.7 2.32 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69489 1 5.45 2.45 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69490 1 9.72 -15.29 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69491 1 6.19 5.06 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69492 1 2.38 1.76 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69493 1 2.52 1.82 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69494 1 1.73 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69495 1 4.49 3.21 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69496 1 11.3 7.35 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69497 1 3.87 2.75 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69498 1 4.4 3.39 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69499 1 1.77 0.86 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69500 1 4.7 1.48 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69501 1 2.95 1.19 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69502 1 4.21 2.69 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69503 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69504 1 1.8 1.28 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69505 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69506 1 3.78 2.23 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69507 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69508 1 2.4 1.82 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69509 1 2.01 1.26 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69510 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69511 1 2.36 1.59 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69512 1 2.54 1.63 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69513 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69514 1 5.54 3.12 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69515 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69516 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69517 1 5.66 4.11 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69518 1 2.69 1.64 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69519 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69520 1 2.29 1.13 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69521 1 1.91 0.62 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69522 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69523 1 3.75 2.72 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69524 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69525 1 0 0 0 50.94 2 1 0 230 204 1.1 0.9 0 0 0 0;
 69526 1 0 0 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69527 1 18.1 22.65 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69528 1 2.71 1.5 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69529 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69530 1 3.95 2.59 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69531 1 2.41 0.84 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69532 1 1.62 0.75 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69533 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69534 1 2.24 1.48 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69535 1 2.3 1.68 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69536 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69537 1 1.74 1.22 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69538 1 3.94 2.94 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69539 1 3.97 2.57 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69540 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69541 1 3.74 2.6 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69542 1 3.02 1.85 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69543 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69544 1 3.57 1.58 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69545 1 2.27 0.67 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69546 1 3.25 0.99 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69547 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69548 1 2.18 1.36 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69549 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69550 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69551 1 30.78 40.93 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69552 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69553 1 2.8 1.91 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 69554 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 69555 1 0 0 0 143.13 2 1 0 230 204 1.1 0.9 0 0 0 0;
 69556 1 2.05 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69557 1 1.78 0 0 0 2 1 0 69 209 1.1 0.9 0 0 0 0;
 69558 1 8.98 0 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 69559 1 4.26 1.5 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 69560 1 5.57 2.08 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69561 1 4.1 2.45 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 69562 1 2.37 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69563 1 2.79 0 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 69564 1 2.39 0 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 69565 1 3.02 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69566 1 3.42 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69567 1 7.81 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69568 1 3 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69569 1 2.09 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69570 1 1.69 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69571 1 0 0 0 0 2 1 0 230 206 1.1 0.9 0 0 0 0;
 69572 1 3.05 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69573 1 1.77 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69574 1 2.89 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69575 1 2.11 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69576 1 5.38 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69577 1 3.17 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69578 1 2.12 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69579 1 2.57 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69580 1 3.83 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69581 1 3.62 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69582 1 9.89 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69583 1 1.58 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69584 1 1.71 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69585 1 2.13 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69586 1 2.17 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69587 1 1.93 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69588 1 1.83 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69589 1 5.62 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69590 1 3.62 0 0 0 2 1 0 69 210 1.1 0.9 0 0 0 0;
 69591 1 3.47 -5.6 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 69592 1 3.36 0 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 69593 1 2.17 0.93 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 69594 1 0 0 0 0 2 1 0 230 204 1.1 0.9 0 0 0 0;
 69595 1 2.78 1.96 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 69596 1 7.18 4.57 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69597 1 1.83 0.55 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 69598 1 15.17 17.76 0 0 2 1 0 69 208 1.1 0.9 0 0 0 0;
 69599 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69600 1 0 0 0 -16.22 2 1 0 230 204 1.1 0.9 0 0 0 0;
 69601 1 0 0 0 300 2 1 0 500 204 1.1 0.9 0 0 0 0;
 69602 1 0 0 0 82.13 2 1 0 500 204 1.1 0.9 0 0 0 0;
 69603 1 0 0 0 0 2 1 0 230 206 1.1 0.9 0 0 0 0;
 69604 1 4.75 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69605 1 1.74 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69606 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 69607 1 2.89 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69608 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 69609 1 3.45 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69610 1 5.53 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 69611 1 3.41 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69612 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 69613 1 3.16 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69614 1 2.1 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69615 1 1.24 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69616 1 1.46 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69617 1 1.76 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69618 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69619 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69620 1 1.19 0.87 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69621 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69622 1 5.21 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69623 1 3.54 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69624 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69625 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69626 1 1.34 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69627 1 0.93 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69628 1 2.88 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69629 1 4.6 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69630 1 6.67 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69631 1 2.72 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69632 1 1.73 0.61 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69633 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69634 1 3.76 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69635 1 2.19 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69636 1 2.25 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69637 1 2.11 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69638 1 2.92 2.08 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69639 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69640 1 3.32 1.95 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69641 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69642 1 3.77 1.74 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69643 1 3.25 2.24 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69644 1 2.14 1.23 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69645 1 3.21 1.63 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69646 1 3.69 2.69 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69647 1 7.76 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69648 1 2.69 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69649 1 1.42 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69650 1 2.58 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69651 1 3.09 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69652 1 2.53 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69653 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69654 1 2.36 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69655 1 2.07 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69656 1 1.8 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69657 1 3.2 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69658 1 1.87 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69659 1 6.7 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69660 1 2.85 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 69661 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 69662 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 69663 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 69664 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 69665 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 69666 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 69667 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 69668 1 2.8 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69669 1 1.61 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69670 1 0 0 0 0 2 1 0 138 214 1.1 0.9 0 0 0 0;
 69671 1 2.35 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69672 1 5.07 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69673 1 1.89 0 0 0 2 1 0 69 214 1.1 0.9 0 0 0 0;
 69674 1 3.07 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69675 1 3.02 1.2 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69676 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69677 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69678 1 2.36 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69679 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69680 1 4.82 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69681 1 3.45 0 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69682 1 23.61 -15.22 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69683 1 0 0 0 0 2 1 0 230 206 1.1 0.9 0 0 0 0;
 69684 1 3.92 2.28 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69685 1 18.75 22.71 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69686 1 8.8 9.7 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69687 1 4.8 1.98 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69688 1 5.48 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69689 1 4.28 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69690 1 2.78 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69691 1 3.4 2.37 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69692 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69693 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69694 1 1.36 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69695 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69696 1 3.57 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69697 1 2.29 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69698 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69699 1 4.53 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69700 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 69701 1 17.45 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69702 1 20.17 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69703 1 23.01 19.94 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69704 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69705 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69706 1 4.11 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69707 1 4.04 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69708 1 4.17 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69709 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69710 1 4.32 1.58 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69711 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69712 1 1.67 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69713 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69714 1 3.08 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69715 1 2.62 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69716 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69717 1 2.19 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69718 1 2.14 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69719 1 2.61 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69720 1 2.03 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69721 1 4.23 2.78 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69722 1 4.52 3.18 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69723 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69724 1 2.08 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69725 1 3.09 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69726 1 4.52 6.17 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69727 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69728 1 3.58 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69729 1 1.51 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69730 1 2.2 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69731 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69732 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69733 1 1.84 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69734 1 11.28 0 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69735 1 3.64 2.68 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69736 1 0 0 0 -11.5 2 1 0 230 217 1.1 0.9 0 0 0 0;
 69737 1 20.97 19.86 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69738 1 11.91 7.64 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69739 1 4.21 1.78 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69740 1 8.92 3.42 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69741 1 0 0 0 0 2 1 0 138 218 1.1 0.9 0 0 0 0;
 69742 1 3.22 1.14 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69743 1 9.83 4.71 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69744 1 2.3 1.53 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69745 1 7.25 7.21 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69746 1 4.34 4.17 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69747 1 0 0 0 0 2 1 0 138 218 1.1 0.9 0 0 0 0;
 69748 1 3.03 2.18 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69749 1 5.05 1.53 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69750 1 5.26 3.73 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69751 1 4.84 3.08 0 0 2 1 0 138 218 1.1 0.9 0 0 0 0;
 69752 1 0 0 0 0 2 1 0 138 218 1.1 0.9 0 0 0 0;
 69753 1 0 0 0 0 2 1 0 138 218 1.1 0.9 0 0 0 0;
 69754 1 0 0 0 0 2 1 0 138 218 1.1 0.9 0 0 0 0;
 69755 1 0 0 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69756 1 2.62 2.01 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69757 1 0.94 0.74 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69758 1 7.21 5.73 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69759 1 1.42 0.52 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69760 1 0 0 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69761 1 13.66 10.73 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69762 1 2.17 1.61 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69763 1 4.48 2.68 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69764 1 3.13 1.33 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69765 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69766 1 3.54 1.34 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69767 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69768 1 2.74 1.47 0 0 2 1 0 69 205 1.1 0.9 0 0 0 0;
 69769 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69770 1 6.34 3.38 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69771 1 0 0 0 100 2 1 0 230 206 1.1 0.9 0 0 0 0;
 69772 1 12.46 11.95 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69773 1 3.16 1.92 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69774 1 7.18 5.31 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69775 1 0 0 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69776 1 2.12 1.46 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69777 1 6.76 2.63 0 0 2 1 0 138 205 1.1 0.9 0 0 0 0;
 69778 1 2.86 1.75 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69779 1 2.16 1.44 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69780 1 2.6 1.65 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69781 1 0 0 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69782 1 0 0 0 0 2 1 0 230 206 1.1 0.9 0 0 0 0;
 69783 1 2.78 2.05 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69784 1 3.21 1.74 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69785 1 2.51 1.69 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69786 1 0 0 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69787 1 5.68 4.34 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69788 1 2.57 1.79 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69789 1 2.4 1.22 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69790 1 2.92 2.87 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69791 1 0 0 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69792 1 2.54 1.49 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69793 1 3.37 2.44 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69794 1 4.01 1.75 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69795 1 0 0 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69796 1 5.76 4.38 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69797 1 0 0 0 0 2 1 0 230 206 1.1 0.9 0 0 0 0;
 69798 1 0 0 0 100 2 1 0 230 206 1.1 0.9 0 0 0 0;
 69799 1 0 0 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69800 1 2.27 1.55 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69801 1 0 0 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69802 1 1.44 0.6 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69803 1 0 0 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69804 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69805 1 2.69 1.08 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69806 1 3.78 2.71 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69807 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69808 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69809 1 9.55 8.42 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69810 1 0 0 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69811 1 3.62 2.18 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69812 1 2.73 1.44 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69813 1 6 3.89 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69814 1 0 0 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69815 1 1.17 0.49 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69816 1 0 0 0 0 2 1 0 230 206 1.1 0.9 0 0 0 0;
 69817 1 0 0 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69818 1 2.29 1.54 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69819 1 2.19 1.47 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 69820 1 2.53 0.76 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 69821 1 4.09 2.06 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 69822 1 2.33 1.63 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 69823 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69824 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69825 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69826 1 4.09 2.4 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 69827 1 3.5 3.64 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69828 1 0 0 0 0 2 1 0 230 204 1.1 0.9 0 0 0 0;
 69829 1 1.21 0.78 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69830 1 2.73 1.79 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 69831 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69832 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69833 1 3.58 1.45 0 48.26 2 1 0 230 204 1.1 0.9 0 0 0 0;
 69834 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69835 1 0 0 0 -27.63 2 1 0 230 204 1.1 0.9 0 0 0 0;
 69836 1 0 0 0 0 2 1 0 230 204 1.1 0.9 0 0 0 0;
 69837 1 5.1 2.35 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 69838 1 3.85 1.35 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69839 1 3.2 2.19 0 0 2 1 0 69 206 1.1 0.9 0 0 0 0;
 69840 1 0 0 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69841 1 6.25 2.98 0 0 2 1 0 138 206 1.1 0.9 0 0 0 0;
 69842 1 5.93 3.78 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69843 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69844 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69845 1 4.58 2.41 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 69846 1 2.28 1.02 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69847 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69848 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69849 1 3.83 2.91 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 69850 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69851 1 3.48 1.64 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69852 1 1.91 1.01 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69853 1 3.48 1.91 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69854 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69855 1 6.22 4.5 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69856 1 0 0 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69857 1 1.99 0.65 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 69858 1 4.66 1.79 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69859 1 2.05 0.59 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69860 1 3.52 2.03 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69861 1 0 0 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69862 1 0 0 0 0 2 1 0 138 215 1.1 0.9 0 0 0 0;
 69863 1 1.69 1.19 0 0 2 1 0 69 215 1.1 0.9 0 0 0 0;
 69864 1 0 0 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69865 1 34.25 29.25 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69866 1 0 0 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69867 1 3.38 2.5 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69868 1 0 0 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69869 1 5.19 2.69 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69870 1 2.81 1.62 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69871 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69872 1 4.87 2.47 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 69873 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69874 1 3.9 1.8 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 69875 1 2.72 0.82 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69876 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69877 1 4.6 2.07 0 0 2 1 0 138 204 1.1 0.9 0 0 0 0;
 69878 1 2.13 1.49 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69879 1 0 0 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69880 1 6.75 5.2 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69881 1 2.81 2.06 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69882 1 0 0 0 0 2 1 0 138 216 1.1 0.9 0 0 0 0;
 69883 1 0.99 0.37 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69884 1 4.8 2.73 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69885 1 2.18 1.21 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69886 1 2.49 1.5 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69887 1 1.84 0.84 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69888 1 4.3 2.07 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69889 1 6.95 3.14 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69890 1 3.87 2.31 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69891 1 0.5 0 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69892 1 3.63 2.05 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69893 1 10.03 7.66 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69894 1 2.31 1.1 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69895 1 2.3 1.59 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69896 1 0.99 0.78 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69897 1 1.73 1.15 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69898 1 3 1.86 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69899 1 3.98 1.22 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69900 1 2.2 1.94 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69901 1 2.77 2.07 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69902 1 2.33 0.9 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69903 1 1.08 0.79 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69904 1 2.49 1.09 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69905 1 5.09 2.81 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69906 1 3.61 1.57 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69907 1 3.72 2.76 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69908 1 4.23 1.46 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69909 1 6.03 4.22 0 0 2 1 0 69 216 1.1 0.9 0 0 0 0;
 69910 1 0 0 0 0 2 1 0 138 217 1.1 0.9 0 0 0 0;
 69911 1 0 0 0 0 2 1 0 138 217 1.1 0.9 0 0 0 0;
 69912 1 0 0 0 0 2 1 0 138 204 1.1 0.9 0 0 0 0;
 69913 1 2.3 1.62 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69914 1 2.07 0.68 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 69915 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69916 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69917 1 2.87 1.23 0 0 2 1 0 138 204 1.1 0.9 0 0 0 0;
 69918 1 2.12 0.87 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 69919 1 4.34 2.49 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69920 1 0 0 0 0 2 1 0 138 204 1.1 0.9 0 0 0 0;
 69921 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 69922 1 4.09 2.7 0 0 2 1 0 138 204 1.1 0.9 0 0 0 0;
 69923 1 0.9 0 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 69924 1 0.61 0 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 69925 1 0 0 0 0 2 1 0 138 204 1.1 0.9 0 0 0 0;
 69926 1 0 0 0 0 2 1 0 138 204 1.1 0.9 0 0 0 0;
 69927 1 0 0 0 0 2 1 0 138 204 1.1 0.9 0 0 0 0;
 69928 1 5.68 3.51 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69929 1 4.2 2.92 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69930 1 3.36 1.14 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69931 1 2.3 1.33 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69932 1 0 0 0 0 2 1 0 138 217 1.1 0.9 0 0 0 0;
 69933 1 5.54 4.24 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69934 1 3.27 1.76 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69935 1 3.76 2.36 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69936 1 4.02 1.79 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69937 1 0 0 0 0 2 1 0 138 217 1.1 0.9 0 0 0 0;
 69938 1 2.68 0.82 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69939 1 0 0 0 0 2 1 0 230 217 1.1 0.9 0 0 0 0;
 69940 1 3.12 2.14 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69941 1 2.49 1.76 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69942 1 2.01 0.9 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69943 1 1.67 0.65 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69944 1 3.73 2.09 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69945 1 0 0 0 0 2 1 0 138 217 1.1 0.9 0 0 0 0;
 69946 1 7.88 -9.09 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69947 1 4.4 2.63 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69948 1 2.19 1 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69949 1 2.72 1.27 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69950 1 2.91 1.76 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69951 1 2.53 1.63 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69952 1 2.34 1.39 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69953 1 2.4 1.91 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69954 1 2.15 0.79 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69955 1 2.22 1.25 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69956 1 0 0 0 0 2 1 0 138 217 1.1 0.9 0 0 0 0;
 69957 1 2.36 0.96 0 0 2 1 0 138 217 1.1 0.9 0 0 0 0;
 69958 1 2.29 1.23 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69959 1 2.95 0.93 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69960 1 3.25 2.23 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69961 1 0 0 0 0 2 1 0 138 217 1.1 0.9 0 0 0 0;
 69962 1 1.9 0.85 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69963 1 5.76 4.42 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69964 1 3.77 1.55 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69965 1 0 0 0 0 2 1 0 138 217 1.1 0.9 0 0 0 0;
 69966 1 0 0 0 0 2 1 0 138 217 1.1 0.9 0 0 0 0;
 69967 1 1.88 0.98 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69968 1 2.58 1.84 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69969 1 0.7 0 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69970 1 0 0 0 0 2 1 0 230 204 1.1 0.9 0 0 0 0;
 69971 1 4.08 2.7 0 0 2 1 0 69 217 1.1 0.9 0 0 0 0;
 69972 1 1.72 1.15 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 69973 1 3.05 2.24 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69974 1 2.1 0 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 69975 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 69976 1 2.32 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 69977 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 69978 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 69979 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 69980 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 69981 1 1.92 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 69982 1 1.5 0 0 0 2 1 0 69 213 1.1 0.9 0 0 0 0;
 69983 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 69984 1 1.7 1.26 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 69985 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 69986 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 69987 1 1.13 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 69988 1 2.15 1.05 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 69989 1 1.77 0.57 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 69990 1 1.87 1.02 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 69991 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 69992 1 1.97 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 69993 1 2.66 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 69994 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 69995 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 69996 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 69997 1 3.01 0 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 69998 1 2.18 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 69999 1 3.24 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 70000 1 1.13 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 70001 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 70002 1 3.17 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 70003 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 70004 1 2.85 0 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70005 1 4.23 0 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70006 1 1.91 0 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70007 1 2.11 0 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70008 1 3.44 2.26 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70009 1 2.85 2.14 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70010 1 2.25 1.18 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70011 1 3.05 0 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70012 1 1.54 0.76 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70013 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70014 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70015 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70016 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70017 1 3.19 1.44 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70018 1 3.06 1.87 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70019 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70020 1 6.99 4.14 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70021 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70022 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70023 1 2.52 1.06 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70024 1 3.34 1.99 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70025 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70026 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70027 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70028 1 2.42 1.82 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70029 1 3.9 1.29 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70030 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70031 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70032 1 11.48 9.36 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70033 1 0 0 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 70034 1 2.28 1.4 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 70035 1 27.36 29.14 0 0 2 1 0 138 213 1.1 0.9 0 0 0 0;
 70036 1 3.96 2.54 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70037 1 3.6 0 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70038 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70039 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70040 1 3.28 0 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70041 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70042 1 5.57 3.11 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70043 1 2.97 1.72 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70044 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70045 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70046 1 1.69 1.06 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70047 1 2.87 1.12 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70048 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70049 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70050 1 3.68 2.72 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70051 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70052 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70053 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70054 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70055 1 2.65 1.64 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70056 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70057 1 1.9 0.71 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 70058 1 3.09 2.41 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70059 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70060 1 3.92 2.45 0 -358.82 2 1 0 230 198 1.1 0.9 0 0 0 0;
 70061 1 0 0 0 0 2 1 0 230 198 1.1 0.9 0 0 0 0;
 70062 1 0.84 0 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70063 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70064 1 3.01 1.65 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70065 1 4.13 1.42 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70066 1 13.33 9.46 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70067 1 0 0 0 0 2 1 0 230 211 1.1 0.9 0 0 0 0;
 70068 1 2.08 0.63 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70069 1 2.95 1.29 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70070 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70071 1 3.13 2.12 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70072 1 4.67 1.6 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70073 1 3.51 2.13 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70074 1 4.68 2.67 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70075 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70076 1 1.5 0.75 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70077 1 3.73 1.2 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70078 1 0.73 0 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70079 1 0 0 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70080 1 2.11 1.6 0 0 2 1 0 69 212 1.1 0.9 0 0 0 0;
 70081 1 0 0 0 0 2 1 0 230 211 1.1 0.9 0 0 0 0;
 70082 1 4.44 2.75 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70083 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70084 1 3.98 -0.21 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70085 1 2.7 1.48 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70086 1 2.6 1.61 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70087 1 3.56 -1.99 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70088 1 5.19 2 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70089 1 1.83 0.82 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70090 1 2.85 1.42 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70091 1 4.07 2.98 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70092 1 2.21 1.74 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70093 1 4.76 2.02 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70094 1 8.79 3.48 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70095 1 0 0 0 -200.73 2 1 0 230 211 1.1 0.9 0 0 0 0;
 70096 1 8.13 5.28 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70097 1 0 0 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70098 1 10.01 6.07 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70099 1 2.35 1.6 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70100 1 3.92 2.32 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70101 1 2.15 1.3 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70102 1 6.08 4.56 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70103 1 2.42 0.98 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70104 1 8.2 4.76 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70105 1 0 0 0 -61.74 2 1 0 230 211 1.1 0.9 0 0 0 0;
 70106 1 0 0 0 0 2 1 0 138 218 1.1 0.9 0 0 0 0;
 70107 1 2.67 0.91 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 70108 1 3.25 1.34 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 70109 1 35.93 46.86 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70110 1 5.23 3.48 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70111 1 3.26 1.01 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70112 1 2.41 1.34 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70113 1 7.6 5.18 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70114 1 5.6 2.23 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70115 1 2.47 1.42 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70116 1 3.82 1.73 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 70117 1 6.4 3.83 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70118 1 3.23 1.1 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 70119 1 3.67 2.11 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 70120 1 4.12 3.12 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 70121 1 6.18 2.87 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 70122 1 2.5 1.79 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 70123 1 2.78 1.4 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70124 1 3.09 -30.11 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70125 1 1.84 1.25 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70126 1 2.79 1.13 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70127 1 3.52 -2.09 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70128 1 2.4 0.76 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70129 1 1.02 0.65 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70130 1 2.78 1.46 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70131 1 2.65 1.95 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70132 1 2.31 1.62 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70133 1 2.2 0.78 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70134 1 0.9 0 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70135 1 4.47 2.71 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70136 1 4.24 1.28 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70137 1 2.74 1.91 0 0 2 1 0 69 211 1.1 0.9 0 0 0 0;
 70138 1 4.62 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 70139 1 0 0 0 0 2 1 0 138 193 1.1 0.9 0 0 0 0;
 70140 1 4.64 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 70141 1 5.07 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 70142 1 0 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 70143 1 2.19 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 70144 1 4.51 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 70145 1 2.77 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 70146 1 2.6 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 70147 1 6.97 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 70148 1 0 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 70149 1 0 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 70150 1 4.58 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 70151 1 4.46 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 70152 1 6.8 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 70153 1 2.24 0.98 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 70154 1 1.58 0.85 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 70155 1 3.59 1.34 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 70156 1 3.89 1.95 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 70157 1 0 0 0 0 2 1 0 230 198 1.1 0.9 0 0 0 0;
 70158 1 3.74 2.24 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 70159 1 6.35 4.91 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 70160 1 3.34 2.52 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 70161 1 7.83 6.17 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 70162 1 3.95 2.75 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 70163 1 8.2 6.62 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 70164 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 70165 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 70166 1 0 0 0 53.06 2 1 0 230 198 1.1 0.9 0 0 0 0;
 70167 1 5.51 2.17 0 2.85 2 1 0 230 198 1.1 0.9 0 0 0 0;
 70168 1 3.25 1.67 0 6.18 2 1 0 230 198 1.1 0.9 0 0 0 0;
 70169 1 4.62 1.9 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 70170 1 2.42 1.63 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 70171 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 70172 1 0 0 0 0 2 1 0 138 192 1.1 0.9 0 0 0 0;
 70173 1 5.3 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 70174 1 3.62 0 0 0 2 1 0 69 192 1.1 0.9 0 0 0 0;
 70175 1 6.1 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 70176 1 5.44 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 70177 1 7.58 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 70178 1 1.61 0 0 0 2 1 0 69 197 1.1 0.9 0 0 0 0;
 70179 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 70180 1 0 0 0 0 2 1 0 138 197 1.1 0.9 0 0 0 0;
 70181 1 8.32 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 70182 1 5.05 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 70183 1 0 0 0 0 2 1 0 138 191 1.1 0.9 0 0 0 0;
 70184 1 2.82 0 0 0 2 1 0 69 191 1.1 0.9 0 0 0 0;
 70185 1 3.06 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 70186 1 0 0 0 20.26 2 1 0 230 198 1.1 0.9 0 0 0 0;
 70187 1 3.05 1.69 0 20.84 2 1 0 230 198 1.1 0.9 0 0 0 0;
 70188 1 5.12 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 70189 1 0 0 0 0 2 1 0 138 201 1.1 0.9 0 0 0 0;
 70190 1 0 0 0 0 2 1 0 230 177 1.1 0.9 0 0 0 0;
 70191 1 1.95 1.05 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 70192 1 5.74 5.53 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 70193 1 0 0 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 70194 1 0 0 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 70195 1 0 0 0 0 2 1 0 230 198 1.1 0.9 0 0 0 0;
 70196 1 0.45 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 70197 1 0 0 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 70198 1 0 0 0 0 2 1 0 138 177 1.1 0.9 0 0 0 0;
 70199 1 2.3 1.68 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 70200 1 4.87 1.59 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 70201 1 6.05 4.5 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 70202 1 5.09 4.05 0 0 2 1 0 69 177 1.1 0.9 0 0 0 0;
 70203 1 2.2 1.6 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 70204 1 0.8 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 70205 1 3.18 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 70206 1 4.55 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 70207 1 2.15 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70208 1 7.85 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70209 1 4.9 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70210 1 5.4 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70211 1 1.94 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70212 1 2.32 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70213 1 4.2 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70214 1 1.61 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70215 1 4.08 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70216 1 3.84 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70217 1 3.95 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70218 1 3.54 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70219 1 3.13 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70220 1 3.13 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70221 1 3.78 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70222 1 3.85 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70223 1 4.88 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70224 1 5.04 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70225 1 5.43 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70226 1 3.01 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70227 1 2.86 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70228 1 0 0 0 0 2 1 0 138 233 1.1 0.9 0 0 0 0;
 70229 1 0 0 0 0 2 1 0 138 233 1.1 0.9 0 0 0 0;
 70230 1 3.09 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70231 1 6.67 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70232 1 1.2 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70233 1 3.43 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70234 1 3.38 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70235 1 3.77 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70236 1 2.85 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70237 1 0 0 0 0 2 1 0 138 233 1.1 0.9 0 0 0 0;
 70238 1 3.3 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70239 1 0 0 0 0 2 1 0 138 233 1.1 0.9 0 0 0 0;
 70240 1 0 0 0 0 2 1 0 230 174 1.1 0.9 0 0 0 0;
 70241 1 0.77 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70242 1 2.63 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70243 1 2.87 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 70244 1 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 70245 1 3.32 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70246 1 8.15 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70247 1 3.23 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70248 1 1.58 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70249 1 1.57 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70250 1 3.21 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70251 1 0 0 0 0 2 1 0 138 233 1.1 0.9 0 0 0 0;
 70252 1 4.68 0 0 0 2 1 0 138 233 1.1 0.9 0 0 0 0;
 70253 1 0 0 0 0 2 1 0 138 233 1.1 0.9 0 0 0 0;
 70254 1 2.34 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70255 1 3.59 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70256 1 0 0 0 0 2 1 0 138 233 1.1 0.9 0 0 0 0;
 70257 1 3.14 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70258 1 1.9 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70259 1 2.61 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70260 1 5.53 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70261 1 2.07 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70262 1 2.43 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70263 1 2.29 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70264 1 5.15 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70265 1 4.5 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70266 1 6.49 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70267 1 2.18 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70268 1 1.44 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70269 1 6.12 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70270 1 7.71 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70271 1 2.29 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70272 1 0.9 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70273 1 7.44 -5.05 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70274 1 1.74 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70275 1 6.05 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70276 1 2.15 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70277 1 3.84 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70278 1 2.94 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70279 1 0 0 0 0 2 1 0 138 233 1.1 0.9 0 0 0 0;
 70280 1 2.64 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70281 1 3.06 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70282 1 1.83 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70283 1 1.98 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70284 1 1.44 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70285 1 0.58 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70286 1 0.33 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70287 1 2.81 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70288 1 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 70289 1 0.24 0 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 70290 1 0.72 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70291 1 4.43 3.36 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70292 1 3.06 2.02 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70293 1 2.98 1.01 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70294 1 4.55 1.62 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70295 1 1.1 0.79 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70296 1 4.17 1.25 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70297 1 3.31 2.43 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70298 1 0.2 0 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 70299 1 3.15 1.83 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70300 1 1.93 0.93 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70301 1 4.35 1.58 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70302 1 4.73 2.82 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70303 1 1.6 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70304 1 0 0 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 70305 1 2.6 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70306 1 6.08 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70307 1 4.51 2.97 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70308 1 4.05 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70309 1 2.75 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70310 1 0.91 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70311 1 0 0 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 70312 1 1.79 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70313 1 7.36 2.38 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70314 1 5.72 2.83 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70315 1 1.91 1.2 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70316 1 2.23 0.85 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70317 1 0 0 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 70318 1 0 0 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 70319 1 14.04 6.76 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70320 1 0 0 0 155.8 2 1 0 500 175 1.1 0.9 0 0 0 0;
 70321 1 1.76 0.66 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70322 1 4.42 2.95 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70323 1 2.62 0.99 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70324 1 2.48 1.1 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70325 1 2.48 1.26 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70326 1 0 0 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 70327 1 0 0 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 70328 1 3.01 1.89 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70329 1 3.89 2.98 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70330 1 0.91 0 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70331 1 6.92 3.18 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70332 1 5.2 3.88 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 70333 1 5 2.73 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 70334 1 4.54 2.24 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70335 1 0 0 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 70336 1 5.18 2.18 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70337 1 5.24 3.5 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 70338 1 0 0 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 70339 1 7.54 3.92 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 70340 1 5.04 3.59 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70341 1 1.97 1.1 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70342 1 0 0 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 70343 1 3.18 2.21 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70344 1 0 0 0 0 2 1 0 138 174 1.1 0.9 0 0 0 0;
 70345 1 3.91 -11.7 0 0 2 1 0 69 174 1.1 0.9 0 0 0 0;
 70346 1 2.76 1.64 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 70347 1 10.92 8.13 0 0 2 1 0 69 179 1.1 0.9 0 0 0 0;
 70348 1 1.29 0 0 0 2 1 0 69 188 1.1 0.9 0 0 0 0;
 70349 1 1.14 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70350 1 2.27 0 0 0 2 1 0 138 224 1.1 0.9 0 0 0 0;
 70351 1 1.29 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 70352 1 10.68 0 0 0 2 1 0 69 199 1.1 0.9 0 0 0 0;
 70353 1 0 0 0 -379.52 2 1 0 230 217 1.1 0.9 0 0 0 0;
 70354 1 0 0 0 0 2 1 0 69 233 1.1 0.9 0 0 0 0;
 70355 1 0 0 0 0 2 1 0 138 233 1.1 0.9 0 0 0 0;
 70356 1 27.37 30.18 0 0 2 1 0 138 211 1.1 0.9 0 0 0 0;
 70357 1 0.41 0 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 70358 1 0.41 0 0 -187.4 2 1 0 230 204 1.1 0.9 0 0 0 0;
 70359 1 15.15 0 0 0 2 1 0 69 202 1.1 0.9 0 0 0 0;
 70360 1 1.57 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 70361 1 0.9 0 0 0 2 1 0 69 189 1.1 0.9 0 0 0 0;
 70362 1 0 0 0 -292.05 2 1 0 230 198 1.1 0.9 0 0 0 0;
 70363 1 40.99 28.29 0 0 2 1 0 138 217 1.1 0.9 0 0 0 0;
 70364 1 21.6 24.39 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 70365 1 0 0 0 0 2 1 0 138 217 1.1 0.9 0 0 0 0;
 70366 1 0.08 0 0 0 2 1 0 69 198 1.1 0.9 0 0 0 0;
 70367 1 1.51 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 70368 1 0.12 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 70369 1 0.41 0 0 0 2 1 0 69 195 1.1 0.9 0 0 0 0;
 70370 1 0.41 0 0 0 2 1 0 69 201 1.1 0.9 0 0 0 0;
 70371 1 0.19 0 0 0 2 1 0 69 200 1.1 0.9 0 0 0 0;
 70372 1 41.38 43.8 0 0 2 1 0 69 218 1.1 0.9 0 0 0 0;
 70373 1 0.11 0 0 0 2 1 0 69 196 1.1 0.9 0 0 0 0;
 70374 1 0 0 0 0 2 1 0 500 204 1.1 0.9 0 0 0 0;
 70375 1 24.49 36.36 0 0 2 1 0 138 212 1.1 0.9 0 0 0 0;
 70376 1 59.69 25.39 0 0 2 1 0 138 217 1.1 0.9 0 0 0 0;
 70377 1 70.91 33.93 0 0 2 1 0 138 217 1.1 0.9 0 0 0 0;
 70378 1 8.42 7.2 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 70379 1 10.2 7.51 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 70380 1 6.7 5.05 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 70381 1 4.16 2.27 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 70382 1 0 0 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 70383 1 5.04 3.89 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 70384 1 8.92 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 70385 1 9.95 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 70386 1 13.48 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 70387 1 2.46 2.01 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 70388 1 14.78 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 70389 1 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 70390 1 6.05 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 70391 1 10.83 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 70392 1 12.69 12.36 0 0 2 1 0 138 182 1.1 0.9 0 0 0 0;
 70393 1 4.76 2.09 0 0 2 1 0 138 182 1.1 0.9 0 0 0 0;
 70394 1 4.64 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 70395 1 2.9 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 70396 1 3.97 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 70397 1 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 70398 1 0 0 0 0 2 1 0 138 182 1.1 0.9 0 0 0 0;
 70399 1 8.04 0 0 0 2 1 0 69 182 1.1 0.9 0 0 0 0;
 70400 1 14.8 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 70401 1 9.12 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 70402 1 9.48 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 70403 1 2.02 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 70404 1 4.28 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 70405 1 0 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 70406 1 5.4 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 70407 1 3.95 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 70408 1 5.41 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 70409 1 6.47 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 70410 1 4.19 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 70411 1 4.56 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 70412 1 0 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 70413 1 5.54 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70414 1 5.07 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70415 1 4.29 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 70416 1 0 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 70417 1 0 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 70418 1 2.47 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70419 1 2.01 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 70420 1 8.3 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70421 1 3.19 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70422 1 0 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 70423 1 0 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 70424 1 5.4 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70425 1 0 0 0 0 2 1 0 230 129 1.1 0.9 0 0 0 0;
 70426 1 3.61 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70427 1 5.09 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70428 1 2.1 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70429 1 4.01 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70430 1 2.5 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70431 1 5.89 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70432 1 1.16 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70433 1 2.63 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70434 1 3.63 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70435 1 1.62 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70436 1 5.39 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70437 1 0 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 70438 1 0 0 0 0 2 1 0 138 136 1.1 0.9 0 0 0 0;
 70439 1 2.55 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70440 1 1 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70441 1 3.14 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70442 1 4.66 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70443 1 2.67 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70444 1 6.48 -11.32 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70445 1 5.53 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70446 1 3.36 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70447 1 6.72 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70448 1 2.7 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70449 1 1.45 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70450 1 1.95 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70451 1 5.61 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70452 1 2.45 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70453 1 2.14 0 0 0 2 1 0 69 136 1.1 0.9 0 0 0 0;
 70454 1 1.9 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 70455 1 9.92 0 0 0 2 1 0 69 133 1.1 0.9 0 0 0 0;
 70456 1 7.47 4.82 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 70457 1 1.82 1.22 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 70458 1 2.97 2.13 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 70459 1 0 0 0 0 2 1 0 138 161 1.1 0.9 0 0 0 0;
 70460 1 4.27 2.53 0 0 2 1 0 138 161 1.1 0.9 0 0 0 0;
 70461 1 9.36 5.81 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 70462 1 2.17 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 70463 1 5.28 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 70464 1 3.39 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 70465 1 5.55 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 70466 1 7.56 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 70467 1 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 70468 1 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 70469 1 3.65 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 70470 1 2.19 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 70471 1 9.09 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 70472 1 2.78 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 70473 1 6.14 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 70474 1 5.97 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 70475 1 3.79 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 70476 1 8.7 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 70477 1 2.57 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 70478 1 12.81 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 70479 1 13.64 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 70480 1 5.97 0 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 70481 1 3.71 0 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70482 1 4.58 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70483 1 1.12 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70484 1 0 0 0 0 2 1 0 138 163 1.1 0.9 0 0 0 0;
 70485 1 0 0 0 0 2 1 0 138 163 1.1 0.9 0 0 0 0;
 70486 1 3.67 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70487 1 0 0 0 0 2 1 0 138 163 1.1 0.9 0 0 0 0;
 70488 1 2.55 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 70489 1 9.79 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 70490 1 0 0 0 0 2 1 0 138 163 1.1 0.9 0 0 0 0;
 70491 1 4.08 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70492 1 5.2 0 0 0 2 1 0 138 163 1.1 0.9 0 0 0 0;
 70493 1 4.98 0 0 0 2 1 0 138 163 1.1 0.9 0 0 0 0;
 70494 1 3.15 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70495 1 4.39 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70496 1 0 0 0 0 2 1 0 138 163 1.1 0.9 0 0 0 0;
 70497 1 8.44 0 0 0 2 1 0 138 163 1.1 0.9 0 0 0 0;
 70498 1 3.17 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70499 1 2.18 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70500 1 11.84 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70501 1 5.8 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70502 1 8.83 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70503 1 5.74 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70504 1 0 0 0 0 2 1 0 138 163 1.1 0.9 0 0 0 0;
 70505 1 6.73 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70506 1 4.48 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70507 1 5.59 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70508 1 13.93 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70509 1 6.31 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70510 1 5.1 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70511 1 2.06 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70512 1 0 0 0 0 2 1 0 138 163 1.1 0.9 0 0 0 0;
 70513 1 2.39 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70514 1 2.76 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70515 1 4.75 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70516 1 5.47 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70517 1 5.61 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70518 1 2.48 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70519 1 5.36 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 70520 1 2.98 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 70521 1 15.45 10.7 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 70522 1 15.15 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 70523 1 12.38 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 70524 1 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 70525 1 11.58 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 70526 1 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 70527 1 2.28 1.72 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 70528 1 0 0 0 0 2 1 0 138 162 1.1 0.9 0 0 0 0;
 70529 1 0 0 0 0 2 1 0 138 163 1.1 0.9 0 0 0 0;
 70530 1 5.55 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 70531 1 0 0 0 0 2 1 0 138 126 1.1 0.9 0 0 0 0;
 70532 1 0 0 0 0 2 1 0 138 126 1.1 0.9 0 0 0 0;
 70533 1 5.02 0 0 0 2 1 0 69 126 1.1 0.9 0 0 0 0;
 70534 1 2.86 0 0 0 2 1 0 69 126 1.1 0.9 0 0 0 0;
 70535 1 8.63 5.59 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 70536 1 10.29 4.12 0 0 2 1 0 138 183 1.1 0.9 0 0 0 0;
 70537 1 9.22 -17.85 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 70538 1 1.62 0.84 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70539 1 5.29 3.04 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70540 1 5.77 3.46 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70541 1 1.68 1.14 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70542 1 4.14 2.09 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70543 1 2.53 1.59 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70544 1 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 70545 1 2.44 0.75 0 283.76 2 1 0 500 129 1.1 0.9 0 0 0 0;
 70546 1 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 70547 1 3.86 1.59 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70548 1 3.11 2.18 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70549 1 3.38 1.39 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70550 1 2.82 1.46 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70551 1 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 70552 1 2.56 1.47 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70553 1 2.87 1.48 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70554 1 1.6 1.2 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70555 1 3.18 2.04 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70556 1 1.27 0.64 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70557 1 2.44 1.68 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70558 1 4.75 2.01 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70559 1 3.47 2.38 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70560 1 5.45 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70561 1 2.2 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70562 1 2.93 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70563 1 3.44 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70564 1 4.29 3.34 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70565 1 5.66 3.63 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70566 1 13.29 9.22 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70567 1 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 70568 1 2.36 0.84 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70569 1 3.31 1.06 0 0 2 1 0 69 129 1.1 0.9 0 0 0 0;
 70570 1 3.63 2.53 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70571 1 2.97 1.7 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70572 1 2.55 1.68 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70573 1 0 0 0 0 2 1 0 138 131 1.1 0.9 0 0 0 0;
 70574 1 2.14 1.62 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70575 1 3.09 1.34 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70576 1 5.41 1.83 0 0 2 1 0 138 187 1.1 0.9 0 0 0 0;
 70577 1 3.22 1.19 0 0 2 1 0 138 187 1.1 0.9 0 0 0 0;
 70578 1 0 0 0 0 2 1 0 138 187 1.1 0.9 0 0 0 0;
 70579 1 0 0 0 0 2 1 0 138 187 1.1 0.9 0 0 0 0;
 70580 1 3.68 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70581 1 5.35 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70582 1 6.77 4.53 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 70583 1 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 70584 1 4.79 2.77 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 70585 1 3.92 2.12 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 70586 1 0 0 0 0 2 1 0 500 184 1.1 0.9 0 0 0 0;
 70587 1 3.26 1.18 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 70588 1 12.42 6 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 70589 1 6.32 3.67 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 70590 1 2.57 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70591 1 4.59 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70592 1 2.56 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70593 1 1.86 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70594 1 1.93 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70595 1 0.98 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70596 1 3.27 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70597 1 4.05 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70598 1 1.61 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70599 1 1.7 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70600 1 3.05 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70601 1 1.83 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70602 1 1.44 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70603 1 5.42 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70604 1 1.19 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70605 1 9.37 -33.58 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70606 1 2.49 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70607 1 6.04 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70608 1 2.26 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70609 1 4.32 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70610 1 11.39 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70611 1 3.24 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70612 1 2.37 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70613 1 2.63 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70614 1 3.7 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70615 1 2.98 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70616 1 1.39 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70617 1 0 0 0 0 2 1 0 138 187 1.1 0.9 0 0 0 0;
 70618 1 3.24 1.43 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70619 1 1.8 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70620 1 1.29 0.38 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70621 1 0 0 0 0 2 1 0 138 187 1.1 0.9 0 0 0 0;
 70622 1 4.58 1.87 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70623 1 6.57 -14.13 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70624 1 3.07 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70625 1 3.48 0 0 0 2 1 0 69 187 1.1 0.9 0 0 0 0;
 70626 1 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 70627 1 4.09 1.61 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70628 1 4.75 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70629 1 9.91 5.93 0 0 2 1 0 138 187 1.1 0.9 0 0 0 0;
 70630 1 0.47 0.56 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 70631 1 2.92 0 0 0 2 1 0 138 134 1.1 0.9 0 0 0 0;
 70632 1 0 0 0 0 2 1 0 138 134 1.1 0.9 0 0 0 0;
 70633 1 2.54 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70634 1 0 0 0 0 2 1 0 138 134 1.1 0.9 0 0 0 0;
 70635 1 1.2 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70636 1 3.68 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70637 1 6.41 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70638 1 6.9 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70639 1 4.88 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70640 1 2.43 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70641 1 7.85 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70642 1 3.79 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70643 1 1.47 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70644 1 2.18 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70645 1 1.34 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70646 1 1.58 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70647 1 1.64 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70648 1 4.06 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70649 1 0 0 0 0 2 1 0 138 134 1.1 0.9 0 0 0 0;
 70650 1 0 0 0 0 2 1 0 138 134 1.1 0.9 0 0 0 0;
 70651 1 9.54 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70652 1 7.8 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 70653 1 0 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 70654 1 0 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 70655 1 1.69 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 70656 1 3.11 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 70657 1 0.95 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70658 1 2.18 0 0 0 2 1 0 138 134 1.1 0.9 0 0 0 0;
 70659 1 5.29 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70660 1 3.19 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70661 1 2.92 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70662 1 1.91 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 70663 1 0.93 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70664 1 5.62 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70665 1 3.57 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70666 1 4.17 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70667 1 7.52 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70668 1 4.96 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70669 1 2.96 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 70670 1 0 0 0 0 2 1 0 138 134 1.1 0.9 0 0 0 0;
 70671 1 3.22 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 70672 1 5.24 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 70673 1 2.2 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 70674 1 1.37 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 70675 1 1.41 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 70676 1 2.77 1.07 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 70677 1 0 0 0 0 2 1 0 138 169 1.1 0.9 0 0 0 0;
 70678 1 4.16 -13.33 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 70679 1 7.9 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 70680 1 4.94 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 70681 1 10.85 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 70682 1 0 0 0 0 2 1 0 138 169 1.1 0.9 0 0 0 0;
 70683 1 2.66 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 70684 1 3.69 2 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 70685 1 5.08 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 70686 1 6.19 3.32 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 70687 1 2.26 1.19 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 70688 1 3.01 1.89 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 70689 1 3.22 2.57 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 70690 1 7.13 3.33 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 70691 1 4.13 2.4 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 70692 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 70693 1 8.41 4.55 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70694 1 2.86 2.05 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70695 1 2.24 0.74 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70696 1 4.94 3.79 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 70697 1 5.37 3.92 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70698 1 4.94 4.94 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70699 1 5.08 1.58 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70700 1 0 0 0 0 2 1 0 138 232 1.1 0.9 0 0 0 0;
 70701 1 1.56 0.99 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70702 1 0 0 0 0 2 1 0 138 232 1.1 0.9 0 0 0 0;
 70703 1 6.64 5.53 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70704 1 9.25 9.57 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70705 1 5.83 4.29 0 0 2 1 0 138 232 1.1 0.9 0 0 0 0;
 70706 1 4.03 2.71 0 0 2 1 0 138 232 1.1 0.9 0 0 0 0;
 70707 1 2.39 1.64 0 66.47 2 1 0 230 225 1.1 0.9 0 0 0 0;
 70708 1 0 0 0 0 2 1 0 230 225 1.1 0.9 0 0 0 0;
 70709 1 5.39 3.02 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70710 1 2.26 1.63 0 0 2 1 0 138 232 1.1 0.9 0 0 0 0;
 70711 1 5.33 2.04 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70712 1 3.04 1.98 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70713 1 0 0 0 0 2 1 0 138 232 1.1 0.9 0 0 0 0;
 70714 1 4.74 3.02 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 70715 1 3.46 2.43 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70716 1 5.81 3.11 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70717 1 4.17 3.03 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70718 1 2.07 1.57 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70719 1 1.84 1.43 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70720 1 2.87 1.11 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70721 1 7.85 7.31 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70722 1 4.25 2.07 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70723 1 2.61 1.4 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70724 1 5.69 3.74 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70725 1 0 0 0 0 2 1 0 138 232 1.1 0.9 0 0 0 0;
 70726 1 2.65 1.91 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70727 1 1.12 0.72 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70728 1 0 0 0 0 2 1 0 138 232 1.1 0.9 0 0 0 0;
 70729 1 3.83 3.22 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70730 1 0.86 0 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70731 1 5.81 4.43 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70732 1 7.62 5.56 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70733 1 0 0 0 177.7 2 1 0 230 225 1.1 0.9 0 0 0 0;
 70734 1 4.97 4.25 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70735 1 3.01 1.35 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70736 1 3.43 2.18 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70737 1 2.28 0.8 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70738 1 6.29 4 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70739 1 2.35 1.59 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70740 1 60.54 54.54 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 70741 1 3.69 2.61 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70742 1 2.64 1.56 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70743 1 1.63 1.06 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70744 1 1.68 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70745 1 7.8 6.24 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70746 1 3.47 1.32 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70747 1 6.8 0.61 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70748 1 5.67 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70749 1 2.4 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70750 1 1.71 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70751 1 6.15 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70752 1 3.06 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 70753 1 16.81 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 70754 1 9.03 4.35 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 70755 1 0 0 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 70756 1 2.43 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70757 1 1.68 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70758 1 2.57 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70759 1 5.75 -2.96 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70760 1 5.25 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70761 1 1.59 -3.5 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70762 1 1.29 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70763 1 1.5 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70764 1 0 0 0 0 2 1 0 138 234 1.1 0.9 0 0 0 0;
 70765 1 1.46 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70766 1 2.1 1.39 0 0 2 1 0 138 234 1.1 0.9 0 0 0 0;
 70767 1 3.7 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70768 1 2.93 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70769 1 4.1 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 70770 1 5.05 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70771 1 2.54 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70772 1 4.13 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 70773 1 2.04 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70774 1 0 0 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 70775 1 1.7 0.7 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 70776 1 1.86 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 70777 1 2.55 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 70778 1 0 0 0 0 2 1 0 138 234 1.1 0.9 0 0 0 0;
 70779 1 3.33 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70780 1 2.17 1.55 0 0 2 1 0 138 234 1.1 0.9 0 0 0 0;
 70781 1 0 0 0 0 2 1 0 138 234 1.1 0.9 0 0 0 0;
 70782 1 3.61 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70783 1 3.64 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 70784 1 3.61 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70785 1 2.55 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70786 1 0.77 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70787 1 2.36 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70788 1 3.74 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70789 1 6.22 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70790 1 6.54 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70791 1 3.07 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70792 1 8 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70793 1 0 0 0 0 2 1 0 230 246 1.1 0.9 0 0 0 0;
 70794 1 3.28 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70795 1 6.15 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70796 1 2.09 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70797 1 1.84 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70798 1 3.09 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70799 1 1.59 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70800 1 1.75 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70801 1 3.15 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70802 1 1.15 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70803 1 2.12 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70804 1 2.89 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70805 1 4.82 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70806 1 3.23 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70807 1 1.26 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70808 1 0.8 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70809 1 4.33 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70810 1 1.92 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70811 1 2.88 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70812 1 1.44 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70813 1 3 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70814 1 3.12 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70815 1 3.31 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70816 1 4.52 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70817 1 2.37 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70818 1 3.54 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70819 1 6.53 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70820 1 5.21 -40.84 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70821 1 1.87 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70822 1 0 0 0 0 2 1 0 138 245 1.1 0.9 0 0 0 0;
 70823 1 6.04 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70824 1 3.53 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70825 1 3.85 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70826 1 2.35 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70827 1 0 0 0 0 2 1 0 230 246 1.1 0.9 0 0 0 0;
 70828 1 3.12 1.98 0 0 2 1 0 138 245 1.1 0.9 0 0 0 0;
 70829 1 0 0 0 0 2 1 0 138 245 1.1 0.9 0 0 0 0;
 70830 1 2.85 1.27 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70831 1 3.88 2.84 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70832 1 2.89 1.46 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70833 1 0 0 0 0 2 1 0 138 245 1.1 0.9 0 0 0 0;
 70834 1 3.85 1.83 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70835 1 1.9 0.58 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70836 1 0 0 0 0 2 1 0 138 245 1.1 0.9 0 0 0 0;
 70837 1 3.49 2.21 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70838 1 0 0 0 0 2 1 0 138 245 1.1 0.9 0 0 0 0;
 70839 1 2.4 1.47 0 0 2 1 0 138 245 1.1 0.9 0 0 0 0;
 70840 1 2.78 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70841 1 4.66 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70842 1 4.66 2.13 0 0 2 1 0 138 245 1.1 0.9 0 0 0 0;
 70843 1 0 0 0 0 2 1 0 138 245 1.1 0.9 0 0 0 0;
 70844 1 0 0 0 0 2 1 0 138 245 1.1 0.9 0 0 0 0;
 70845 1 4.35 1.71 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70846 1 5.59 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70847 1 2.73 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70848 1 3.14 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70849 1 7.87 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70850 1 2.38 1.51 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70851 1 3.07 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70852 1 1.83 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70853 1 2.84 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70854 1 2.63 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70855 1 1.73 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70856 1 1.92 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70857 1 3.08 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70858 1 2.82 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70859 1 2.71 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70860 1 4.26 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70861 1 3.58 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70862 1 2.91 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70863 1 3.26 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70864 1 1.75 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70865 1 2.21 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70866 1 2.78 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70867 1 10.51 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70868 1 8.08 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70869 1 0 0 0 0 2 1 0 138 230 1.1 0.9 0 0 0 0;
 70870 1 3.83 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70871 1 2.31 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70872 1 3.26 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70873 1 4.5 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70874 1 7.68 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70875 1 1.67 0.75 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70876 1 12.18 4.13 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70877 1 2.47 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70878 1 8.48 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70879 1 3.63 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70880 1 2.83 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70881 1 4.04 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70882 1 8.78 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70883 1 9.07 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70884 1 3 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 70885 1 0 0 0 0 2 1 0 138 230 1.1 0.9 0 0 0 0;
 70886 1 2.81 1.75 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70887 1 1.61 1.13 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70888 1 3.86 2.05 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70889 1 3.15 1.11 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70890 1 3.9 2.11 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70891 1 4.26 2.17 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70892 1 6.61 2.87 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70893 1 0 0 0 0 2 1 0 138 230 1.1 0.9 0 0 0 0;
 70894 1 2.03 1.3 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70895 1 1.67 1.05 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70896 1 5.98 4.8 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70897 1 1.99 0.82 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70898 1 3.55 2.31 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70899 1 10.79 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70900 1 9.92 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70901 1 2.82 2.1 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70902 1 6.71 5.43 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70903 1 1.68 0.7 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70904 1 8.04 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70905 1 2.72 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70906 1 0 0 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 70907 1 1.98 0.82 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70908 1 6.3 2.13 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70909 1 12.02 6.51 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70910 1 1.87 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70911 1 2.44 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70912 1 5.11 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70913 1 3.15 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70914 1 2.11 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70915 1 1.34 0.37 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70916 1 3.23 1.64 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70917 1 1.73 1.13 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70918 1 1.28 0.73 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70919 1 0.83 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70920 1 1.59 0.89 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70921 1 3.3 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70922 1 3.26 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70923 1 3.51 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70924 1 2.67 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70925 1 1.78 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70926 1 4.13 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70927 1 2.97 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70928 1 3.63 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70929 1 3.41 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70930 1 2.97 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70931 1 1.37 0.75 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70932 1 0 0 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 70933 1 0 0 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 70934 1 3.34 2.04 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 70935 1 2.39 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70936 1 3.52 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70937 1 1.44 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70938 1 1.57 0 0 0 2 1 0 69 245 1.1 0.9 0 0 0 0;
 70939 1 1.56 1.1 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70940 1 3.4 2.54 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70941 1 2.24 1.61 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70942 1 3.06 1.69 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 70943 1 2.5 1.51 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70944 1 1.33 0.91 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70945 1 0 0 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 70946 1 3.07 2.2 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70947 1 0.91 0.41 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70948 1 0 0 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 70949 1 1.83 0.93 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 70950 1 0 0 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 70951 1 1.27 0.78 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70952 1 1.84 1.27 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70953 1 2.02 1.19 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70954 1 0 0 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 70955 1 3.85 2.32 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70956 1 3.03 1.29 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70957 1 4.08 2.41 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70958 1 1.99 0.85 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 70959 1 9.72 9.77 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70960 1 0 0 0 0 2 1 0 230 227 1.1 0.9 0 0 0 0;
 70961 1 5.19 3.13 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 70962 1 0 0 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 70963 1 5.78 3.8 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70964 1 1.72 0.7 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70965 1 2.14 1.19 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70966 1 1.37 0.84 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 70967 1 3.06 1.64 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 70968 1 5.36 1.71 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70969 1 0 0 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 70970 1 10.83 4.54 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70971 1 2.98 2.04 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70972 1 2.68 1.78 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70973 1 0 0 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 70974 1 0 0 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 70975 1 9.03 5.8 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70976 1 4.05 3.06 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 70977 1 20.8 30.33 0 0 2 1 0 138 230 1.1 0.9 0 0 0 0;
 70978 1 4 1.75 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70979 1 4.4 3.29 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70980 1 6.57 3.25 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70981 1 3.91 2.75 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 70982 1 2.53 1.42 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 70983 1 0 0 0 48.81 2 1 0 230 227 1.1 0.9 0 0 0 0;
 70984 1 4.72 3.81 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70985 1 0 0 0 0 2 1 0 138 230 1.1 0.9 0 0 0 0;
 70986 1 1.94 0.92 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 70987 1 1.86 0.59 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70988 1 2.99 0.97 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70989 1 0 0 0 0 2 1 0 138 230 1.1 0.9 0 0 0 0;
 70990 1 2.14 1.53 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70991 1 0 0 0 0 2 1 0 138 230 1.1 0.9 0 0 0 0;
 70992 1 5.11 2.16 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 70993 1 4.45 2.3 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70994 1 3.23 1.9 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70995 1 2.94 2.11 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70996 1 3.32 1.56 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 70997 1 3.25 1.8 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 70998 1 4.61 1.51 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 70999 1 4.72 2.66 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71000 1 0 0 0 0 2 1 0 138 229 1.1 0.9 0 0 0 0;
 71001 1 3.46 2.18 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71002 1 2.75 1.14 0 0 2 1 0 138 229 1.1 0.9 0 0 0 0;
 71003 1 0 0 0 0 2 1 0 138 229 1.1 0.9 0 0 0 0;
 71004 1 0 0 0 0 2 1 0 138 229 1.1 0.9 0 0 0 0;
 71005 1 2.98 1.53 0 0 2 1 0 138 229 1.1 0.9 0 0 0 0;
 71006 1 2.64 0.92 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71007 1 0 0 0 0 2 1 0 138 229 1.1 0.9 0 0 0 0;
 71008 1 3.2 1.51 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71009 1 0 0 0 0 2 1 0 138 230 1.1 0.9 0 0 0 0;
 71010 1 4.52 1.91 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71011 1 3.04 0 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71012 1 6.86 3.96 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71013 1 2.97 1.44 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71014 1 2.91 2.13 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71015 1 3.88 2.04 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71016 1 4.62 3.34 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71017 1 1.85 0 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71018 1 3.41 0 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71019 1 0 0 0 0 2 1 0 138 230 1.1 0.9 0 0 0 0;
 71020 1 0 0 0 0 2 1 0 138 230 1.1 0.9 0 0 0 0;
 71021 1 2.26 0.88 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 71022 1 3.18 1.31 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 71023 1 6.82 6.82 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 71024 1 2.91 0.99 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 71025 1 4.04 2.17 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 71026 1 2.02 0.96 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 71027 1 2.65 1.66 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 71028 1 2.3 0.81 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 71029 1 0 0 0 600 2 1 0 500 204 1.1 0.9 0 0 0 0;
 71030 1 2.34 1.1 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 71031 1 3.61 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 71032 1 2.79 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 71033 1 3.35 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 71034 1 3.23 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 71035 1 5.06 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 71036 1 1.72 0 0 0 2 1 0 69 230 1.1 0.9 0 0 0 0;
 71037 1 1.97 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71038 1 3.77 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71039 1 5.61 3.44 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71040 1 2.9 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71041 1 1.64 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71042 1 1.97 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71043 1 1.57 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71044 1 2.33 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71045 1 3.99 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71046 1 0 0 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 71047 1 1.6 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71048 1 2.5 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71049 1 3.28 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71050 1 3.04 1 0 0 2 1 0 138 230 1.1 0.9 0 0 0 0;
 71051 1 3.68 1.7 0 0 2 1 0 138 230 1.1 0.9 0 0 0 0;
 71052 1 9.21 3.66 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71053 1 12.04 9.06 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71054 1 7.19 5.56 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71055 1 4.92 1.94 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71056 1 3.63 2.75 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71057 1 4.44 2.78 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71058 1 0 0 0 100 2 1 0 230 246 1.1 0.9 0 0 0 0;
 71059 1 0 0 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 71060 1 3.51 0 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71061 1 0 0 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 71062 1 6.63 5.16 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71063 1 32.3 33.92 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 71064 1 3.05 2.17 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71065 1 3.16 1.98 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71066 1 2.28 1.38 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71067 1 7.13 3.63 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71068 1 4.23 2.41 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 71069 1 4.5 2.6 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 71070 1 2.6 0.98 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71071 1 0 0 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 71072 1 8.25 5.77 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 71073 1 6.79 3.97 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 71074 1 5.24 3.82 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 71075 1 3.37 2.36 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 71076 1 5.36 1.96 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 71077 1 4.75 3.39 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 71078 1 6.62 4.9 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 71079 1 5.48 3.53 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 71080 1 4.63 2.23 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 71081 1 5.03 3.73 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71082 1 3.02 1.21 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71083 1 4.44 3.16 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71084 1 4 3.04 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71085 1 3.64 1.87 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71086 1 2.44 1.06 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71087 1 9.61 10.54 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 71088 1 6.23 4.27 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71089 1 6.05 4.16 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71090 1 2.56 1.82 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71091 1 4 2.01 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 71092 1 0 0 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 71093 1 5.12 2.82 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 71094 1 2.05 1.24 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71095 1 0 0 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 71096 1 0 0 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 71097 1 0 0 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 71098 1 4.83 1.86 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71099 1 2.62 1.35 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71100 1 2.63 1.3 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71101 1 6.68 5.68 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71102 1 7.5 6.94 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71103 1 3.32 1.31 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71104 1 2.44 1.33 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71105 1 4.62 2.15 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71106 1 4.88 2.3 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71107 1 5.33 -15.37 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71108 1 4.48 -21.6 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71109 1 5.21 2.41 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71110 1 2.45 1.92 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71111 1 3.94 2.57 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71112 1 2.52 0.8 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71113 1 2 0.64 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71114 1 0 0 0 0 2 1 0 230 227 1.1 0.9 0 0 0 0;
 71115 1 3.33 1.92 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71116 1 2 0.64 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71117 1 3.87 1.69 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71118 1 3.04 2.06 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71119 1 2.76 0.91 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71120 1 1.86 0.69 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71121 1 3.25 2.46 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71122 1 4.43 1.33 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71123 1 3.63 -1.68 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71124 1 2.56 1.7 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71125 1 3.26 1.75 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71126 1 5.58 2.97 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71127 1 3.99 2.05 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71128 1 4.27 2.84 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71129 1 6.34 4 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71130 1 2.55 1.44 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71131 1 4.08 1.99 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71132 1 4.48 1.36 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71133 1 5.36 3.08 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71134 1 2.88 0.94 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71135 1 4.58 2.49 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71136 1 3.71 2.08 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71137 1 5.38 2 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71138 1 2.78 1.58 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71139 1 3.34 1.23 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71140 1 4.58 1.95 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71141 1 4.76 3.22 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71142 1 6.13 4.92 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71143 1 5 3.48 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71144 1 3.9 1.33 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71145 1 3.39 2.36 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71146 1 1.92 0.61 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71147 1 3.18 1.31 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71148 1 5.76 4.43 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71149 1 0 0 0 0 2 1 0 138 229 1.1 0.9 0 0 0 0;
 71150 1 2.59 1.7 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71151 1 3.49 2.68 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 71152 1 2.51 1.2 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 71153 1 0 0 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 71154 1 3.16 2.08 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71155 1 1.44 0.44 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 71156 1 3.42 1.19 0 0 2 1 0 230 227 1.1 0.9 0 0 0 0;
 71157 1 2.49 0.94 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71158 1 0 0 0 0 2 1 0 138 229 1.1 0.9 0 0 0 0;
 71159 1 1.8 1.22 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71160 1 2.54 1.92 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71161 1 1.98 1.26 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71162 1 3.68 2.23 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71163 1 0 0 0 48.68 2 1 0 230 227 1.1 0.9 0 0 0 0;
 71164 1 2.36 1.34 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71165 1 3.26 1.45 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71166 1 0 0 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 71167 1 1.86 0.79 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 71168 1 0 0 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 71169 1 3.56 2.5 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71170 1 2.09 1.74 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 71171 1 0 0 0 0 2 1 0 230 227 1.1 0.9 0 0 0 0;
 71172 1 2.3 0.88 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 71173 1 3.32 2.35 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 71174 1 2.98 1.08 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71175 1 4.14 3.37 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71176 1 2.79 1.72 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 71177 1 2 1.17 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 71178 1 2.49 1.82 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71179 1 3.18 2.28 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71180 1 1.74 0.76 0 0 2 1 0 138 229 1.1 0.9 0 0 0 0;
 71181 1 0 0 0 0 2 1 0 138 229 1.1 0.9 0 0 0 0;
 71182 1 0 0 0 0 2 1 0 138 229 1.1 0.9 0 0 0 0;
 71183 1 0 0 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 71184 1 3.13 2.22 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 71185 1 0 0 0 0 2 1 0 230 227 1.1 0.9 0 0 0 0;
 71186 1 0 0 0 0 2 1 0 230 227 1.1 0.9 0 0 0 0;
 71187 1 1.21 0.66 0 100 2 1 0 230 227 1.1 0.9 0 0 0 0;
 71188 1 3.97 2.96 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71189 1 4.45 1.91 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71190 1 2.16 1.34 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 71191 1 0 0 0 0 2 1 0 138 227 1.1 0.9 0 0 0 0;
 71192 1 0 0 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 71193 1 2.68 1.73 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71194 1 3.69 2.7 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71195 1 2.26 1.55 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71196 1 2.63 1.54 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71197 1 4.24 1.14 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71198 1 3.54 2.21 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 71199 1 5.44 3.36 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 71200 1 2.64 1.76 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71201 1 9.25 7.75 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71202 1 2.8 1.06 0 0 2 1 0 69 227 1.1 0.9 0 0 0 0;
 71203 1 2.66 1.57 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71204 1 2.25 0.94 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71205 1 7.45 4.71 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 71206 1 3.62 2.24 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 71207 1 0.71 0 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71208 1 2.27 1.35 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71209 1 1.79 0.8 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 71210 1 2.06 1.44 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 71211 1 1.64 0.56 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 71212 1 2.15 1.48 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 71213 1 1.03 0.41 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71214 1 2.84 2.01 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71215 1 0 0 0 0 2 1 0 230 227 1.1 0.9 0 0 0 0;
 71216 1 2.72 1.66 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71217 1 0 0 0 0 2 1 0 500 204 1.1 0.9 0 0 0 0;
 71218 1 2.15 1.09 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71219 1 0 0 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 71220 1 3.08 1.78 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71221 1 4.77 1.7 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71222 1 0 0 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 71223 1 0 0 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 71224 1 0 0 0 0 2 1 0 138 228 1.1 0.9 0 0 0 0;
 71225 1 3.5 2.01 0 0 2 1 0 69 229 1.1 0.9 0 0 0 0;
 71226 1 2.78 1.41 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71227 1 4.82 2.35 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71228 1 4.68 3.89 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71229 1 2.29 0.79 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71230 1 2.86 0.95 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71231 1 2.98 1.73 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71232 1 1.64 0.86 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71233 1 2.47 0.86 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71234 1 0 0 0 0 2 1 0 230 227 1.1 0.9 0 0 0 0;
 71235 1 1.39 0.64 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 71236 1 2.32 1.49 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 71237 1 3.03 2.32 0 0 2 1 0 69 204 1.1 0.9 0 0 0 0;
 71238 1 3.57 2.46 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71239 1 3.03 1.03 0 0 2 1 0 69 228 1.1 0.9 0 0 0 0;
 71240 1 4.98 1.58 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 71241 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 71242 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 71243 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 71244 1 0 0 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 71245 1 1.73 0.76 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 71246 1 0 0 0 0 2 1 0 500 204 1.1 0.9 0 0 0 0;
 71247 1 4.07 2.55 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 71248 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 71249 1 0 0 0 0 2 1 0 230 204 1.1 0.9 0 0 0 0;
 71250 1 6.71 3.59 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 71251 1 2.64 1.89 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 71252 1 3.19 3.31 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 71253 1 3.22 1.18 0 0 2 1 0 138 203 1.1 0.9 0 0 0 0;
 71254 1 3.47 1.51 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 71255 1 1.29 0.87 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 71256 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 71257 1 4.36 3.06 0 0 2 1 0 69 231 1.1 0.9 0 0 0 0;
 71258 1 3.52 2.04 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 71259 1 3.35 1.83 0 0 2 1 0 69 203 1.1 0.9 0 0 0 0;
 71260 1 4.14 2.87 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 71261 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 71262 1 2.22 1.22 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 71263 1 4.33 1.99 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 71264 1 8.87 6.32 0 0 2 1 0 69 232 1.1 0.9 0 0 0 0;
 71265 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 71266 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 71267 1 4.84 2.5 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 71268 1 4.76 2.6 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 71269 1 2.99 1.79 0 0 2 1 0 69 207 1.1 0.9 0 0 0 0;
 71270 1 0 0 0 0 2 1 0 138 207 1.1 0.9 0 0 0 0;
 71271 1 8.99 3.87 0 0 2 1 0 138 231 1.1 0.9 0 0 0 0;
 71272 1 2.08 1.53 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 71273 1 1.78 0.95 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 71274 1 3.69 1.29 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 71275 1 4.35 2.82 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 71276 1 8.42 6.58 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71277 1 0 0 0 0 2 1 0 138 169 1.1 0.9 0 0 0 0;
 71278 1 0 0 0 0 2 1 0 138 169 1.1 0.9 0 0 0 0;
 71279 1 1.95 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71280 1 2.62 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71281 1 3.51 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71282 1 5.33 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71283 1 5 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71284 1 4.33 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71285 1 7.52 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71286 1 2.38 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71287 1 3.04 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71288 1 5.59 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71289 1 2.84 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71290 1 6.57 -18.36 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71291 1 3.3 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71292 1 1.68 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71293 1 21.43 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71294 1 6.41 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71295 1 7.52 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71296 1 7.63 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71297 1 13.91 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71298 1 0 0 0 0 2 1 0 138 170 1.1 0.9 0 0 0 0;
 71299 1 10.04 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71300 1 0 0 0 0 2 1 0 138 170 1.1 0.9 0 0 0 0;
 71301 1 1.44 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71302 1 4.81 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71303 1 0.86 0 0 0 2 1 0 138 170 1.1 0.9 0 0 0 0;
 71304 1 0 0 0 0 2 1 0 138 170 1.1 0.9 0 0 0 0;
 71305 1 8.43 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71306 1 3.89 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71307 1 1.74 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71308 1 4.95 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71309 1 13.46 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71310 1 2.35 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71311 1 5.17 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71312 1 5.49 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71313 1 1.88 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71314 1 5.21 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71315 1 4.36 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71316 1 6.76 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71317 1 1.48 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71318 1 3.91 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71319 1 8.55 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71320 1 1.5 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71321 1 4.21 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 71322 1 8.73 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71323 1 0 0 0 0 2 1 0 230 132 1.1 0.9 0 0 0 0;
 71324 1 5.68 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 71325 1 5.3 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 71326 1 9.51 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71327 1 7.98 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71328 1 3.83 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71329 1 2.34 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71330 1 2.8 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71331 1 0 0 0 0 2 1 0 138 169 1.1 0.9 0 0 0 0;
 71332 1 4.34 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71333 1 3.3 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71334 1 0 0 0 0 2 1 0 138 169 1.1 0.9 0 0 0 0;
 71335 1 3.17 1.08 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 71336 1 5.92 -18.66 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71337 1 5.24 2.63 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 71338 1 0.77 0 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 71339 1 8.52 -8.27 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 71340 1 2.08 1.08 0 0 2 1 0 69 158 1.1 0.9 0 0 0 0;
 71341 1 4.68 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71342 1 0 0 0 0 2 1 0 138 170 1.1 0.9 0 0 0 0;
 71343 1 5.51 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71344 1 10.37 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71345 1 3.83 0 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71346 1 5.43 -14.6 0 0 2 1 0 69 169 1.1 0.9 0 0 0 0;
 71347 1 6.34 -12.68 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71348 1 6.13 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 71349 1 2.92 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 71350 1 7.39 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 71351 1 4.74 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 71352 1 2.3 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 71353 1 4.79 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 71354 1 1.68 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 71355 1 2.21 0 0 0 2 1 0 69 168 1.1 0.9 0 0 0 0;
 71356 1 0 0 0 0 2 1 0 138 157 1.1 0.9 0 0 0 0;
 71357 1 1.45 1.06 0 0 2 1 0 69 157 1.1 0.9 0 0 0 0;
 71358 1 1.38 0 0 0 2 1 0 69 157 1.1 0.9 0 0 0 0;
 71359 1 4.37 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 71360 1 5.03 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 71361 1 3.91 2.86 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 71362 1 1.28 0 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 71363 1 0.59 0 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71364 1 2.22 1.07 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 71365 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 71366 1 2.75 1.54 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71367 1 7.17 5.89 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71368 1 5.74 4.95 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71369 1 5.12 1.79 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71370 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 71371 1 3.41 1.9 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71372 1 2.84 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71373 1 1.99 1.03 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71374 1 1.64 0.81 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71375 1 3.32 1.72 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71376 1 3.57 1.7 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71377 1 11.43 -12.81 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71378 1 3.02 1.45 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71379 1 2.5 1.78 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71380 1 8.2 4.98 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71381 1 8.33 4.31 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71382 1 11.44 10.63 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71383 1 5.69 3.56 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71384 1 3.86 1.45 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71385 1 4.79 2.13 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71386 1 4.89 3.65 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71387 1 3.55 2.19 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71388 1 3.79 2.56 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71389 1 1.65 1.4 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71390 1 1.46 0.69 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71391 1 4.18 2.11 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71392 1 4.42 2.02 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71393 1 10 12.26 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 71394 1 3.67 1.93 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71395 1 3.08 2.39 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71396 1 2.18 1 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71397 1 2.47 1.53 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71398 1 2.3 1.64 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71399 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 71400 1 3.63 2.28 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71401 1 1.67 1.19 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71402 1 2.86 1.16 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71403 1 2.9 1.67 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71404 1 4.21 1.63 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71405 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 71406 1 6.47 4.54 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71407 1 4.32 2.05 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71408 1 7.74 4.14 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71409 1 1.96 1.5 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71410 1 2.77 1.5 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71411 1 1.91 1.15 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71412 1 2.01 1.37 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71413 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 71414 1 5.39 4.02 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 71415 1 4.1 2.15 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 71416 1 6.3 3.48 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 71417 1 8.96 6.16 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 71418 1 3.77 2.52 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71419 1 2.01 0.92 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71420 1 3.37 2.04 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71421 1 1.75 1.01 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71422 1 1.44 0.45 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71423 1 1.74 0.95 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71424 1 3.49 2.18 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71425 1 5.79 -16.45 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71426 1 2.8 0.85 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71427 1 7.74 5.99 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71428 1 2.31 1.6 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71429 1 2.75 1.11 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71430 1 1.36 0.63 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71431 1 5.51 4.03 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71432 1 5.02 3.54 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71433 1 5.84 4.94 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71434 1 1.27 0.74 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71435 1 2.28 1.33 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71436 1 2.08 1.37 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71437 1 1.91 1.19 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71438 1 1.22 0.73 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71439 1 3.16 2.3 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71440 1 7.81 8.53 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71441 1 2.22 0.88 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71442 1 4.43 3.15 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71443 1 2.15 0.83 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71444 1 4.37 2.06 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71445 1 2.5 1.68 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71446 1 2.38 1.68 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71447 1 1.54 0.83 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71448 1 3.23 1.83 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71449 1 3.54 1.62 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71450 1 3.19 2.1 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71451 1 4.76 2.19 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71452 1 6.34 4.61 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71453 1 0 0 0 0 2 1 0 138 243 1.1 0.9 0 0 0 0;
 71454 1 6.74 5.99 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71455 1 2.13 0.95 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71456 1 4.39 3.13 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71457 1 42.16 29.76 0 0 2 1 0 138 243 1.1 0.9 0 0 0 0;
 71458 1 11.02 5.7 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71459 1 2.41 0.98 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71460 1 5.82 2.8 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71461 1 4.14 3.03 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71462 1 3.54 2.38 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71463 1 1.92 0.66 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71464 1 3 1.67 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71465 1 2.26 0.66 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71466 1 1.16 0.79 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71467 1 5.66 3.49 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71468 1 6.25 4.1 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71469 1 6.42 4.54 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71470 1 1.8 1.3 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71471 1 5.07 3.68 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71472 1 0 0 0 0 2 1 0 138 243 1.1 0.9 0 0 0 0;
 71473 1 1.62 1.13 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71474 1 4.91 3.01 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71475 1 5.87 4.16 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71476 1 6.63 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71477 1 8.58 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71478 1 2.97 2.14 0 0 2 1 0 138 243 1.1 0.9 0 0 0 0;
 71479 1 3.97 2.87 0 0 2 1 0 138 243 1.1 0.9 0 0 0 0;
 71480 1 3.08 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71481 1 3.37 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71482 1 3.51 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71483 1 7.49 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71484 1 4.23 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71485 1 4.46 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71486 1 3.48 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71487 1 6.29 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71488 1 4.02 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71489 1 10.09 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71490 1 4.96 2.09 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71491 1 1.56 0.65 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71492 1 1.25 0.68 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71493 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 71494 1 2.99 2.26 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71495 1 4.37 2.57 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71496 1 2.12 1.19 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71497 1 3.92 1.83 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71498 1 3.56 2.43 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71499 1 8.24 5.35 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 71500 1 1.21 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 71501 1 2.31 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71502 1 3.6 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71503 1 2 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71504 1 5.48 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71505 1 2.21 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71506 1 1.57 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71507 1 1.62 -14.26 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71508 1 2 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71509 1 3.17 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71510 1 1.23 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71511 1 0 0 0 0 2 1 0 138 247 1.1 0.9 0 0 0 0;
 71512 1 7.28 -26.36 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71513 1 10.21 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71514 1 0 0 0 0 2 1 0 138 247 1.1 0.9 0 0 0 0;
 71515 1 2.36 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71516 1 4.81 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71517 1 2.54 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71518 1 2.41 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71519 1 2.26 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71520 1 3.37 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71521 1 3.17 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71522 1 3.67 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71523 1 2.32 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71524 1 1.58 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71525 1 2.38 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71526 1 2.46 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71527 1 2.87 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71528 1 4.83 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71529 1 6.49 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71530 1 5.02 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71531 1 5.44 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71532 1 0 0 0 0 2 1 0 138 247 1.1 0.9 0 0 0 0;
 71533 1 3.37 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71534 1 5.66 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71535 1 1.88 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71536 1 3.87 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71537 1 4.15 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71538 1 3.72 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71539 1 2.47 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71540 1 5.16 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71541 1 1.56 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71542 1 0 0 0 0 2 1 0 138 247 1.1 0.9 0 0 0 0;
 71543 1 2.63 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71544 1 2.55 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71545 1 5.49 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71546 1 2.45 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71547 1 3.27 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71548 1 1.54 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71549 1 2.69 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71550 1 2.17 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71551 1 4.84 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71552 1 3.39 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71553 1 4.5 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71554 1 5.76 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71555 1 3.48 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71556 1 1.37 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71557 1 4.71 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71558 1 3.53 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71559 1 0.97 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71560 1 2.11 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71561 1 6.85 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71562 1 1.43 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71563 1 4.48 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71564 1 2.23 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71565 1 8.25 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71566 1 7.15 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71567 1 2.99 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71568 1 3.99 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71569 1 10.17 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71570 1 7.98 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71571 1 3.39 2.1 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71572 1 6.3 2.5 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71573 1 0 0 0 0 2 1 0 138 247 1.1 0.9 0 0 0 0;
 71574 1 3.39 1.27 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71575 1 2.63 1.58 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71576 1 2.65 1.61 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71577 1 2.85 1.8 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71578 1 0 0 0 0 2 1 0 138 248 1.1 0.9 0 0 0 0;
 71579 1 4.39 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71580 1 0 0 0 0 2 1 0 138 248 1.1 0.9 0 0 0 0;
 71581 1 4.13 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71582 1 3.31 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71583 1 2.53 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71584 1 2.16 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 71585 1 5.96 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71586 1 2.39 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71587 1 5.44 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71588 1 1.91 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71589 1 3.61 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71590 1 4.45 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71591 1 6.22 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71592 1 4.3 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71593 1 3.29 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71594 1 7.13 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71595 1 2.13 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 71596 1 10.06 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 71597 1 3.17 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 71598 1 3.54 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71599 1 5.16 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 71600 1 4.83 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 71601 1 3.29 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71602 1 3.81 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71603 1 5.32 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71604 1 5.89 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71605 1 3.23 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71606 1 2.92 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71607 1 2.61 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71608 1 2.4 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71609 1 1.74 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71610 1 2.06 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71611 1 5.02 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71612 1 3.17 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71613 1 4.48 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71614 1 3.9 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71615 1 4.31 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71616 1 5.49 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71617 1 3.49 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71618 1 2.83 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71619 1 2.94 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71620 1 3.03 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71621 1 1.86 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71622 1 1.69 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71623 1 2.16 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71624 1 1 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71625 1 1.79 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71626 1 8.31 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71627 1 9.19 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71628 1 1.37 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71629 1 1.28 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71630 1 5.05 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71631 1 8.53 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71632 1 0 0 0 0 2 1 0 138 248 1.1 0.9 0 0 0 0;
 71633 1 1.4 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71634 1 3.69 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71635 1 7.05 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71636 1 6.56 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71637 1 4.21 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71638 1 4.2 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71639 1 1.39 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71640 1 4.62 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71641 1 2.79 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71642 1 2.42 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71643 1 1.8 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71644 1 4.4 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71645 1 1.35 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71646 1 5.95 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 71647 1 3.79 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71648 1 1.45 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71649 1 4.53 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71650 1 2.59 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 71651 1 5.17 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71652 1 0 0 0 0 2 1 0 138 250 1.1 0.9 0 0 0 0;
 71653 1 0.44 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71654 1 3.69 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71655 1 4.64 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71656 1 1.64 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71657 1 3.96 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71658 1 3.39 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 71659 1 3.5 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71660 1 5.2 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71661 1 2.87 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71662 1 1.37 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71663 1 4.99 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71664 1 2.09 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71665 1 0 0 0 0 2 1 0 138 250 1.1 0.9 0 0 0 0;
 71666 1 3.62 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71667 1 4.12 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71668 1 3.05 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71669 1 0 0 0 0 2 1 0 138 248 1.1 0.9 0 0 0 0;
 71670 1 2.16 0 0 0 2 1 0 138 250 1.1 0.9 0 0 0 0;
 71671 1 5.33 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71672 1 4.09 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71673 1 2.82 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71674 1 6.89 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71675 1 2.7 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71676 1 3.9 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71677 1 1.15 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71678 1 3.03 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71679 1 3.51 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71680 1 1.19 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71681 1 5.81 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71682 1 4.88 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71683 1 3.11 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71684 1 3.58 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71685 1 0 0 0 0 2 1 0 138 250 1.1 0.9 0 0 0 0;
 71686 1 3.69 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71687 1 2.33 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71688 1 2.7 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71689 1 0.92 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71690 1 1.77 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71691 1 1.54 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71692 1 3.93 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71693 1 2.51 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71694 1 4.79 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71695 1 5.59 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71696 1 2.86 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71697 1 2.6 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71698 1 5.86 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71699 1 3.99 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71700 1 4.61 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71701 1 4.65 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71702 1 1.74 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71703 1 1.92 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71704 1 3.11 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71705 1 3.48 -32.19 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71706 1 1.84 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71707 1 3.5 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71708 1 1.89 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71709 1 3.01 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71710 1 1.84 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71711 1 1.69 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71712 1 0 0 0 0 2 1 0 138 249 1.1 0.9 0 0 0 0;
 71713 1 5.02 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71714 1 4.71 -15.49 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71715 1 1.85 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71716 1 2.6 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71717 1 1.04 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71718 1 1.08 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71719 1 2.25 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71720 1 5.5 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71721 1 3.99 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71722 1 1.66 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71723 1 3.64 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71724 1 6.01 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71725 1 1.2 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71726 1 1.13 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71727 1 3.59 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71728 1 1.86 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71729 1 5.72 -28.76 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71730 1 4.08 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71731 1 1.82 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71732 1 3.03 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71733 1 5.49 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71734 1 8.41 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71735 1 0.87 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71736 1 3.65 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71737 1 1.49 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71738 1 4.27 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71739 1 3.7 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71740 1 5.09 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71741 1 3.48 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71742 1 2.36 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71743 1 3.2 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71744 1 8.18 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71745 1 4.3 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71746 1 2.22 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71747 1 8.68 3.6 0 0 2 1 0 69 24 1.1 0.9 0 0 0 0;
 71748 1 8.26 -16.81 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71749 1 1.81 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71750 1 1.69 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71751 1 4.6 3.48 0 0 2 1 0 138 249 1.1 0.9 0 0 0 0;
 71752 1 3.79 1.9 0 0 2 1 0 138 249 1.1 0.9 0 0 0 0;
 71753 1 1.45 1.08 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71754 1 4.96 2.58 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71755 1 2.74 -12.06 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71756 1 7.33 -37.18 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71757 1 0 0 0 0 2 1 0 138 25 1.1 0.9 0 0 0 0;
 71758 1 2.91 2.08 0 0 2 1 0 69 25 1.1 0.9 0 0 0 0;
 71759 1 1.59 1.19 0 0 2 1 0 69 25 1.1 0.9 0 0 0 0;
 71760 1 1.66 1.24 0 0 2 1 0 69 25 1.1 0.9 0 0 0 0;
 71761 1 0 0 0 0 2 1 0 138 25 1.1 0.9 0 0 0 0;
 71762 1 2.33 1.65 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 71763 1 2.8 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71764 1 3.76 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71765 1 6.48 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71766 1 2.43 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71767 1 6.93 4.89 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71768 1 5.43 4.07 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71769 1 7.67 5.02 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71770 1 0 0 0 0 2 1 0 138 247 1.1 0.9 0 0 0 0;
 71771 1 3.07 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71772 1 19.7 1.58 0 0 2 1 0 138 25 1.1 0.9 0 0 0 0;
 71773 1 1.71 0.7 0 0 2 1 0 69 25 1.1 0.9 0 0 0 0;
 71774 1 1.15 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71775 1 0.93 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71776 1 6.24 2.47 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71777 1 3.4 0.98 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71778 1 2.07 1.4 0 0 2 1 0 69 243 1.1 0.9 0 0 0 0;
 71779 1 3.21 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71780 1 3.7 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71781 1 0 0 0 0 2 1 0 138 247 1.1 0.9 0 0 0 0;
 71782 1 1.84 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71783 1 4.82 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71784 1 4.69 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71785 1 3.36 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71786 1 1.54 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71787 1 5.63 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71788 1 8.64 3.82 0 0 2 1 0 138 248 1.1 0.9 0 0 0 0;
 71789 1 7.35 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71790 1 8.22 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71791 1 5.69 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71792 1 5.62 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71793 1 11 7.56 0 0 2 1 0 138 248 1.1 0.9 0 0 0 0;
 71794 1 4.76 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71795 1 0 0 0 0 2 1 0 138 248 1.1 0.9 0 0 0 0;
 71796 1 11.99 -8.64 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71797 1 5.03 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 71798 1 0 0 0 0 2 1 0 138 248 1.1 0.9 0 0 0 0;
 71799 1 6.91 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71800 1 5.71 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71801 1 0.18 0 0 0 2 1 0 69 25 1.1 0.9 0 0 0 0;
 71802 1 6.18 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71803 1 1.98 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71804 1 4.63 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71805 1 1.67 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71806 1 1.26 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71807 1 2.28 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71808 1 0 0 0 0 2 1 0 138 249 1.1 0.9 0 0 0 0;
 71809 1 1.3 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 71810 1 6.08 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71811 1 1.8 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71812 1 4.91 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 71813 1 2.07 0 0 0 2 1 0 69 248 1.1 0.9 0 0 0 0;
 71814 1 0 0 0 0 2 1 0 69 244 1.1 0.9 0 0 0 0;
 71815 1 3.68 1.77 0 0 2 1 0 69 25 1.1 0.9 0 0 0 0;
 71816 1 1.72 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71817 1 2.3 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71818 1 1.6 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71819 1 3.82 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71820 1 3.41 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71821 1 3.87 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71822 1 1.45 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71823 1 3.88 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71824 1 7.64 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71825 1 3.55 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71826 1 3.09 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71827 1 2.62 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71828 1 5.98 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71829 1 7.65 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71830 1 8.28 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71831 1 7.68 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71832 1 3.95 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71833 1 3.72 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71834 1 0 0 0 0 2 1 0 138 164 1.1 0.9 0 0 0 0;
 71835 1 6.8 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71836 1 2.55 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71837 1 2.73 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71838 1 0.87 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71839 1 2.64 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71840 1 2.36 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71841 1 1.69 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71842 1 3.25 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71843 1 3.22 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71844 1 2.03 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 71845 1 1.41 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71846 1 2.54 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 71847 1 1.54 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 71848 1 2.63 -2.96 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 71849 1 4.21 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71850 1 3.67 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71851 1 1.68 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71852 1 2.63 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71853 1 2.23 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71854 1 3.47 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71855 1 4.5 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71856 1 1.63 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71857 1 5.54 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71858 1 3.55 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71859 1 2.43 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71860 1 2.34 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71861 1 1.73 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71862 1 3.3 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71863 1 4.52 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71864 1 1.49 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71865 1 1.58 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71866 1 4.08 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71867 1 4.19 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71868 1 2.88 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71869 1 3.49 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71870 1 0 0 0 0 2 1 0 138 166 1.1 0.9 0 0 0 0;
 71871 1 4.47 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71872 1 2.36 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71873 1 12.62 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71874 1 0 0 0 0 2 1 0 138 165 1.1 0.9 0 0 0 0;
 71875 1 6.64 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 71876 1 2.44 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71877 1 4.46 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 71878 1 3.13 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71879 1 3.56 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 71880 1 2.42 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 71881 1 4.99 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71882 1 3.56 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 71883 1 3.82 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 71884 1 1.56 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71885 1 4.93 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 71886 1 6.51 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 71887 1 2.64 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 71888 1 2.83 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 71889 1 3.82 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71890 1 1.52 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71891 1 4.97 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71892 1 14.57 -60.85 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 71893 1 7.71 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71894 1 2.42 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71895 1 1.07 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71896 1 4.75 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71897 1 0 0 0 0 2 1 0 138 165 1.1 0.9 0 0 0 0;
 71898 1 8.56 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71899 1 6.39 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71900 1 2.21 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71901 1 1.03 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71902 1 2.48 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71903 1 8.87 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71904 1 2.63 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71905 1 1.94 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71906 1 3.83 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71907 1 4.26 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71908 1 3.66 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71909 1 2.12 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71910 1 2.07 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71911 1 3.25 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71912 1 1.1 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71913 1 3.45 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71914 1 5.71 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71915 1 3.38 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71916 1 1.53 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71917 1 4.37 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71918 1 2.83 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71919 1 5.49 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71920 1 3.06 0 0 0 2 1 0 138 165 1.1 0.9 0 0 0 0;
 71921 1 0 0 0 0 2 1 0 138 165 1.1 0.9 0 0 0 0;
 71922 1 5.2 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71923 1 4.12 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71924 1 4.61 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71925 1 6.14 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71926 1 5.07 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71927 1 4.93 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71928 1 10.21 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71929 1 3.03 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71930 1 4.76 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71931 1 4.83 0 0 0 2 1 0 69 165 1.1 0.9 0 0 0 0;
 71932 1 2.36 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71933 1 3.4 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71934 1 1.61 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71935 1 1.34 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71936 1 4.57 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71937 1 3.02 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71938 1 2.88 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71939 1 2.16 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71940 1 4.4 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71941 1 10.2 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71942 1 1.94 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71943 1 7.18 0 0 0 2 1 0 138 164 1.1 0.9 0 0 0 0;
 71944 1 0 0 0 0 2 1 0 138 164 1.1 0.9 0 0 0 0;
 71945 1 3.91 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71946 1 0 0 0 0 2 1 0 138 164 1.1 0.9 0 0 0 0;
 71947 1 3.24 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71948 1 4.76 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71949 1 2.65 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71950 1 3.06 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71951 1 3.69 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71952 1 2.81 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71953 1 2.13 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71954 1 2.37 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71955 1 3.01 0 0 0 2 1 0 69 164 1.1 0.9 0 0 0 0;
 71956 1 14.94 0 0 0 2 1 0 138 170 1.1 0.9 0 0 0 0;
 71957 1 0 0 0 0 2 1 0 138 170 1.1 0.9 0 0 0 0;
 71958 1 0 0 0 0 2 1 0 138 170 1.1 0.9 0 0 0 0;
 71959 1 0 0 0 0 2 1 0 138 170 1.1 0.9 0 0 0 0;
 71960 1 6.24 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71961 1 2.6 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71962 1 1.67 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71963 1 1.87 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71964 1 3.19 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71965 1 5.52 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71966 1 2.43 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71967 1 3.79 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71968 1 2.36 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71969 1 1.08 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71970 1 3.3 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71971 1 1.77 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71972 1 3.07 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71973 1 3.87 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71974 1 1.93 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71975 1 2.43 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71976 1 6.76 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71977 1 9.68 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71978 1 4.72 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71979 1 1.71 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71980 1 3.71 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71981 1 4.28 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71982 1 5.92 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71983 1 2.28 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71984 1 4.41 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71985 1 2.94 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71986 1 2.51 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71987 1 2.52 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71988 1 2.45 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71989 1 4.36 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71990 1 2.79 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71991 1 3.89 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71992 1 2.95 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71993 1 2.43 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71994 1 3.05 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71995 1 2.87 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 71996 1 3.79 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71997 1 3.04 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71998 1 3.46 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 71999 1 4.68 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 72000 1 4.4 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72001 1 1.74 -2.97 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72002 1 2.26 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 72003 1 2.54 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72004 1 4.87 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 72005 1 1.7 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 72006 1 2.03 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 72007 1 2.84 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 72008 1 6.7 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 72009 1 1.79 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 72010 1 1.89 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72011 1 4.39 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 72012 1 3.16 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 72013 1 6.04 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 72014 1 1.89 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72015 1 6.63 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72016 1 4.79 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72017 1 2.01 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72018 1 4.61 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72019 1 2.74 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 72020 1 2.97 0 0 0 2 1 0 69 170 1.1 0.9 0 0 0 0;
 72021 1 1.64 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72022 1 3.95 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72023 1 3.32 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72024 1 2.3 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72025 1 0 0 0 0 2 1 0 138 171 1.1 0.9 0 0 0 0;
 72026 1 2.54 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72027 1 3.04 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72028 1 2.38 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72029 1 3.77 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72030 1 2.2 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72031 1 7.36 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72032 1 4.47 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72033 1 3.22 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72034 1 3.11 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72035 1 6.26 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72036 1 1.05 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72037 1 1.63 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72038 1 6.79 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72039 1 3.39 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72040 1 2.68 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72041 1 2.29 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72042 1 1.94 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72043 1 3.91 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72044 1 9.82 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72045 1 1.59 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72046 1 7.29 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72047 1 1.76 0 0 0 2 1 0 138 171 1.1 0.9 0 0 0 0;
 72048 1 0 0 0 0 2 1 0 230 132 1.1 0.9 0 0 0 0;
 72049 1 0 0 0 0 2 1 0 138 171 1.1 0.9 0 0 0 0;
 72050 1 3.81 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72051 1 3.15 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72052 1 4.18 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72053 1 1.34 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72054 1 2.4 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72055 1 1.42 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72056 1 1.6 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72057 1 2.92 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72058 1 2.28 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72059 1 3.37 0 0 0 2 1 0 138 171 1.1 0.9 0 0 0 0;
 72060 1 7.81 -35.04 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72061 1 2.38 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72062 1 3.4 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72063 1 0 0 0 0 2 1 0 138 171 1.1 0.9 0 0 0 0;
 72064 1 8.44 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72065 1 2.51 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72066 1 2.02 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72067 1 2 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72068 1 2.42 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72069 1 1.88 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72070 1 2.34 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72071 1 1.33 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72072 1 2.67 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72073 1 2.22 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72074 1 35.41 0 0 0 2 1 0 138 166 1.1 0.9 0 0 0 0;
 72075 1 3.65 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72076 1 5.67 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72077 1 3.04 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72078 1 0 0 0 0 2 1 0 138 166 1.1 0.9 0 0 0 0;
 72079 1 3.19 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72080 1 4.18 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72081 1 2.96 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72082 1 2.22 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72083 1 3.77 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72084 1 3.89 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72085 1 5.42 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72086 1 3.22 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72087 1 2.69 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72088 1 7.91 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72089 1 2.88 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72090 1 1.94 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72091 1 0 0 0 0 2 1 0 138 166 1.1 0.9 0 0 0 0;
 72092 1 0 0 0 0 2 1 0 138 171 1.1 0.9 0 0 0 0;
 72093 1 4.17 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72094 1 1.11 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72095 1 1.84 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72096 1 3.4 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72097 1 1.71 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72098 1 0 0 0 0 2 1 0 138 166 1.1 0.9 0 0 0 0;
 72099 1 0 0 0 0 2 1 0 230 167 1.1 0.9 0 0 0 0;
 72100 1 2.38 1.55 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 72101 1 0 0 0 0 2 1 0 138 166 1.1 0.9 0 0 0 0;
 72102 1 1.48 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72103 1 1.34 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72104 1 3.4 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72105 1 2.84 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72106 1 4.01 0 0 0 2 1 0 138 166 1.1 0.9 0 0 0 0;
 72107 1 3.19 0 0 0 2 1 0 138 166 1.1 0.9 0 0 0 0;
 72108 1 6.32 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72109 1 7.14 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72110 1 2.52 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72111 1 2.93 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72112 1 3.37 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72113 1 3.37 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72114 1 3.21 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72115 1 5.12 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72116 1 4.85 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72117 1 2.73 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72118 1 0 0 0 0 2 1 0 138 166 1.1 0.9 0 0 0 0;
 72119 1 4.19 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72120 1 3.49 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72121 1 0 0 0 0 2 1 0 138 166 1.1 0.9 0 0 0 0;
 72122 1 3.59 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72123 1 1.6 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72124 1 2.98 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72125 1 4.19 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72126 1 3.7 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72127 1 0 0 0 0 2 1 0 138 166 1.1 0.9 0 0 0 0;
 72128 1 0 0 0 0 2 1 0 138 166 1.1 0.9 0 0 0 0;
 72129 1 4.89 0 0 0 2 1 0 69 166 1.1 0.9 0 0 0 0;
 72130 1 0 0 0 0 2 1 0 138 139 1.1 0.9 0 0 0 0;
 72131 1 3.84 0 0 0 2 1 0 138 166 1.1 0.9 0 0 0 0;
 72132 1 3.46 0 0 0 2 1 0 69 171 1.1 0.9 0 0 0 0;
 72133 1 9.43 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 72134 1 5.8 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 72135 1 3.26 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 72136 1 5.22 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 72137 1 3.2 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 72138 1 3.76 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 72139 1 5.85 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 72140 1 1.78 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 72141 1 6.17 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 72142 1 1.59 0 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 72143 1 0 0 0 -47.7 2 1 0 230 185 1.1 0.9 0 0 0 0;
 72144 1 4.33 0 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72145 1 3.67 0 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72146 1 4.45 0 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72147 1 3.78 2.71 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72148 1 2.45 0 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72149 1 3.57 2.43 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72150 1 1.24 0 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72151 1 8.72 3.71 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72152 1 6.59 -15.47 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 72153 1 5.24 0 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 72154 1 3.46 0 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72155 1 2.6 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72156 1 7.99 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72157 1 5.94 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72158 1 3.72 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72159 1 2.44 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72160 1 2.2 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72161 1 0 0 0 0 2 1 0 138 223 1.1 0.9 0 0 0 0;
 72162 1 4.13 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72163 1 3.6 0 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72164 1 6.74 0 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72165 1 2.26 0 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72166 1 4.18 2.5 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72167 1 4.09 0 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72168 1 2.8 0 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72169 1 26.02 29.99 0 0 2 1 0 138 226 1.1 0.9 0 0 0 0;
 72170 1 5.35 2.26 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72171 1 4.68 2.07 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72172 1 3.14 1.45 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72173 1 2.52 1.26 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72174 1 1.67 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72175 1 4.25 2.76 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72176 1 2.88 1.48 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72177 1 1.95 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72178 1 1.85 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72179 1 1.73 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72180 1 1.88 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72181 1 4.01 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72182 1 5.07 -13.28 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72183 1 4.09 1.61 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72184 1 3.95 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72185 1 5.64 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72186 1 5.01 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72187 1 2.89 1.48 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72188 1 3.01 0 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72189 1 2.71 2.18 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72190 1 8.05 5.12 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72191 1 2.43 1.66 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72192 1 4.01 4.48 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72193 1 3.43 1.4 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72194 1 2.87 1.21 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72195 1 2.28 1.29 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72196 1 2.24 1.48 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72197 1 2.85 2.04 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72198 1 2.28 1.56 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72199 1 4.32 1.89 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72200 1 2.11 0.97 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72201 1 0 0 0 0 2 1 0 138 226 1.1 0.9 0 0 0 0;
 72202 1 2.52 1.24 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72203 1 2.81 1.11 0 0 2 1 0 69 223 1.1 0.9 0 0 0 0;
 72204 1 0 0 0 0 2 1 0 138 226 1.1 0.9 0 0 0 0;
 72205 1 3.98 2.46 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72206 1 3.56 2.7 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72207 1 2.16 1.32 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72208 1 2.12 1.38 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72209 1 3.25 1.87 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72210 1 0 0 0 0 2 1 0 230 225 1.1 0.9 0 0 0 0;
 72211 1 2.74 1.78 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72212 1 3.6 2.55 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72213 1 4.08 1.7 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72214 1 3.01 2.01 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72215 1 2.88 1.4 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72216 1 0 0 0 0 2 1 0 138 226 1.1 0.9 0 0 0 0;
 72217 1 2.79 1.66 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72218 1 3.01 2.1 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72219 1 2.64 1.74 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72220 1 3.79 1.83 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72221 1 3.19 2.31 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72222 1 2.08 1.48 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72223 1 0 0 0 0 2 1 0 230 225 1.1 0.9 0 0 0 0;
 72224 1 2.77 1.51 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72225 1 7.1 5.36 0 0 2 1 0 69 234 1.1 0.9 0 0 0 0;
 72226 1 5.87 4.52 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72227 1 4.62 3.09 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72228 1 5.47 3.99 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72229 1 1.93 1.04 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72230 1 2.54 0.84 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72231 1 2.34 1.15 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72232 1 4.48 2.1 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72233 1 2.08 0.86 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72234 1 2.81 1.77 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72235 1 3.6 1.55 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72236 1 3.22 1.55 0 0 2 1 0 138 221 1.1 0.9 0 0 0 0;
 72237 1 2.61 1.94 0 0 2 1 0 138 221 1.1 0.9 0 0 0 0;
 72238 1 5.62 1.82 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72239 1 4.41 1.37 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72240 1 2.64 1.81 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72241 1 4.13 2.85 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72242 1 2.8 1.27 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72243 1 2.93 1.22 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72244 1 0 0 0 0 2 1 0 138 221 1.1 0.9 0 0 0 0;
 72245 1 4.72 1.63 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72246 1 0 0 0 0 2 1 0 138 226 1.1 0.9 0 0 0 0;
 72247 1 0 0 0 0 2 1 0 138 221 1.1 0.9 0 0 0 0;
 72248 1 8.58 5.27 0 0 2 1 0 138 221 1.1 0.9 0 0 0 0;
 72249 1 4.45 2.9 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72250 1 3.31 1.63 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72251 1 2.18 0.93 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72252 1 2.85 1.64 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72253 1 0 0 0 0 2 1 0 138 226 1.1 0.9 0 0 0 0;
 72254 1 3.01 2.28 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72255 1 7.45 5.52 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72256 1 0 0 0 265.9 2 1 0 230 225 1.1 0.9 0 0 0 0;
 72257 1 0 0 0 -127.54 2 1 0 230 225 1.1 0.9 0 0 0 0;
 72258 1 3.62 2.64 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72259 1 0 0 0 0 2 1 0 138 226 1.1 0.9 0 0 0 0;
 72260 1 4.79 3.14 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72261 1 12.6 4.55 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72262 1 7.48 5.02 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72263 1 2.85 1.32 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72264 1 2.87 2.19 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72265 1 6.33 5.61 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72266 1 9.65 11.77 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72267 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 72268 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 72269 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 72270 1 3.79 2.14 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72271 1 2.76 0.89 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72272 1 3.93 1.3 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72273 1 3.78 2.06 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72274 1 3 1.98 0 0 2 1 0 138 221 1.1 0.9 0 0 0 0;
 72275 1 0 0 0 0 2 1 0 138 221 1.1 0.9 0 0 0 0;
 72276 1 2.76 0 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72277 1 0 0 0 0 2 1 0 138 221 1.1 0.9 0 0 0 0;
 72278 1 3.48 2.35 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72279 1 1.92 0.7 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72280 1 3.02 0.89 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72281 1 5.52 2.75 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72282 1 3.59 1.86 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72283 1 3.24 1.22 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72284 1 2.53 1.23 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72285 1 3.56 2.72 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72286 1 4.79 3.62 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72287 1 4.07 2.36 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72288 1 5.2 3.51 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72289 1 4.54 2.97 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72290 1 2.18 0.71 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72291 1 2.59 0.97 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72292 1 2.47 0.97 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72293 1 3.29 0 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72294 1 5.03 3.86 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72295 1 3.14 0 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72296 1 3.71 2.28 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72297 1 3.99 1.96 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72298 1 4.91 4.36 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72299 1 2.41 1.71 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72300 1 2.24 1.09 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72301 1 4.41 2.51 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72302 1 3.82 2.4 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72303 1 4.4 1.83 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72304 1 2.31 1.12 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72305 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 72306 1 2.78 1.77 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72307 1 3.31 0 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72308 1 3.82 0 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72309 1 2.51 0 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72310 1 2.95 1.8 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72311 1 3.22 2.02 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72312 1 7.83 5.56 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72313 1 0 0 0 800 2 1 0 500 204 1.1 0.9 0 0 0 0;
 72314 1 6.52 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72315 1 2.82 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72316 1 3.38 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72317 1 3.61 0 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72318 1 4.03 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72319 1 2.26 1.23 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72320 1 2.23 0 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72321 1 2.5 0.79 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72322 1 2.72 1.45 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72323 1 3.2 1.06 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72324 1 1.91 0 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72325 1 4.75 -24.38 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72326 1 2.89 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72327 1 2.64 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72328 1 2.51 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72329 1 2.7 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72330 1 4.52 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72331 1 4.39 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72332 1 5.87 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72333 1 4.89 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72334 1 1.91 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72335 1 5.92 0 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72336 1 5.07 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72337 1 2.51 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72338 1 3.07 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72339 1 4.1 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72340 1 5.28 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72341 1 5.17 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72342 1 5.47 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72343 1 3.25 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72344 1 4.03 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72345 1 1.83 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72346 1 2.71 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72347 1 3.4 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72348 1 6.25 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72349 1 4.66 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72350 1 2.88 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72351 1 2.59 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72352 1 7.06 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72353 1 2.71 0.83 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72354 1 2.6 0.77 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72355 1 2.58 -6.55 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72356 1 3.44 2.89 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72357 1 6.88 3.06 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72358 1 2.18 1.05 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72359 1 1.41 0.92 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72360 1 4.79 4.45 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72361 1 2.03 1.13 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72362 1 2.32 1.65 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72363 1 5.79 2.6 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72364 1 3.29 3.07 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72365 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 72366 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 72367 1 8.98 3.72 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72368 1 2.32 0.82 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72369 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 72370 1 4.09 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72371 1 2.53 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72372 1 3.16 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72373 1 2.12 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72374 1 3.39 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72375 1 4.71 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72376 1 3.82 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72377 1 2.53 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72378 1 0 0 0 0 2 1 0 138 220 1.1 0.9 0 0 0 0;
 72379 1 0 0 0 0 2 1 0 230 225 1.1 0.9 0 0 0 0;
 72380 1 0 0 0 0 2 1 0 138 220 1.1 0.9 0 0 0 0;
 72381 1 2.62 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72382 1 3.54 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72383 1 3.14 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72384 1 6.72 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72385 1 4.35 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72386 1 5.04 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72387 1 3.47 1.13 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72388 1 1.71 1.16 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72389 1 5.95 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72390 1 3.62 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72391 1 2.82 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72392 1 2.24 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72393 1 4.45 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72394 1 4.34 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72395 1 3.34 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72396 1 3.94 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72397 1 4.17 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72398 1 5.33 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72399 1 9.72 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72400 1 2.3 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72401 1 2.21 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72402 1 3.57 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72403 1 3.9 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72404 1 5.04 0 0 0 2 1 0 69 183 1.1 0.9 0 0 0 0;
 72405 1 4.05 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72406 1 3.8 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72407 1 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72408 1 12.89 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72409 1 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72410 1 5.45 4.2 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72411 1 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72412 1 23.41 24.64 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72413 1 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72414 1 2.99 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72415 1 2.61 1.96 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72416 1 1.31 0.87 0 0 2 1 0 138 221 1.1 0.9 0 0 0 0;
 72417 1 0.81 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72418 1 4.27 1.99 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72419 1 8.33 5.11 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72420 1 5.82 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72421 1 2.82 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72422 1 3.27 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72423 1 3.74 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72424 1 6.38 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72425 1 3.58 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72426 1 4.13 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72427 1 4.91 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72428 1 5.72 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72429 1 3.67 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72430 1 1.94 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72431 1 5.44 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72432 1 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72433 1 5.84 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72434 1 3.61 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72435 1 2.94 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72436 1 3.37 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72437 1 3.53 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72438 1 4.96 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72439 1 13.69 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72440 1 5.2 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72441 1 4.46 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72442 1 4.13 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72443 1 4.67 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72444 1 5.53 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72445 1 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72446 1 2.83 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72447 1 4.46 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72448 1 3 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72449 1 9.74 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72450 1 3.82 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72451 1 3.85 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72452 1 5.14 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72453 1 3.72 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72454 1 2.18 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72455 1 2.97 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72456 1 3.05 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72457 1 7.31 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72458 1 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72459 1 23.76 18.8 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72460 1 16.25 11.16 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72461 1 3.09 -1.59 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72462 1 2.11 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 72463 1 10.06 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 72464 1 5.98 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 72465 1 3.5 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 72466 1 3.89 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 72467 1 2.48 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 72468 1 2.21 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 72469 1 4.11 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 72470 1 2.82 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 72471 1 4.46 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 72472 1 1.43 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 72473 1 3.87 0 0 0 2 1 0 69 250 1.1 0.9 0 0 0 0;
 72474 1 1.36 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72475 1 5.06 2.29 0 0 2 1 0 69 36 1.1 0.9 0 0 0 0;
 72476 1 2.68 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72477 1 1.73 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72478 1 2.04 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72479 1 2.57 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72480 1 3.53 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72481 1 1.56 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72482 1 0.91 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72483 1 2.44 1.79 0 0 2 1 0 138 220 1.1 0.9 0 0 0 0;
 72484 1 1.29 0.49 0 0 2 1 0 138 220 1.1 0.9 0 0 0 0;
 72485 1 4.66 -19.24 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72486 1 2.56 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72487 1 1.01 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72488 1 0.48 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72489 1 1.09 0.68 0 0 2 1 0 138 220 1.1 0.9 0 0 0 0;
 72490 1 3.27 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72491 1 1.72 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72492 1 2.39 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72493 1 1.32 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72494 1 5.51 3.67 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72495 1 4.29 3.8 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72496 1 5.48 4.36 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72497 1 7.24 4.98 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72498 1 4.24 2.49 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72499 1 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72500 1 9.33 0 0 0 2 1 0 69 219 1.1 0.9 0 0 0 0;
 72501 1 0 0 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72502 1 10.99 5.06 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72503 1 4.57 -20.14 0 0 2 1 0 69 226 1.1 0.9 0 0 0 0;
 72504 1 0.93 0 0 0 2 1 0 69 220 1.1 0.9 0 0 0 0;
 72505 1 13.65 12.54 0 0 2 1 0 69 222 1.1 0.9 0 0 0 0;
 72506 1 4.42 3.38 0 0 2 1 0 69 221 1.1 0.9 0 0 0 0;
 72507 1 0 0 0 20.03 2 1 0 230 225 1.1 0.9 0 0 0 0;
 72508 1 16.04 8.14 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72509 1 0 0 0 0 2 1 0 138 25 1.1 0.9 0 0 0 0;
 72510 1 0.83 0 0 0 2 1 0 69 25 1.1 0.9 0 0 0 0;
 72511 1 0 0 0 0 2 1 0 138 222 1.1 0.9 0 0 0 0;
 72512 1 18.3 11.05 0 0 2 1 0 138 219 1.1 0.9 0 0 0 0;
 72513 1 1.77 1 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72514 1 1.89 1.35 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72515 1 2.44 1.56 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72516 1 6.3 3.78 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72517 1 6.89 2.65 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72518 1 1.72 0.95 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72519 1 4.67 1.65 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72520 1 1.81 0.89 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72521 1 0 0 0 0 2 1 0 138 240 1.1 0.9 0 0 0 0;
 72522 1 0 0 0 0 2 1 0 138 240 1.1 0.9 0 0 0 0;
 72523 1 0 0 0 0 2 1 0 138 240 1.1 0.9 0 0 0 0;
 72524 1 2.62 1.44 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72525 1 3.24 2.02 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72526 1 0 0 0 0 2 1 0 138 240 1.1 0.9 0 0 0 0;
 72527 1 2.1 1.54 0 0 2 1 0 138 240 1.1 0.9 0 0 0 0;
 72528 1 3.94 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72529 1 5.18 0 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72530 1 3.02 0 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72531 1 4.77 2.93 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72532 1 1.42 0.49 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72533 1 3.25 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72534 1 1.23 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72535 1 3.36 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72536 1 4.69 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72537 1 4.8 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72538 1 2.8 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72539 1 5.53 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72540 1 4.76 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72541 1 2.63 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72542 1 2.76 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72543 1 5.78 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72544 1 3.07 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72545 1 2.25 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72546 1 3.42 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72547 1 7.63 -5.84 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72548 1 2.89 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72549 1 2.9 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72550 1 2.74 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72551 1 2.01 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72552 1 2.24 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72553 1 1.64 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72554 1 6.23 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72555 1 5.88 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72556 1 4.02 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72557 1 3.06 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72558 1 6.94 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72559 1 3.25 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72560 1 6.91 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72561 1 3.99 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72562 1 2.14 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72563 1 2.73 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72564 1 2.38 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72565 1 1.83 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72566 1 3.53 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72567 1 2.52 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72568 1 3.4 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72569 1 3.23 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72570 1 1.62 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72571 1 3.08 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72572 1 2.72 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72573 1 2.43 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72574 1 1.61 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72575 1 3.42 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72576 1 3.2 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72577 1 2.2 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72578 1 3.51 2.03 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72579 1 5.6 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72580 1 3.19 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72581 1 4.13 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72582 1 1.53 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72583 1 1.95 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72584 1 2.23 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72585 1 2.22 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72586 1 2.94 1.66 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72587 1 2.02 1.31 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72588 1 3.26 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72589 1 2.97 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72590 1 7.39 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72591 1 5.6 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72592 1 4.87 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72593 1 2.16 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72594 1 3.51 1.28 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72595 1 9.05 4.96 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72596 1 2.71 1.84 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72597 1 2.45 1.86 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72598 1 5.76 1.96 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72599 1 3.04 1.84 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72600 1 5.19 3.56 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72601 1 3.28 2.7 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72602 1 0 0 0 0 2 1 0 138 237 1.1 0.9 0 0 0 0;
 72603 1 3.22 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72604 1 0 0 0 0 2 1 0 138 237 1.1 0.9 0 0 0 0;
 72605 1 2.68 0.9 0 0 2 1 0 138 237 1.1 0.9 0 0 0 0;
 72606 1 1.39 0.9 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72607 1 1.17 0.46 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72608 1 2.05 1.27 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72609 1 4.13 1.87 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72610 1 3.4 1.95 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72611 1 0 0 0 100 2 1 0 230 237 1.1 0.9 0 0 0 0;
 72612 1 0 0 0 0 2 1 0 138 237 1.1 0.9 0 0 0 0;
 72613 1 9.98 3.59 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72614 1 8.54 3.22 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72615 1 7.19 5.23 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72616 1 0.2 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72617 1 0 0 0 0 2 1 0 138 237 1.1 0.9 0 0 0 0;
 72618 1 1.04 0.38 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72619 1 8.22 4.87 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72620 1 1.57 1.16 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72621 1 2.01 0.94 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72622 1 4.26 2.72 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72623 1 7.06 4.88 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72624 1 3.7 1.93 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72625 1 16.72 10.1 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72626 1 5.43 -33.85 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72627 1 1.92 0.89 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72628 1 5.7 4.29 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72629 1 2.61 1 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72630 1 1.42 0.56 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72631 1 3.51 2.77 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72632 1 2.75 0.89 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72633 1 3.31 2.23 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72634 1 1 0.59 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72635 1 3.69 1.11 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72636 1 3.69 2.07 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72637 1 4.83 2.42 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72638 1 6.65 2.17 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72639 1 2.4 0.85 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72640 1 2.16 1.04 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72641 1 11.72 4.35 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72642 1 4.11 2.96 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72643 1 1.76 1.14 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72644 1 6.07 4.89 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72645 1 4.22 2.1 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72646 1 5.54 3.23 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72647 1 1.22 0.62 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72648 1 2.84 1.76 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72649 1 2.96 1.84 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72650 1 4.39 2.08 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72651 1 3.38 2.63 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72652 1 5.86 -4.81 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72653 1 1.59 1.05 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72654 1 2.38 1.76 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72655 1 21.42 11.53 0 0 2 1 0 138 240 1.1 0.9 0 0 0 0;
 72656 1 1.44 0.46 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72657 1 2.96 1.77 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72658 1 2.7 1.68 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72659 1 1.39 0.4 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72660 1 5.23 2.3 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72661 1 1.07 0.35 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72662 1 6.97 4.44 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 72663 1 0 0 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 72664 1 2.49 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72665 1 0 0 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 72666 1 2.73 1.5 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72667 1 1.29 0.86 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 72668 1 6.86 3.36 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 72669 1 0 0 0 0 2 1 0 138 241 1.1 0.9 0 0 0 0;
 72670 1 1.12 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72671 1 2.08 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72672 1 0 0 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 72673 1 0 0 0 0 2 1 0 138 240 1.1 0.9 0 0 0 0;
 72674 1 0 0 0 0 2 1 0 138 240 1.1 0.9 0 0 0 0;
 72675 1 2.21 1.09 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72676 1 2.7 1.25 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72677 1 3.92 2.7 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72678 1 16.67 18.45 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 72679 1 3.07 0.97 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72680 1 2.54 1.42 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72681 1 4.46 1.81 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72682 1 0 0 0 37.8 2 1 0 230 239 1.1 0.9 0 0 0 0;
 72683 1 4.72 2.32 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72684 1 2.62 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72685 1 2.43 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72686 1 3.09 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72687 1 3.46 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72688 1 1.75 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72689 1 2.91 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72690 1 6.23 4.15 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72691 1 6.52 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72692 1 11.23 7.36 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72693 1 3.53 -33.65 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72694 1 2.75 2.11 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72695 1 2.88 2.19 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72696 1 2.51 1.12 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72697 1 1.44 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72698 1 3.04 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72699 1 3.18 1.22 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72700 1 7.61 4.84 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72701 1 4.51 3.37 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72702 1 4.75 2.65 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72703 1 3.42 1.64 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72704 1 3.49 1.47 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72705 1 0 0 0 0 2 1 0 230 239 1.1 0.9 0 0 0 0;
 72706 1 0 0 0 43.07 2 1 0 230 240 1.1 0.9 0 0 0 0;
 72707 1 0 0 0 0 2 1 0 230 240 1.1 0.9 0 0 0 0;
 72708 1 0 0 0 -53.05 2 1 0 230 239 1.1 0.9 0 0 0 0;
 72709 1 2.02 0.95 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72710 1 1.3 0.68 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72711 1 3.41 1.81 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72712 1 2.13 1.01 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72713 1 0 0 0 0 2 1 0 138 240 1.1 0.9 0 0 0 0;
 72714 1 5.03 2.43 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72715 1 3.65 1.83 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72716 1 5.37 3.75 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72717 1 1.86 0.81 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72718 1 4.41 2.13 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72719 1 2.12 1.24 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72720 1 2.49 1.64 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72721 1 3.59 2.66 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72722 1 8.5 6.25 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72723 1 2.6 1.83 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72724 1 0 0 0 0 2 1 0 138 240 1.1 0.9 0 0 0 0;
 72725 1 3.78 1.84 0 0 2 1 0 138 240 1.1 0.9 0 0 0 0;
 72726 1 3.93 2.11 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72727 1 0 0 0 0 2 1 0 230 237 1.1 0.9 0 0 0 0;
 72728 1 2.47 1.83 0 0 2 1 0 69 240 1.1 0.9 0 0 0 0;
 72729 1 5.15 3.89 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72730 1 14.92 -12.77 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72731 1 2.89 1.63 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72732 1 9.3 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72733 1 3.11 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72734 1 2.05 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72735 1 1.62 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72736 1 9.87 7.23 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72737 1 2.66 1.97 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72738 1 2.75 1.82 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72739 1 2.64 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72740 1 6.99 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72741 1 7.66 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72742 1 3.81 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72743 1 2.88 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72744 1 1.76 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72745 1 4.5 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72746 1 4 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72747 1 0 0 0 0 2 1 0 138 238 1.1 0.9 0 0 0 0;
 72748 1 3.63 2.8 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72749 1 2.27 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72750 1 9.9 7.23 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72751 1 3.47 2.05 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72752 1 4.33 -12.78 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72753 1 2.85 1.91 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72754 1 2.26 0.84 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72755 1 5.99 4.61 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72756 1 4.25 2.83 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72757 1 2.96 1.23 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72758 1 3.29 1.12 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72759 1 2.92 2.09 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72760 1 3.77 2.25 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72761 1 0 0 0 0 2 1 0 138 235 1.1 0.9 0 0 0 0;
 72762 1 0 0 0 0 2 1 0 230 235 1.1 0.9 0 0 0 0;
 72763 1 11.28 6.52 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72764 1 1.55 0.48 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72765 1 17.76 7.65 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72766 1 4.75 1.81 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72767 1 3.14 2.26 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72768 1 3.73 2.61 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72769 1 1.79 1.04 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72770 1 3.32 1.28 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72771 1 4 2.38 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72772 1 2.28 0.98 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72773 1 1.39 0.55 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72774 1 3.19 -9.64 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72775 1 1.51 1.01 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72776 1 6.75 5.11 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72777 1 1.74 0.92 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72778 1 3.61 2.2 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72779 1 3.09 1.41 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72780 1 2.58 1.81 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72781 1 1.99 1.09 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 72782 1 50.46 24.57 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72783 1 5.86 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72784 1 4.75 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72785 1 7.82 3.5 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72786 1 2.93 1.89 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72787 1 3.48 1.14 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72788 1 4.27 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72789 1 4.14 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72790 1 2.33 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72791 1 1.08 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72792 1 1.69 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72793 1 3.98 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 72794 1 0.87 0 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72795 1 2.58 1.17 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72796 1 2.88 1.92 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72797 1 6.33 0 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72798 1 6.72 3.71 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72799 1 5.03 0 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72800 1 3.28 0 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72801 1 11.08 7.99 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72802 1 3.31 1.54 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72803 1 2.09 0.91 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72804 1 2.96 1.97 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72805 1 7.66 5.36 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72806 1 6.1 2.53 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72807 1 11.37 6.18 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72808 1 4.09 2.09 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72809 1 6.39 2.54 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72810 1 3.65 2.11 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72811 1 6.37 5.1 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72812 1 4.03 1.65 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72813 1 2.71 1.99 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72814 1 2.38 1.63 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72815 1 2.88 1.64 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72816 1 2.81 1.27 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72817 1 0 0 0 0 2 1 0 138 235 1.1 0.9 0 0 0 0;
 72818 1 4.56 3.74 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72819 1 3.48 1.45 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72820 1 0 0 0 0 2 1 0 138 235 1.1 0.9 0 0 0 0;
 72821 1 6.51 4.32 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72822 1 0 0 0 0 2 1 0 138 235 1.1 0.9 0 0 0 0;
 72823 1 0 0 0 -200 2 1 0 230 235 1.1 0.9 0 0 0 0;
 72824 1 0 0 0 0 2 1 0 138 235 1.1 0.9 0 0 0 0;
 72825 1 2.74 1.79 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72826 1 7.51 3.87 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72827 1 4.84 2.11 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72828 1 2.41 1.63 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72829 1 3.07 1.98 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72830 1 3.49 1.37 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72831 1 1.16 0.34 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72832 1 3.66 1.15 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72833 1 1.01 0.64 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72834 1 2.89 1.83 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72835 1 7.61 2.62 0 0 2 1 0 69 235 1.1 0.9 0 0 0 0;
 72836 1 6.79 4.9 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72837 1 4.11 3.07 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72838 1 3.86 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72839 1 1.88 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72840 1 3.42 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72841 1 3.05 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72842 1 5.3 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72843 1 3.99 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72844 1 5.09 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72845 1 5.95 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72846 1 1.85 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72847 1 2.97 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72848 1 2.81 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72849 1 2.04 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72850 1 2.91 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72851 1 1.77 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72852 1 2.37 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72853 1 2.94 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72854 1 9.67 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72855 1 2.17 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72856 1 3.67 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72857 1 2.27 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72858 1 1.9 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72859 1 2.02 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72860 1 0 0 0 0 2 1 0 138 238 1.1 0.9 0 0 0 0;
 72861 1 1.74 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72862 1 0 0 0 0 2 1 0 138 238 1.1 0.9 0 0 0 0;
 72863 1 3.65 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72864 1 5.28 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72865 1 2.69 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72866 1 4.59 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72867 1 8.71 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72868 1 4.15 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72869 1 3.22 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72870 1 5.23 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72871 1 2.15 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72872 1 5.66 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72873 1 9.94 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72874 1 3.94 1.68 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72875 1 1.87 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72876 1 3.27 1.15 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72877 1 2.07 1.29 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72878 1 2.44 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72879 1 6.03 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72880 1 2.78 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72881 1 1.25 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72882 1 3.13 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72883 1 1.33 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72884 1 5.12 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72885 1 1.32 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72886 1 9.05 -8.33 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72887 1 4.65 1.82 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72888 1 2.96 1.97 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72889 1 2.12 1.4 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72890 1 2.56 1.79 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72891 1 3.09 1.99 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72892 1 3.13 1.9 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72893 1 4.81 2.16 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72894 1 4.43 2.1 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72895 1 0 0 0 0 2 1 0 138 238 1.1 0.9 0 0 0 0;
 72896 1 0 0 0 800 2 1 0 500 246 1.1 0.9 0 0 0 0;
 72897 1 4.32 2.65 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72898 1 5.29 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72899 1 4.97 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72900 1 6.56 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72901 1 5.59 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72902 1 1.85 1.22 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72903 1 0 0 0 0 2 1 0 138 238 1.1 0.9 0 0 0 0;
 72904 1 3.95 2.74 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72905 1 1.74 1.23 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72906 1 7.41 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72907 1 1.42 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72908 1 2.52 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72909 1 2.42 1.67 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72910 1 3.58 2.03 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72911 1 0.9 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72912 1 9.35 6.46 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72913 1 5.77 2.72 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72914 1 6.96 2.53 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72915 1 5.59 2.42 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72916 1 7.99 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72917 1 9.49 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72918 1 4.15 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72919 1 7.94 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72920 1 2.07 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72921 1 3.44 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72922 1 5 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72923 1 1.76 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72924 1 3.03 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72925 1 7.74 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72926 1 1.8 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 72927 1 1.69 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72928 1 3.58 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72929 1 2.44 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72930 1 5.87 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72931 1 5.05 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72932 1 6.04 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72933 1 2.89 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72934 1 2.19 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72935 1 2.86 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72936 1 9.61 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72937 1 0 0 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 72938 1 8.23 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72939 1 2.37 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72940 1 0 0 0 0 2 1 0 138 241 1.1 0.9 0 0 0 0;
 72941 1 3.6 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72942 1 2.29 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72943 1 1.13 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72944 1 0 0 0 0 2 1 0 138 241 1.1 0.9 0 0 0 0;
 72945 1 3.35 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72946 1 4.52 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72947 1 7.02 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72948 1 7.47 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72949 1 8.2 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72950 1 4.61 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72951 1 2.69 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72952 1 2.78 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72953 1 2.18 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72954 1 2.14 0 0 0 2 1 0 69 238 1.1 0.9 0 0 0 0;
 72955 1 5.57 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72956 1 17.04 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72957 1 4.34 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72958 1 2.89 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72959 1 3.13 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72960 1 1.73 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72961 1 3.11 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72962 1 7.77 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72963 1 7.49 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72964 1 3.21 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72965 1 3.83 2.63 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 72966 1 2.3 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72967 1 0 0 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 72968 1 4.64 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72969 1 6.25 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 72970 1 2.72 1.63 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 72971 1 0 0 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 72972 1 0 0 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 72973 1 1.54 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72974 1 3.3 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72975 1 0 0 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 72976 1 0 0 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 72977 1 5.62 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72978 1 0 0 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 72979 1 4.8 3.84 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72980 1 0 0 0 0 2 1 0 138 239 1.1 0.9 0 0 0 0;
 72981 1 3.04 2.18 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72982 1 0 0 0 0 2 1 0 230 246 1.1 0.9 0 0 0 0;
 72983 1 4.39 1.78 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72984 1 1.75 0.95 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72985 1 5.41 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 72986 1 3.09 1.4 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 72987 1 4.28 2.83 0 0 2 1 0 138 246 1.1 0.9 0 0 0 0;
 72988 1 4.53 3.2 0 0 2 1 0 138 246 1.1 0.9 0 0 0 0;
 72989 1 10.64 8.76 0 0 2 1 0 138 246 1.1 0.9 0 0 0 0;
 72990 1 12.42 8.27 0 0 2 1 0 138 246 1.1 0.9 0 0 0 0;
 72991 1 0 0 0 0 2 1 0 138 246 1.1 0.9 0 0 0 0;
 72992 1 1.79 0.7 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 72993 1 4.47 2.87 0 0 2 1 0 138 246 1.1 0.9 0 0 0 0;
 72994 1 0 0 0 0 2 1 0 138 246 1.1 0.9 0 0 0 0;
 72995 1 1.05 0.34 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 72996 1 5.61 2.56 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 72997 1 0 0 0 0 2 1 0 138 246 1.1 0.9 0 0 0 0;
 72998 1 7.05 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 72999 1 7.1 3.21 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73000 1 2.15 1.13 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73001 1 3.13 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73002 1 5.12 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73003 1 8.38 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73004 1 7.93 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73005 1 2.33 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73006 1 3 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73007 1 2.2 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73008 1 4.6 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73009 1 3.56 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73010 1 5.99 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73011 1 0 0 0 0 2 1 0 230 246 1.1 0.9 0 0 0 0;
 73012 1 1.53 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73013 1 2.96 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73014 1 4.6 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73015 1 4.09 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73016 1 1.71 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73017 1 2.29 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73018 1 4.77 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73019 1 0 0 0 -64.11 2 1 0 230 246 1.1 0.9 0 0 0 0;
 73020 1 2.05 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 73021 1 4.53 2.68 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73022 1 2.92 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73023 1 3.26 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 73024 1 5.13 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 73025 1 8.69 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 73026 1 5.11 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 73027 1 2.97 0 0 0 2 1 0 69 247 1.1 0.9 0 0 0 0;
 73028 1 1.56 1.2 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73029 1 5.64 -18.29 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73030 1 3.59 2.51 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73031 1 3.37 2.13 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73032 1 8.91 7.62 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73033 1 1.02 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73034 1 1.38 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73035 1 6.55 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73036 1 4.45 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73037 1 5.7 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73038 1 2.11 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73039 1 3.35 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73040 1 5.49 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73041 1 5 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73042 1 7.22 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73043 1 3.35 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73044 1 2.65 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73045 1 5.1 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73046 1 2.82 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73047 1 3.27 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73048 1 7.51 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73049 1 4.36 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73050 1 5.19 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73051 1 8.22 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73052 1 2.89 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73053 1 0 0 0 0 2 1 0 138 246 1.1 0.9 0 0 0 0;
 73054 1 2.15 1.54 0 0 2 1 0 138 246 1.1 0.9 0 0 0 0;
 73055 1 6.52 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73056 1 0 0 0 0 2 1 0 138 246 1.1 0.9 0 0 0 0;
 73057 1 2.08 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73058 1 3.88 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73059 1 9.26 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73060 1 2.21 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73061 1 6.61 0 0 0 2 1 0 69 246 1.1 0.9 0 0 0 0;
 73062 1 3.85 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73063 1 6.56 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 73064 1 3.58 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 73065 1 2.06 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 73066 1 4.8 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 73067 1 0 0 0 0 2 1 0 138 241 1.1 0.9 0 0 0 0;
 73068 1 6.4 3.14 0 0 2 1 0 138 241 1.1 0.9 0 0 0 0;
 73069 1 6 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73070 1 0 0 0 0 2 1 0 138 241 1.1 0.9 0 0 0 0;
 73071 1 3.48 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73072 1 0 0 0 0 2 1 0 138 241 1.1 0.9 0 0 0 0;
 73073 1 0 0 0 0 2 1 0 138 241 1.1 0.9 0 0 0 0;
 73074 1 6.11 4.16 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73075 1 0 0 0 0 2 1 0 138 241 1.1 0.9 0 0 0 0;
 73076 1 4.73 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73077 1 0 0 0 0 2 1 0 138 241 1.1 0.9 0 0 0 0;
 73078 1 2.8 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73079 1 0 0 0 0 2 1 0 138 241 1.1 0.9 0 0 0 0;
 73080 1 5.86 3.82 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73081 1 1.94 0.9 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73082 1 1.84 0.55 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73083 1 1.85 1.09 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73084 1 4.03 3.14 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73085 1 2.78 2.04 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73086 1 5.07 3.12 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73087 1 3.85 2.43 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73088 1 4.24 2.7 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73089 1 1.31 0.9 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73090 1 3.72 1.17 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73091 1 4.49 1.42 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73092 1 9.06 3.96 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73093 1 2.15 1.26 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73094 1 15.17 8.88 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73095 1 3.03 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73096 1 5.34 3.42 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73097 1 8.72 3.33 0 0 2 1 0 138 241 1.1 0.9 0 0 0 0;
 73098 1 30.66 27.51 0 0 2 1 0 138 241 1.1 0.9 0 0 0 0;
 73099 1 2.85 1.44 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73100 1 2.21 -26.38 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73101 1 1.15 0.85 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73102 1 6.58 3.79 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73103 1 2.65 1.72 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73104 1 3.39 1.75 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73105 1 8.53 -13.39 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73106 1 3.91 1.98 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73107 1 3.75 2.27 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73108 1 2.24 0.85 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73109 1 3.03 1.06 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73110 1 6.15 3.43 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73111 1 3.6 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73112 1 3.97 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73113 1 3.3 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73114 1 3.03 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 73115 1 4.66 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 73116 1 8.14 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 73117 1 1.97 0 0 0 2 1 0 69 249 1.1 0.9 0 0 0 0;
 73118 1 15.44 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 73119 1 2.75 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 73120 1 2.73 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 73121 1 2.86 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 73122 1 2.56 0 0 0 2 1 0 69 241 1.1 0.9 0 0 0 0;
 73123 1 2.81 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 73124 1 4.8 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 73125 1 10.11 5.26 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 73126 1 2.44 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 73127 1 3.96 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 73128 1 8.81 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 73129 1 3.44 0 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 73130 1 4.37 2.18 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 73131 1 9.35 7.24 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 73132 1 1.67 1.21 0 0 2 1 0 69 236 1.1 0.9 0 0 0 0;
 73133 1 8.45 -4.58 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 73134 1 4.37 0 0 0 2 1 0 69 239 1.1 0.9 0 0 0 0;
 73135 1 7.47 -12.4 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 73136 1 2.02 1.35 0 0 2 1 0 69 242 1.1 0.9 0 0 0 0;
 73137 1 0 0 0 0 2 1 0 138 235 1.1 0.9 0 0 0 0;
 73138 1 4.17 0 0 0 2 1 0 69 237 1.1 0.9 0 0 0 0;
 73139 1 0 0 0 0 2 1 0 500 246 1.1 0.9 0 0 0 0;
 73140 1 7.64 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73141 1 3.12 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73142 1 3.91 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73143 1 2.4 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73144 1 6.44 2.89 0 0 2 1 0 138 154 1.1 0.9 0 0 0 0;
 73145 1 2.34 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73146 1 4.05 -13.62 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73147 1 2.51 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73148 1 3.85 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73149 1 6.34 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73150 1 0 0 0 0 2 1 0 138 154 1.1 0.9 0 0 0 0;
 73151 1 4.86 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73152 1 2.85 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73153 1 0 0 0 0 2 1 0 230 155 1.1 0.9 0 0 0 0;
 73154 1 0.82 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73155 1 3 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73156 1 3.5 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73157 1 4.61 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73158 1 4.2 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73159 1 4.35 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73160 1 2.87 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73161 1 4.82 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73162 1 2.91 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73163 1 3.06 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73164 1 0 0 0 0 2 1 0 138 154 1.1 0.9 0 0 0 0;
 73165 1 4.32 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73166 1 2.97 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73167 1 1.53 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73168 1 2.43 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73169 1 1.99 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73170 1 7.2 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73171 1 4.51 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73172 1 2.76 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73173 1 2.7 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73174 1 2.86 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73175 1 1.27 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73176 1 2.42 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73177 1 2.76 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73178 1 3.47 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73179 1 3.08 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73180 1 0 0 0 0 2 1 0 138 154 1.1 0.9 0 0 0 0;
 73181 1 3.94 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73182 1 3.44 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73183 1 7.52 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73184 1 0 0 0 0 2 1 0 138 154 1.1 0.9 0 0 0 0;
 73185 1 1.83 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73186 1 10.33 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73187 1 3.27 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73188 1 2.45 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73189 1 3.84 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73190 1 3.23 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73191 1 2.69 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73192 1 3.07 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73193 1 2.07 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73194 1 3.77 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73195 1 5.32 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73196 1 5.21 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73197 1 2.45 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73198 1 4.27 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73199 1 2.09 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73200 1 2.74 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73201 1 1.98 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73202 1 1.71 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73203 1 3.81 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73204 1 13.43 0 0 0 2 1 0 138 154 1.1 0.9 0 0 0 0;
 73205 1 0 0 0 0 2 1 0 138 153 1.1 0.9 0 0 0 0;
 73206 1 3.76 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73207 1 11.58 0 0 0 2 1 0 138 154 1.1 0.9 0 0 0 0;
 73208 1 5.48 0 0 0 2 1 0 138 154 1.1 0.9 0 0 0 0;
 73209 1 15.21 0 0 0 2 1 0 138 154 1.1 0.9 0 0 0 0;
 73210 1 0 0 0 0 2 1 0 138 153 1.1 0.9 0 0 0 0;
 73211 1 4.56 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73212 1 3.1 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73213 1 1.37 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73214 1 2.34 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73215 1 2.68 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73216 1 3.19 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73217 1 0 0 0 0 2 1 0 138 153 1.1 0.9 0 0 0 0;
 73218 1 0 0 0 0 2 1 0 138 153 1.1 0.9 0 0 0 0;
 73219 1 0 0 0 0 2 1 0 138 153 1.1 0.9 0 0 0 0;
 73220 1 2.84 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73221 1 1.96 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73222 1 1.34 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73223 1 0 0 0 0 2 1 0 138 153 1.1 0.9 0 0 0 0;
 73224 1 3.93 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73225 1 2.87 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73226 1 1.85 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73227 1 0 0 0 0 2 1 0 138 153 1.1 0.9 0 0 0 0;
 73228 1 2.57 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73229 1 9.05 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73230 1 1.2 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73231 1 2.09 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73232 1 0 0 0 0 2 1 0 138 153 1.1 0.9 0 0 0 0;
 73233 1 8.89 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73234 1 2.73 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73235 1 3.06 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73236 1 1.26 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73237 1 4.09 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73238 1 5 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73239 1 1.98 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73240 1 1.88 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73241 1 2 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73242 1 5.85 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73243 1 0 0 0 0 2 1 0 138 154 1.1 0.9 0 0 0 0;
 73244 1 3.28 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73245 1 1.82 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73246 1 3.41 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73247 1 4.35 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73248 1 1.85 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73249 1 1.4 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73250 1 2.06 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73251 1 4.93 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73252 1 2.71 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73253 1 2.62 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73254 1 5.01 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73255 1 1.15 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73256 1 2.26 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73257 1 3.44 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73258 1 1.81 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73259 1 2.37 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73260 1 2.7 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73261 1 6.46 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73262 1 0 0 0 0 2 1 0 138 153 1.1 0.9 0 0 0 0;
 73263 1 4.09 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73264 1 3.33 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73265 1 2.2 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73266 1 2.05 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73267 1 1.99 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73268 1 2.41 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73269 1 1.38 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73270 1 4.39 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73271 1 3.46 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73272 1 2.71 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73273 1 3.87 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73274 1 3.86 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73275 1 1.71 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73276 1 3.89 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73277 1 2.08 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73278 1 3.53 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73279 1 3.06 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73280 1 6.11 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73281 1 6.35 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73282 1 2.61 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73283 1 0 0 0 0 2 1 0 138 153 1.1 0.9 0 0 0 0;
 73284 1 4.84 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73285 1 1.51 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73286 1 2.26 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73287 1 4.9 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73288 1 3.33 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73289 1 6.84 -11.54 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73290 1 2.29 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73291 1 3.17 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73292 1 2.96 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73293 1 3.38 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73294 1 4.16 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73295 1 2.15 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73296 1 4.87 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73297 1 2.53 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73298 1 5.77 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73299 1 2.19 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73300 1 2.35 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73301 1 3.89 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73302 1 2.66 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73303 1 2.19 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73304 1 4.31 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73305 1 3.43 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73306 1 2.48 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73307 1 4.7 -13.97 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73308 1 1.78 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73309 1 3.2 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73310 1 5.54 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73311 1 1.15 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73312 1 3.02 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73313 1 4.04 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73314 1 4.01 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73315 1 2.5 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73316 1 1.85 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73317 1 2.06 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73318 1 1.87 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73319 1 3.5 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73320 1 6.62 -2.96 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73321 1 11.61 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73322 1 2.04 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73323 1 1.96 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73324 1 0 0 0 0 2 1 0 230 155 1.1 0.9 0 0 0 0;
 73325 1 3.13 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73326 1 0 0 0 0 2 1 0 138 154 1.1 0.9 0 0 0 0;
 73327 1 3.4 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73328 1 3.73 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73329 1 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 73330 1 0.15 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73331 1 1.41 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73332 1 0.38 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73333 1 1.48 0 0 0 2 1 0 69 154 1.1 0.9 0 0 0 0;
 73334 1 0 0 0 0 2 1 0 138 154 1.1 0.9 0 0 0 0;
 73335 1 13.15 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73336 1 5.24 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73337 1 5.25 3.33 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73338 1 5.28 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73339 1 2.99 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73340 1 3.33 1.97 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73341 1 8.74 6.18 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73342 1 0 0 0 15.63 2 1 0 230 160 1.1 0.9 0 0 0 0;
 73343 1 6.19 2.53 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73344 1 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73345 1 2.79 1.65 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73346 1 6.45 4.95 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73347 1 4.5 1.98 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73348 1 11.98 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73349 1 2.55 1.51 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73350 1 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73351 1 9.03 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73352 1 11.43 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73353 1 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73354 1 8.74 8.23 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73355 1 3.48 1.24 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73356 1 8.41 3.99 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73357 1 4.06 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73358 1 4.66 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73359 1 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73360 1 8.99 6.51 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73361 1 2.19 1.28 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73362 1 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73363 1 2.43 0.85 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73364 1 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73365 1 2.55 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73366 1 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73367 1 2.86 1.89 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73368 1 3.48 1.17 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73369 1 5.07 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73370 1 7.01 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73371 1 6.54 4.88 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73372 1 2.87 1.54 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73373 1 10.28 4.66 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73374 1 10.72 6.22 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73375 1 4.36 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73376 1 3.34 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73377 1 8.5 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73378 1 1.76 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73379 1 1.56 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73380 1 2.31 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73381 1 1.48 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73382 1 2.98 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73383 1 1.32 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73384 1 4.92 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73385 1 5.98 3.93 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73386 1 2.04 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73387 1 4.45 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73388 1 1.38 1.06 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73389 1 3.15 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73390 1 1.9 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73391 1 1.55 1.03 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73392 1 1.41 0.92 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73393 1 0 0 0 0 2 1 0 138 167 1.1 0.9 0 0 0 0;
 73394 1 3.12 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73395 1 3.16 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73396 1 2.4 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73397 1 9.18 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73398 1 3.58 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73399 1 7.8 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73400 1 26.43 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 73401 1 18.87 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 73402 1 3.74 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 73403 1 9.64 9.38 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73404 1 7.49 4.7 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73405 1 3.76 2.66 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73406 1 39.55 34.54 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73407 1 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73408 1 8.69 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73409 1 12.36 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73410 1 0 0 0 0 2 1 0 138 167 1.1 0.9 0 0 0 0;
 73411 1 3.52 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73412 1 4.93 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73413 1 7.53 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73414 1 8.23 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73415 1 0.81 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73416 1 5.25 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73417 1 7.82 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73418 1 10.24 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73419 1 7.85 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73420 1 5.62 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73421 1 4.78 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73422 1 4.12 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73423 1 7.65 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73424 1 7.37 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73425 1 13.19 0 0 0 2 1 0 138 167 1.1 0.9 0 0 0 0;
 73426 1 4.26 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73427 1 0 0 0 0 2 1 0 138 167 1.1 0.9 0 0 0 0;
 73428 1 9.01 0 0 0 2 1 0 138 167 1.1 0.9 0 0 0 0;
 73429 1 6.92 0 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73430 1 4.05 2.36 0 0 2 1 0 69 167 1.1 0.9 0 0 0 0;
 73431 1 8.13 0 0 0 2 1 0 69 161 1.1 0.9 0 0 0 0;
 73432 1 12.45 8.7 0 0 2 1 0 138 161 1.1 0.9 0 0 0 0;
 73433 1 11.9 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 73434 1 6.05 0 0 0 2 1 0 69 163 1.1 0.9 0 0 0 0;
 73435 1 7.26 4.08 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 73436 1 10.33 -19.48 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 73437 1 5.31 2.9 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 73438 1 5.11 3.95 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 73439 1 7.57 5.7 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 73440 1 5.63 2.09 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 73441 1 17.95 8.68 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 73442 1 5.3 1.67 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 73443 1 10.29 6.05 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 73444 1 0 0 0 124.3 2 1 0 230 160 1.1 0.9 0 0 0 0;
 73445 1 7.19 5.31 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73446 1 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73447 1 2.99 2.04 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 73448 1 1.1 0.55 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73449 1 5.88 2.36 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73450 1 4.4 3.11 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73451 1 3.26 1.2 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73452 1 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73453 1 20.74 14.56 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73454 1 2.49 1.77 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 73455 1 4.53 3.35 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 73456 1 3.92 2.23 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73457 1 6.28 5.25 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73458 1 48.19 38.47 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73459 1 34.31 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73460 1 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73461 1 5.55 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73462 1 5.84 0 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 73463 1 6.03 0 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 73464 1 5.16 2.88 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73465 1 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73466 1 7.23 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73467 1 2.67 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73468 1 4.37 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73469 1 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73470 1 3.31 0 0 0 2 1 0 69 160 1.1 0.9 0 0 0 0;
 73471 1 0 0 0 0 2 1 0 138 160 1.1 0.9 0 0 0 0;
 73472 1 10.47 7.34 0 0 2 1 0 69 162 1.1 0.9 0 0 0 0;
 73473 1 20.12 0 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 73474 1 12.61 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 73475 1 5.88 3.82 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73476 1 1.6 0.53 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73477 1 0 0 0 0 2 1 0 500 184 1.1 0.9 0 0 0 0;
 73478 1 12.24 9.55 0 282.72 2 1 0 500 184 1.1 0.9 0 0 0 0;
 73479 1 6.19 4.7 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 73480 1 5.12 3.94 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 73481 1 3.44 2.05 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 73482 1 0 0 0 0 2 1 0 138 185 1.1 0.9 0 0 0 0;
 73483 1 2.24 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 73484 1 2.85 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 73485 1 5.62 3.77 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73486 1 2.27 0.8 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73487 1 4.61 3.5 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73488 1 3.79 1.42 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73489 1 2.24 1.48 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73490 1 5.96 -16.3 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73491 1 3.49 1.62 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73492 1 6.47 2.36 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73493 1 4.12 2.81 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73494 1 2.59 1.77 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73495 1 2.51 1.8 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73496 1 8.28 4.56 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73497 1 6.93 4.84 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73498 1 0 0 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 73499 1 0 0 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 73500 1 0 0 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 73501 1 3.11 1.64 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 73502 1 1.43 1.12 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73503 1 9.63 8.41 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73504 1 5.06 0 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73505 1 4.83 3.31 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73506 1 8.21 0 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73507 1 4.57 0 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73508 1 9.17 0 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73509 1 2.87 2.16 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73510 1 9.09 0 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73511 1 5.64 0 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73512 1 4.83 0 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73513 1 4.11 0 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73514 1 9.6 0 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73515 1 0 0 0 0 2 1 0 230 184 1.1 0.9 0 0 0 0;
 73516 1 5.65 3.64 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73517 1 0 0 0 0 2 1 0 230 184 1.1 0.9 0 0 0 0;
 73518 1 0 0 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 73519 1 0 0 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 73520 1 6.86 4.7 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73521 1 6.11 2.87 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73522 1 9.27 7.65 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73523 1 0 0 0 0 2 1 0 500 184 1.1 0.9 0 0 0 0;
 73524 1 0.54 0 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 73525 1 6.8 0 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73526 1 3.48 0 0 0 2 1 0 69 185 1.1 0.9 0 0 0 0;
 73527 1 16.37 13.61 0 0 2 1 0 138 154 1.1 0.9 0 0 0 0;
 73528 1 0 0 0 0 2 1 0 138 154 1.1 0.9 0 0 0 0;
 73529 1 2.76 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73530 1 1.56 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73531 1 2.44 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73532 1 3.79 0 0 0 2 1 0 69 153 1.1 0.9 0 0 0 0;
 73533 1 7.01 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73534 1 0 0 0 0 2 1 0 138 153 1.1 0.9 0 0 0 0;
 73535 1 6.54 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73536 1 4.15 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73537 1 4.46 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73538 1 2.96 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73539 1 4.04 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73540 1 0 0 0 0 2 1 0 138 156 1.1 0.9 0 0 0 0;
 73541 1 5.97 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73542 1 4.18 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73543 1 2.47 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73544 1 0 0 0 0 2 1 0 138 156 1.1 0.9 0 0 0 0;
 73545 1 3.82 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73546 1 7.45 0 0 0 2 1 0 69 156 1.1 0.9 0 0 0 0;
 73547 1 4.01 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73548 1 2.38 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73549 1 4.19 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73550 1 2.19 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73551 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73552 1 4.41 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73553 1 2.56 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73554 1 10.78 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73555 1 0 0 0 61.65 2 1 0 230 155 1.1 0.9 0 0 0 0;
 73556 1 6.5 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73557 1 2.56 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73558 1 7.42 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73559 1 3.82 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73560 1 3.62 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73561 1 3.39 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73562 1 4.04 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73563 1 2.6 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73564 1 1.98 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73565 1 4.63 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73566 1 2.75 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73567 1 3.64 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73568 1 1.08 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73569 1 4.38 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73570 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73571 1 1.94 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73572 1 9.38 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73573 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73574 1 12.64 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73575 1 13.25 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73576 1 1.64 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73577 1 1.77 0.76 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73578 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73579 1 4.31 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73580 1 1.77 1.28 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73581 1 7.86 3.74 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73582 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73583 1 1.75 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73584 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73585 1 9.05 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73586 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73587 1 3.3 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73588 1 2.75 1.23 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73589 1 1.48 1.04 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73590 1 3.41 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73591 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73592 1 2.46 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73593 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73594 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73595 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73596 1 1.85 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73597 1 4.29 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73598 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73599 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73600 1 3.95 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73601 1 2.59 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73602 1 1.49 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73603 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73604 1 1.7 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73605 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73606 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73607 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73608 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73609 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73610 1 1.63 1.12 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73611 1 7.06 2.34 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73612 1 2.35 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73613 1 1.7 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73614 1 0 0 0 0 2 1 0 138 155 1.1 0.9 0 0 0 0;
 73615 1 1.95 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73616 1 2.76 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73617 1 1.8 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73618 1 2.05 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73619 1 1.74 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73620 1 3.91 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73621 1 3.05 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73622 1 1.91 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73623 1 4.25 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73624 1 7.25 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73625 1 3.16 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73626 1 4.08 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73627 1 3.47 2.57 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73628 1 0 0 0 132.23 2 1 0 230 155 1.1 0.9 0 0 0 0;
 73629 1 7.15 4.6 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73630 1 6.78 5.18 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73631 1 3.03 1.27 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73632 1 1.58 0.84 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73633 1 2.43 1.16 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73634 1 1.42 0.84 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73635 1 1.11 0.57 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73636 1 3.18 1.49 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73637 1 2.42 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73638 1 2.78 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73639 1 2.03 1.27 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73640 1 3.01 2 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73641 1 0 0 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73642 1 0 0 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73643 1 0 0 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73644 1 8.42 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73645 1 25.53 10.03 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73646 1 5.82 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73647 1 5.98 2.79 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73648 1 3.33 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73649 1 7.62 6.25 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73650 1 4.25 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73651 1 0 0 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73652 1 0 0 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73653 1 2.89 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73654 1 3.55 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73655 1 3.78 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73656 1 0 0 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73657 1 2.68 1.87 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73658 1 4.34 2.62 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73659 1 3.68 2.14 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73660 1 1.7 0.87 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73661 1 1.09 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73662 1 0 0 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73663 1 0 0 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73664 1 9.65 7.33 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73665 1 4.66 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73666 1 0 0 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73667 1 0 0 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73668 1 0 0 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73669 1 1.06 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73670 1 1.59 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73671 1 2.61 0.92 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73672 1 0 0 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73673 1 4.16 2.07 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73674 1 2.33 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73675 1 5.79 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73676 1 9.21 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73677 1 3.11 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73678 1 5.28 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73679 1 7.7 3.97 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 73680 1 4.8 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 73681 1 0 0 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 73682 1 3.45 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73683 1 15.34 0 0 0 2 1 0 69 155 1.1 0.9 0 0 0 0;
 73684 1 0 0 0 11.75 2 1 0 230 178 1.1 0.9 0 0 0 0;
 73685 1 0 0 0 29.24 2 1 0 230 178 1.1 0.9 0 0 0 0;
 73686 1 2.16 0.66 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 73687 1 0 0 0 0 2 1 0 230 178 1.1 0.9 0 0 0 0;
 73688 1 1.66 0.71 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73689 1 0 0 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 73690 1 2.97 1.42 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73691 1 2.01 1.17 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73692 1 4.47 2.19 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73693 1 2.85 1.36 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73694 1 3.4 2.24 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73695 1 4.96 3.94 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73696 1 0 0 0 0 2 1 0 230 178 1.1 0.9 0 0 0 0;
 73697 1 0 0 0 59.8 2 1 0 230 178 1.1 0.9 0 0 0 0;
 73698 1 0 0 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 73699 1 2.39 1.14 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73700 1 2.69 1.85 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73701 1 2.35 0.93 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73702 1 4.11 2.64 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73703 1 2.18 1.58 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73704 1 5.78 3.77 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 73705 1 1.66 1.24 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 73706 1 3.48 2.76 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73707 1 4.66 2.03 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73708 1 6.43 2.9 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73709 1 7.45 6.61 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73710 1 0 0 0 0 2 1 0 230 178 1.1 0.9 0 0 0 0;
 73711 1 3.7 2.9 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73712 1 0 0 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 73713 1 0 0 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 73714 1 0 0 0 0 2 1 0 230 178 1.1 0.9 0 0 0 0;
 73715 1 5.81 3.11 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73716 1 0 0 0 14.59 2 1 0 230 178 1.1 0.9 0 0 0 0;
 73717 1 3.11 0 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73718 1 7.76 8.64 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73719 1 9.42 6.1 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73720 1 4.34 0 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73721 1 3.28 0 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73722 1 2.52 0 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73723 1 13.72 13.76 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73724 1 2.31 0 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73725 1 1.93 1.36 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73726 1 3.1 1.31 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73727 1 2.08 1.18 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73728 1 8.7 5.6 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73729 1 2.61 1.18 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73730 1 4.66 1.81 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73731 1 3.14 1.8 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73732 1 5.1 4.12 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73733 1 13.94 8.88 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73734 1 4.08 2.91 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73735 1 0 0 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 73736 1 0 0 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 73737 1 0 0 0 59.94 2 1 0 230 184 1.1 0.9 0 0 0 0;
 73738 1 0 0 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 73739 1 6.36 4.75 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73740 1 4.48 2.83 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73741 1 12.09 11.09 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73742 1 0 0 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 73743 1 0 0 0 47.98 2 1 0 230 184 1.1 0.9 0 0 0 0;
 73744 1 5.31 1.99 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73745 1 5.74 3.95 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73746 1 4.28 3.29 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73747 1 2.92 1.21 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73748 1 1.41 0.56 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73749 1 2.26 1.63 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73750 1 0 0 0 0 2 1 0 230 184 1.1 0.9 0 0 0 0;
 73751 1 1.43 0.7 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73752 1 4.88 2.28 0 0 2 1 0 69 184 1.1 0.9 0 0 0 0;
 73753 1 2.96 1.25 0 21.49 2 1 0 230 184 1.1 0.9 0 0 0 0;
 73754 1 4.7 2.43 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73755 1 0 0 0 0 2 1 0 230 178 1.1 0.9 0 0 0 0;
 73756 1 3.9 1.54 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73757 1 1.94 1.34 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73758 1 4.94 4.02 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73759 1 0.79 0 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73760 1 0 0 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 73761 1 2.92 0.95 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73762 1 0 0 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 73763 1 1.98 0.57 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73764 1 0 0 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 73765 1 10.06 8.63 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 73766 1 0 0 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 73767 1 2.86 2.16 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 73768 1 4.35 3.28 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 73769 1 2.68 1.76 0 0 2 1 0 138 178 1.1 0.9 0 0 0 0;
 73770 1 0 0 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 73771 1 3.34 1.72 0 0 2 1 0 69 178 1.1 0.9 0 0 0 0;
 73772 1 1.16 0.68 0 0 2 1 0 138 184 1.1 0.9 0 0 0 0;
 73773 1 11.98 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73774 1 7.57 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73775 1 0 0 0 0 2 1 0 138 147 1.1 0.9 0 0 0 0;
 73776 1 2.25 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73777 1 5.56 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73778 1 4.69 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73779 1 13.79 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73780 1 8.37 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73781 1 2.39 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73782 1 3.32 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73783 1 2.68 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73784 1 3.19 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73785 1 4.07 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73786 1 3.64 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73787 1 4.42 -12.58 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73788 1 1.63 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73789 1 2.54 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73790 1 2.7 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73791 1 4.74 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73792 1 4.78 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73793 1 3.78 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73794 1 8.86 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73795 1 3.45 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73796 1 3.38 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73797 1 5.38 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73798 1 5.85 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73799 1 5.07 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73800 1 1.59 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73801 1 2.18 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73802 1 2.39 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73803 1 5.23 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73804 1 3.5 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73805 1 3.31 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73806 1 2.14 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73807 1 7.8 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73808 1 5.88 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73809 1 10.12 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73810 1 2.8 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73811 1 4.8 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73812 1 7.77 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73813 1 3.37 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73814 1 3.21 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73815 1 2.2 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73816 1 5.58 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73817 1 3.06 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73818 1 0 0 0 0 2 1 0 138 145 1.1 0.9 0 0 0 0;
 73819 1 3.39 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73820 1 5.58 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73821 1 3.69 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73822 1 2.96 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73823 1 9.95 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73824 1 5.8 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73825 1 2.87 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73826 1 4.38 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73827 1 3.09 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73828 1 6.93 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73829 1 5.75 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73830 1 3.97 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73831 1 4.48 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73832 1 0 0 0 0 2 1 0 138 145 1.1 0.9 0 0 0 0;
 73833 1 17.5 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73834 1 1.93 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73835 1 4.59 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73836 1 1.9 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73837 1 1.92 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73838 1 2.45 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73839 1 2.39 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73840 1 5.33 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73841 1 2.58 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73842 1 7.57 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73843 1 2.69 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73844 1 2.46 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73845 1 6.41 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73846 1 0 0 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 73847 1 3.1 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73848 1 1.73 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73849 1 2.21 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73850 1 0 0 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 73851 1 4.19 -13.63 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73852 1 2.01 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73853 1 2.57 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73854 1 1.71 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73855 1 3.48 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73856 1 3.52 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73857 1 0 0 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 73858 1 2.39 1.43 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73859 1 7.03 5.99 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73860 1 1.53 0.89 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73861 1 2.59 1.87 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73862 1 0 0 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 73863 1 0 0 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 73864 1 1.69 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73865 1 2.03 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73866 1 2.48 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73867 1 3.25 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 73868 1 4.96 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73869 1 3.31 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73870 1 1.26 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73871 1 3.21 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73872 1 1.95 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73873 1 3.49 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73874 1 1.77 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73875 1 0 0 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 73876 1 3.1 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73877 1 2.26 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73878 1 3.97 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73879 1 1.72 0.93 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73880 1 3.54 1.66 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73881 1 2.45 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73882 1 2.3 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73883 1 3.72 2.22 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73884 1 1.43 0.59 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73885 1 5.75 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73886 1 3.19 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73887 1 8.64 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73888 1 2.83 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73889 1 2.41 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73890 1 6.48 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73891 1 5.29 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 73892 1 2.47 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73893 1 3.36 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73894 1 2.51 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73895 1 2.49 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73896 1 5.75 4.25 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73897 1 2.85 1.95 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73898 1 3.72 2.74 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73899 1 3.42 2.51 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73900 1 3.17 1.5 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73901 1 2.54 1.69 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73902 1 3.36 1.69 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73903 1 0 0 0 57.91 2 1 0 230 141 1.1 0.9 0 0 0 0;
 73904 1 4.6 1.77 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73905 1 1.4 0.91 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73906 1 3.81 2.36 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73907 1 21.43 25.43 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73908 1 3.54 2.62 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73909 1 5 3.19 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73910 1 2.84 1.18 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73911 1 3.62 1.89 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73912 1 2.98 2.18 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73913 1 0 0 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 73914 1 2.47 1.53 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73915 1 4.78 2.9 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73916 1 0.16 0 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73917 1 3 1.42 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73918 1 3.53 1.3 0 0 2 1 0 69 142 1.1 0.9 0 0 0 0;
 73919 1 2.67 0.94 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 73920 1 1.87 1.24 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 73921 1 1.15 0.67 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73922 1 40.5 52.04 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 73923 1 8.43 7.49 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73924 1 0 0 0 35.96 2 1 0 230 141 1.1 0.9 0 0 0 0;
 73925 1 4.14 3.01 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73926 1 0 0 0 56.54 2 1 0 230 141 1.1 0.9 0 0 0 0;
 73927 1 63.05 62.51 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 73928 1 0 0 0 0 2 1 0 230 141 1.1 0.9 0 0 0 0;
 73929 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 73930 1 5.76 3.95 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 73931 1 4.38 2.77 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 73932 1 2.03 1.42 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73933 1 5.52 2.05 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 73934 1 40.38 45.97 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 73935 1 84.08 103.77 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 73936 1 0 0 0 -55.57 2 1 0 230 141 1.1 0.9 0 0 0 0;
 73937 1 4.8 4.67 0 35.17 2 1 0 230 141 1.1 0.9 0 0 0 0;
 73938 1 0 0 0 0 2 1 0 230 141 1.1 0.9 0 0 0 0;
 73939 1 15.53 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73940 1 0 0 0 298.57 2 1 0 500 129 1.1 0.9 0 0 0 0;
 73941 1 10.34 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73942 1 2.24 1.24 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73943 1 0 0 0 0 2 1 0 230 141 1.1 0.9 0 0 0 0;
 73944 1 0 0 0 0 2 1 0 138 147 1.1 0.9 0 0 0 0;
 73945 1 0 0 0 0 2 1 0 230 141 1.1 0.9 0 0 0 0;
 73946 1 0 0 0 0 2 1 0 230 141 1.1 0.9 0 0 0 0;
 73947 1 6.76 5.42 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73948 1 2.48 1.04 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 73949 1 9.83 7.87 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73950 1 3.73 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73951 1 5.86 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73952 1 8.5 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73953 1 4.9 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73954 1 7.74 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73955 1 5.6 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73956 1 3.55 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73957 1 4.5 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73958 1 7 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73959 1 5.51 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73960 1 6.86 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73961 1 0 0 0 0 2 1 0 138 147 1.1 0.9 0 0 0 0;
 73962 1 5.13 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73963 1 4.41 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73964 1 3.42 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73965 1 4.29 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73966 1 2.24 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73967 1 3.28 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73968 1 6.07 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73969 1 0 0 0 0 2 1 0 138 147 1.1 0.9 0 0 0 0;
 73970 1 6.6 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73971 1 4.92 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73972 1 1.97 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73973 1 6.71 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73974 1 3.33 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73975 1 4.09 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73976 1 2.22 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73977 1 5.7 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73978 1 4.16 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73979 1 11.12 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73980 1 3.35 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73981 1 5.47 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73982 1 0 0 0 0 2 1 0 138 147 1.1 0.9 0 0 0 0;
 73983 1 6.66 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73984 1 7.69 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73985 1 0 0 0 0 2 1 0 138 147 1.1 0.9 0 0 0 0;
 73986 1 6.26 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73987 1 2.45 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73988 1 3.9 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73989 1 1.52 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73990 1 3.88 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73991 1 2.6 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73992 1 3.53 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73993 1 3 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73994 1 5.67 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73995 1 2.78 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73996 1 6.37 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73997 1 3.06 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73998 1 4.67 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 73999 1 6.7 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 74000 1 7.83 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 74001 1 2.27 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 74002 1 3.99 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 74003 1 3.66 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 74004 1 2.14 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 74005 1 4.84 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 74006 1 2.15 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 74007 1 7.55 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 74008 1 1.89 1.42 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 74009 1 0 0 0 0 2 1 0 138 147 1.1 0.9 0 0 0 0;
 74010 1 8.64 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 74011 1 0 0 0 0 2 1 0 138 147 1.1 0.9 0 0 0 0;
 74012 1 5.75 4.21 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 74013 1 3.32 2.46 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 74014 1 2.64 1.57 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 74015 1 3.56 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 74016 1 3.38 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 74017 1 4.86 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 74018 1 6.47 3.3 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74019 1 2.38 1.52 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74020 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74021 1 0 0 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 74022 1 8.01 6.03 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 74023 1 0 0 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 74024 1 2.91 2.19 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 74025 1 2.57 1.28 0 0 2 1 0 138 141 1.1 0.9 0 0 0 0;
 74026 1 5.46 2.72 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74027 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74028 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74029 1 0 0 0 133.56 2 1 0 230 141 1.1 0.9 0 0 0 0;
 74030 1 3.45 1.69 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 74031 1 3.36 1.99 0 0 2 1 0 69 141 1.1 0.9 0 0 0 0;
 74032 1 7.8 3.8 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 74033 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74034 1 4.67 1.98 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74035 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74036 1 3.28 2.14 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 74037 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74038 1 8.73 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 74039 1 4.47 2.72 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74040 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74041 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74042 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74043 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74044 1 4.21 2.34 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74045 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74046 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74047 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74048 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74049 1 6.04 3.21 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74050 1 4.39 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 74051 1 1.92 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 74052 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74053 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74054 1 4.69 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 74055 1 2.12 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 74056 1 1.53 0 0 0 2 1 0 69 147 1.1 0.9 0 0 0 0;
 74057 1 2.81 0.94 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74058 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74059 1 3.05 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 74060 1 4.21 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 74061 1 5.42 3.74 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74062 1 0 0 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74063 1 0 0 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 74064 1 1.71 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 74065 1 1.44 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 74066 1 2.89 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 74067 1 6.21 3.33 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 74068 1 3.44 2.39 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 74069 1 2.34 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 74070 1 4 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 74071 1 7.56 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 74072 1 1.86 0 0 0 2 1 0 69 144 1.1 0.9 0 0 0 0;
 74073 1 10.46 4.47 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 74074 1 0 0 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 74075 1 6.06 2.52 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 74076 1 3.19 1.26 0 0 2 1 0 138 143 1.1 0.9 0 0 0 0;
 74077 1 1.5 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 74078 1 4.12 0 0 0 2 1 0 69 143 1.1 0.9 0 0 0 0;
 74079 1 32.75 15.71 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 74080 1 4.93 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74081 1 3.88 0 0 0 2 1 0 138 131 1.1 0.9 0 0 0 0;
 74082 1 5 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74083 1 3.26 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74084 1 7.36 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74085 1 1.47 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74086 1 2.93 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74087 1 5.96 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74088 1 3.91 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74089 1 3.87 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74090 1 2.86 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74091 1 2.56 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74092 1 0 0 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 74093 1 7.95 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74094 1 5.71 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74095 1 2.49 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74096 1 4.43 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74097 1 2.96 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74098 1 3.61 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74099 1 0 0 0 0 2 1 0 138 145 1.1 0.9 0 0 0 0;
 74100 1 3.28 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74101 1 1.65 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74102 1 0 0 0 0 2 1 0 138 145 1.1 0.9 0 0 0 0;
 74103 1 6.88 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74104 1 6.11 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74105 1 1.49 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74106 1 2.13 1.21 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74107 1 8.02 7.52 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74108 1 0 0 0 0 2 1 0 230 146 1.1 0.9 0 0 0 0;
 74109 1 1.7 1.15 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74110 1 0 0 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 74111 1 2.21 1.51 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74112 1 1.55 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74113 1 0 0 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 74114 1 4.15 1.32 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74115 1 1.37 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74116 1 3.47 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74117 1 4.55 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74118 1 2.94 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74119 1 0 0 0 0 2 1 0 138 145 1.1 0.9 0 0 0 0;
 74120 1 2.19 0 0 0 2 1 0 69 145 1.1 0.9 0 0 0 0;
 74121 1 0 0 0 -200 2 1 0 230 146 1.1 0.9 0 0 0 0;
 74122 1 3.09 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74123 1 2.41 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74124 1 5.82 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74125 1 7.68 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74126 1 2.92 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74127 1 8.41 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74128 1 0 0 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 74129 1 3.14 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74130 1 3.82 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74131 1 4.7 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74132 1 5.41 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74133 1 5.36 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74134 1 3.83 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74135 1 5.46 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74136 1 0 0 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 74137 1 4.76 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74138 1 2.6 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74139 1 5.24 1.98 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 74140 1 0 0 0 0 2 1 0 230 162 1.1 0.9 0 0 0 0;
 74141 1 0 0 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 74142 1 6.09 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74143 1 3.96 1.16 0 0 2 1 0 138 144 1.1 0.9 0 0 0 0;
 74144 1 6.94 0 0 0 2 1 0 69 146 1.1 0.9 0 0 0 0;
 74145 1 1.14 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74146 1 8.34 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74147 1 0 0 0 0 2 1 0 138 131 1.1 0.9 0 0 0 0;
 74148 1 6.11 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74149 1 2.7 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74150 1 4.63 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74151 1 4.44 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74152 1 11.5 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74153 1 5.53 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74154 1 7.99 -11.11 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74155 1 3.13 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74156 1 4.14 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74157 1 0 0 0 0 2 1 0 138 131 1.1 0.9 0 0 0 0;
 74158 1 4.18 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74159 1 7.84 5.84 0 0 2 1 0 138 131 1.1 0.9 0 0 0 0;
 74160 1 0 0 0 0 2 1 0 138 131 1.1 0.9 0 0 0 0;
 74161 1 6.45 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74162 1 7.44 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74163 1 9.71 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74164 1 4.31 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74165 1 13.87 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74166 1 5.18 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74167 1 2.29 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74168 1 3.43 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74169 1 2.85 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74170 1 4.85 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74171 1 5.15 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74172 1 0 0 0 0 2 1 0 138 131 1.1 0.9 0 0 0 0;
 74173 1 12.81 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74174 1 66.61 0 0 0 2 1 0 138 131 1.1 0.9 0 0 0 0;
 74175 1 3.19 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74176 1 3.77 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74177 1 3.16 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74178 1 2.83 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74179 1 3.24 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74180 1 2.26 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74181 1 2.89 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74182 1 3.49 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74183 1 0 0 0 0 2 1 0 138 131 1.1 0.9 0 0 0 0;
 74184 1 4.14 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74185 1 4.62 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74186 1 0 0 0 0 2 1 0 138 131 1.1 0.9 0 0 0 0;
 74187 1 12.16 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74188 1 1.69 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74189 1 0 0 0 0 2 1 0 138 131 1.1 0.9 0 0 0 0;
 74190 1 1.07 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74191 1 2.16 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74192 1 11.35 0 0 0 2 1 0 138 131 1.1 0.9 0 0 0 0;
 74193 1 5.2 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74194 1 5.16 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74195 1 1.27 0 0 0 2 1 0 69 131 1.1 0.9 0 0 0 0;
 74196 1 1.35 0.49 0 0 2 1 0 138 146 1.1 0.9 0 0 0 0;
 74197 1 0 0 0 -15.87 2 1 0 230 130 1.1 0.9 0 0 0 0;
 74198 1 3.77 2.73 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74199 1 8.5 4.43 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74200 1 10.02 8.77 0 -100 2 1 0 230 130 1.1 0.9 0 0 0 0;
 74201 1 0 0 0 0 2 1 0 230 130 1.1 0.9 0 0 0 0;
 74202 1 3.76 2.34 0 -100 2 1 0 230 130 1.1 0.9 0 0 0 0;
 74203 1 5.07 2.44 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74204 1 0.77 0 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74205 1 2.49 1.36 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74206 1 2.28 1.63 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74207 1 2.92 1.67 0 -126.54 2 1 0 230 130 1.1 0.9 0 0 0 0;
 74208 1 0 0 0 0 2 1 0 230 130 1.1 0.9 0 0 0 0;
 74209 1 1.43 0.72 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74210 1 0 0 0 0 2 1 0 138 130 1.1 0.9 0 0 0 0;
 74211 1 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 74212 1 2.41 0.95 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74213 1 0 0 0 0 2 1 0 230 130 1.1 0.9 0 0 0 0;
 74214 1 5.32 -18.02 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74215 1 0 0 0 0 2 1 0 230 130 1.1 0.9 0 0 0 0;
 74216 1 3.64 2.5 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74217 1 4.28 3.12 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74218 1 0 0 0 0 2 1 0 138 130 1.1 0.9 0 0 0 0;
 74219 1 0 0 0 0 2 1 0 138 130 1.1 0.9 0 0 0 0;
 74220 1 1.61 0.83 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74221 1 2.43 1.53 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74222 1 5.8 3.94 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74223 1 3.1 1.78 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74224 1 1.19 0.89 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74225 1 0 0 0 0 2 1 0 500 129 1.1 0.9 0 0 0 0;
 74226 1 3.32 1.28 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74227 1 1.19 0.5 0 0 2 1 0 138 130 1.1 0.9 0 0 0 0;
 74228 1 1.28 0.95 0 0 2 1 0 138 130 1.1 0.9 0 0 0 0;
 74229 1 0 0 0 0 2 1 0 138 130 1.1 0.9 0 0 0 0;
 74230 1 3.3 2.57 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74231 1 4.13 3.27 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74232 1 6.32 4.75 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74233 1 1.95 1.36 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74234 1 4.02 3.33 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74235 1 3.5 2.28 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74236 1 2.84 -13.45 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74237 1 6.08 4.96 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74238 1 3.1 1.65 0 0 2 1 0 69 128 1.1 0.9 0 0 0 0;
 74239 1 5.14 -18.51 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 74240 1 4.78 2.3 0 0 2 1 0 138 130 1.1 0.9 0 0 0 0;
 74241 1 2.41 1.63 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 74242 1 1.06 0.77 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 74243 1 9.9 -20.04 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 74244 1 2.41 1.25 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 74245 1 9.23 7.49 0 0 2 1 0 69 157 1.1 0.9 0 0 0 0;
 74246 1 1.62 0.88 0 0 2 1 0 69 126 1.1 0.9 0 0 0 0;
 74247 1 2.38 1.76 0 0 2 1 0 69 126 1.1 0.9 0 0 0 0;
 74248 1 4.44 3.3 0 0 2 1 0 69 126 1.1 0.9 0 0 0 0;
 74249 1 1.95 1.29 0 0 2 1 0 69 126 1.1 0.9 0 0 0 0;
 74250 1 3.1 0 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74251 1 4.27 0 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74252 1 11.59 0 0 0 2 1 0 69 130 1.1 0.9 0 0 0 0;
 74253 1 6.58 0 0 0 2 1 0 69 126 1.1 0.9 0 0 0 0;
 74254 1 3.57 0 0 0 2 1 0 69 126 1.1 0.9 0 0 0 0;
 74255 1 0 0 0 0 2 1 0 138 128 1.1 0.9 0 0 0 0;
 74256 1 0 0 0 0 2 1 0 138 130 1.1 0.9 0 0 0 0;
 74257 1 9.31 6.64 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 74258 1 3.4 2.32 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 74259 1 2.01 1.08 0 0 2 1 0 69 132 1.1 0.9 0 0 0 0;
 74260 1 2.26 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74261 1 1.2 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74262 1 13.77 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74263 1 2.78 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74264 1 0 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 74265 1 0 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 74266 1 1.91 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74267 1 1.2 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74268 1 2.24 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74269 1 3.08 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74270 1 2.16 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74271 1 2.55 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74272 1 7.17 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74273 1 8.61 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74274 1 3.9 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74275 1 4.25 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74276 1 4.85 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74277 1 7.31 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74278 1 1.53 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74279 1 0 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 74280 1 8.2 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74281 1 2.29 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74282 1 2.86 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74283 1 1.25 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74284 1 0 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 74285 1 5.75 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 74286 1 1.85 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 74287 1 0 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 74288 1 2.81 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74289 1 2.56 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74290 1 0 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 74291 1 72.01 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 74292 1 0 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 74293 1 7.1 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74294 1 0 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 74295 1 0 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 74296 1 3.58 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74297 1 3.17 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 74298 1 13.68 0 0 0 2 1 0 69 134 1.1 0.9 0 0 0 0;
 74299 1 13.77 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74300 1 10.58 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74301 1 4.56 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74302 1 2.44 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74303 1 2.81 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74304 1 3.98 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74305 1 6.56 0 0 0 2 1 0 69 138 1.1 0.9 0 0 0 0;
 74306 1 3.52 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74307 1 2.22 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74308 1 3.63 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
 74309 1 0 0 0 0 2 1 0 138 138 1.1 0.9 0 0 0 0;
 74310 1 0 0 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 74311 1 22.66 10.67 0 0 2 1 0 138 135 1.1 0.9 0 0 0 0;
 74312 1 3.74 0 0 0 2 1 0 69 135 1.1 0.9 0 0 0 0;
