function mpc = pglib_opf_case20758_epigrids__sad
mpc.version = '2';
mpc.baseMVA = 100.0;
mpc.bus = [
 60477 76226 0.033414 0.065486 0.00098 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60478 60482 0.006343 0.019836 0.00574 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60478 76226 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60478 76226 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60479 60480 0.037193 0.095614 0.00148 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76224 60479 0.01885 0.049964 0.00126 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60480 60481 0.11205 0.147286 0.00202 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60481 76229 0.2247 0.177879 0.00224 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60481 76231 0.160957 0.114036 0.0018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60482 60484 0.003886 0.013586 0.0045 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60482 76227 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60482 76227 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76227 60483 0.025043 0.049586 0.00073 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60483 76519 0.021171 0.056114 0.00142 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60484 60485 0.006071 0.02115 0.00491 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60485 60487 0.006386 0.022579 0.00509 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60486 76228 0.086614 0.056079 0.00106 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60487 60488 0.0057 0.019007 0.00482 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60487 76228 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60487 76228 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60488 61242 0.010357 0.028193 0.00621 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60488 76229 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60488 76229 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60489 61266 0.043214 0.069329 0.00128 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76229 60489 0.024064 0.044743 0.00105 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60490 76230 0.177871 0.140793 0.00177 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60491 60492 0.016043 0.037243 0.01135 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60491 60910 0.014836 0.039214 0.00918 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60491 76230 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60491 76230 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60492 60494 0.0087 0.023679 0.00521 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60492 76231 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60492 76231 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60493 60494 0.008793 0.0352 0.00887 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60493 76232 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60493 76232 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60493 76377 0.023493 0.089364 0.02504 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60494 76233 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60494 76233 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76233 60495 0.029779 0.019279 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76219 60496 0.152821 0.523143 0.01141 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60497 60505 0.010257 0.01495 0.00034 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60497 60640 0.027007 0.027279 0.00036 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60497 60641 0.022014 0.015593 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60497 60657 0.049479 0.035771 0.00054 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60497 76249 0.022543 0.057107 0.00113 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60498 60504 0.001036 0.00325 0.00094 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60498 60634 0.002521 0.008229 0.00219 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60498 76234 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60498 76234 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60499 60500 0.001486 0.003729 0.00096 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60499 60503 0.000893 0.003471 0.00093 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60499 60631 0.003421 0.011736 0.00281 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60499 76235 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60499 76235 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60500 60501 0.000857 0.003529 0.00084 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60500 60511 0.001286 0.006957 0.00169 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60500 60636 0.001943 0.008014 0.0019 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60500 76236 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60500 76236 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60501 60511 0.000821 0.003821 0.00094 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60501 76237 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60501 76237 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76237 60502 0.018664 0.014629 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60503 60509 0.0014 0.00325 0.00099 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60503 60525 0.001614 0.008221 0.00298 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60503 61278 0.005664 0.022264 0.00582 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60503 76238 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60503 76238 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60503 76252 0.002143 0.016443 0.00441 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60504 60508 0.000829 0.002921 0.00066 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60504 76239 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60504 76239 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60505 60506 0.009543 0.006179 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60505 60520 0.009107 0.021143 0.00031 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60507 76240 0.011686 0.007564 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60508 60509 0.0012 0.003164 0.00074 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60508 60519 0.001071 0.003793 0.00086 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60508 76240 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60508 76240 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60509 60517 0.000921 0.003 0.00079 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60509 76241 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60509 76241 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76237 60510 0.026029 0.018443 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76241 60510 0.022457 0.017771 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60510 76248 0.016893 0.026957 0.00062 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60511 60515 0.000536 0.002557 0.00074 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60511 60527 0.001021 0.006186 0.00158 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60512 60513 0.00595 0.009493 0.00022 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60512 60528 0.004993 0.009286 0.00021 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60513 76242 0.018264 0.011821 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60514 76242 0.0103 0.00815 0.0001 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60515 60527 0.000807 0.003836 0.00092 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60515 76242 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60515 76242 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60516 76246 0.01655 0.011721 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60517 60524 0.000721 0.003 0.0007 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60517 76243 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60517 76243 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76243 60518 0.015693 0.010164 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60518 76245 0.010193 0.013907 0.00025 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60519 60522 0.001 0.003271 0.00087 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60520 60521 0.003521 0.01 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60520 60661 0.013221 0.0441 0.0007 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60520 76249 0.008021 0.023579 0.00049 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60521 76244 0.002864 0.011136 0.00019 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60522 60523 0.000736 0.001993 0.00044 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60522 60539 0.000886 0.003693 0.00115 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60522 76244 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60522 76244 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60523 60541 0.00105 0.003614 0.00086 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60523 76245 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60523 76245 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60524 60525 0.0009 0.003679 0.00089 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60524 60533 0.000914 0.003043 0.00077 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60524 76246 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60524 76246 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60525 60526 0.000386 0.002007 0.00053 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60525 60527 0.001379 0.00415 0.0013 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60526 60527 0.001 0.002571 0.00064 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60526 60530 0.000657 0.00335 0.00121 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60527 60530 0.000293 0.002529 0.00069 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60527 76252 0.0009 0.004579 0.00166 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60528 76247 0.004586 0.01215 0.00031 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60529 60530 0.001536 0.003857 0.001 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60529 60947 0.008514 0.038343 0.01021 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60529 76247 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60529 76247 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60529 76252 0.001079 0.004321 0.00109 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60530 76252 0.000271 0.002064 0.00101 381 400.05 419.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60531 60532 0.010793 0.007643 0.00012 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60532 76253 0.015314 0.016843 0.00022 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60533 60550 0.001229 0.005071 0.0012 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60533 76248 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60533 76248 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60534 60535 0.007107 0.008829 0.00019 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76244 60534 0.003871 0.006814 0.00013 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60535 76249 0.0106 0.010414 0.00018 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60536 76249 0.03225 0.020879 0.0004 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60537 76249 0.013514 0.012193 0.00021 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60538 60540 0.000657 0.0035 0.00116 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60538 60644 0.008393 0.02985 0.00664 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60538 60663 0.002671 0.014179 0.00473 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60538 76249 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60538 76249 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60538 76256 0.000771 0.005064 0.00127 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60539 76250 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60539 76250 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60539 76256 0.000586 0.003429 0.00094 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60540 60541 0.000671 0.002343 0.00054 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60540 76256 0.000571 0.002279 0.00057 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60541 60546 0.002514 0.008893 0.00201 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60541 76251 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60541 76251 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60542 76255 0.015629 0.010121 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76248 60543 0.015614 0.010107 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60544 60555 1.4e-05 0.000221 0.01399 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60544 76252 0.000271 0.020351 0 850 850 850 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60544 76252 0.000271 0.020351 0 850 850 850 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60545 60546 0.000243 0.001993 0.00054 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60545 60552 0.001486 0.005 0.00124 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76252 60545 0.000236 0.002671 0.00103 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60545 76253 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60545 76253 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60546 60552 0.001136 0.00285 0.00074 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60546 60557 0.001593 0.003843 0.00109 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60546 76254 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60546 76254 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60547 60548 0.004157 0.007307 0.00014 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76254 60547 0.002536 0.00745 0.00015 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60548 60549 0.010164 0.008043 0.0001 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60549 76255 0.005021 0.007529 0.00014 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60550 60552 0.002264 0.005257 0.0016 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60550 76255 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60550 76255 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60550 76256 0.000421 0.002336 0.00071 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60551 76256 0.000119 0.009548 0 1550 1550 1550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60551 76270 0.000343 0.003557 0.03939 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60551 76380 0.000386 0.006621 0.06539 998 1047.9 1097.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76256 60552 0.002193 0.00765 0.00177 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60552 76258 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60552 76258 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60553 76260 0.029743 0.021071 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60554 76259 0.009607 0.015329 0.00035 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60555 60593 0.000121 0.001436 0.10748 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60555 60918 0.000121 0.001471 0.11041 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60555 76259 0.011865 0.36781 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60555 76259 0.011865 0.36781 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60556 60557 0.000979 0.003429 0.00114 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60556 60569 0.0015 0.005714 0.0016 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60556 76260 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60556 76260 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76252 60557 0.00065 0.004629 0.00144 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76258 60558 0.005764 0.011843 0.00023 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60558 76261 0.007921 0.010414 0.00014 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76257 60559 0.022893 0.023121 0.00031 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60560 60561 0.005893 0.012107 0.00023 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60560 60562 0.008 0.012257 0.00017 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76257 60561 0.012829 0.02385 0.00056 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60562 60575 0.004643 0.00745 0.00014 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60563 60564 0.006343 0.004493 7e-05 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60564 76263 0.004479 0.011879 0.0003 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60565 76262 0.00645 0.013257 0.00025 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60566 60568 0.000864 0.002357 0.00052 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60566 76261 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60566 76261 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76261 60567 0.011757 0.007607 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60568 60569 0.000579 0.001779 0.00039 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60569 60570 0.001007 0.002921 0.00071 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60569 60579 0.000521 0.002079 0.00052 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60570 60571 0.000721 0.001936 0.00044 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60570 76262 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60570 76262 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60570 76265 0.000593 0.003386 0.00112 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76256 60571 0.004736 0.012286 0.00299 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60571 76263 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60571 76263 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60571 76265 0.000971 0.004 0.00095 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60572 60573 0.006736 0.004357 9e-05 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60573 60584 0.0066 0.005436 0.00011 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60574 60575 0.003607 0.008379 0.00012 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60574 60578 0.002093 0.007143 0.00016 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76263 60574 0.010693 0.012536 0.00022 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60576 60577 0.0142 0.009193 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60577 60589 0.0202 0.0181 0.00037 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60578 76267 0.001571 0.0078 0.00019 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60579 76264 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60579 76264 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60579 76265 0.000864 0.003443 0.00116 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76264 60580 0.003086 0.005743 0.00014 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60580 76266 0.001779 0.006814 0.00019 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60581 76265 0.000195 0.013624 0 800 800 800 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76266 60581 0.000417 0.033397 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60581 76271 0.0004 0.003214 0.00604 397 416.85 436.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60581 76373 0.002021 0.016836 0.05253 635 666.75 698.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60582 60583 0.004886 0.003864 5e-05 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76266 60582 0.003093 0.004936 0.00011 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60584 60585 0.004221 0.008671 0.00016 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60585 60586 0.009557 0.006764 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76266 60585 0.0018 0.007686 0.00017 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60585 76269 0.001557 0.005979 0.00017 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60587 60590 0.000771 0.002236 0.00054 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60587 76267 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60587 76267 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76267 60588 0.0113 0.008 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60589 76268 0.005093 0.009471 0.00022 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60590 60591 0.000857 0.002593 0.00057 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60590 60594 0.000557 0.00255 0.00081 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60590 76268 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60590 76268 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76265 60591 0.001436 0.003907 0.00086 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60591 76269 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60591 76269 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76266 60592 0.011264 0.008914 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60593 60613 2.9e-05 0.000521 0.04576 2720 2856 2992 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60593 76270 7.4e-05 0.005945 0 1850 1850 1850 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60593 76270 7.4e-05 0.005945 0 1850 1850 1850 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76272 60594 0.001279 0.004664 0.00143 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60594 76274 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60594 76274 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60594 76281 0.002579 0.01175 0.00373 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76274 60595 0.00935 0.01275 0.00029 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60596 60599 0.0242 0.017143 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60597 60599 0.026 0.018414 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60598 60599 0.014079 0.009114 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60599 76275 0.003486 0.013571 0.00023 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76272 60600 0.001207 0.007071 0.00193 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60600 76275 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60600 76275 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60601 60602 0.014736 0.009536 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76273 60601 0.011136 0.017779 0.00041 62 62 62 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60603 60692 0.005257 0.020664 0.00541 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60603 76276 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60603 76276 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60603 76281 0.00145 0.007971 0.00288 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60603 76286 0.005107 0.0123 0.00347 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60604 60605 0.003357 0.013121 0.00029 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60604 60699 0.0108 0.03175 0.00065 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60605 76277 0.001636 0.008129 0.00019 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60605 76283 0.00885 0.018179 0.00035 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60606 60607 0.000986 0.002957 0.00066 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60606 76277 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60606 76277 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76272 60607 0.001814 0.007271 0.00184 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60607 76281 0.000914 0.003471 0.00097 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60608 60609 0.017093 0.013521 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76275 60608 0.006621 0.016779 0.00034 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60610 60611 0.0099 0.006407 0.00012 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60610 76278 0.015943 0.010321 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60612 76278 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60612 76278 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60612 76281 0.002043 0.006157 0.00193 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60613 60730 0.000129 0.001564 0.11743 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60613 76279 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76281 60613 0.000256 0.019221 0 900 900 900 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60614 76283 0.01425 0.0101 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60615 60624 9.3e-05 0.00105 0.01018 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76270 60615 0.000171 0.001943 0.01756 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60615 76282 0.000119 0.009523 0 1050 1050 1050 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60616 60617 0.002393 0.007993 0.00013 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76283 60616 0.00355 0.015821 0.00027 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60617 60701 0.016986 0.027114 0.00062 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60618 60736 0.000371 0.002614 0.00446 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76271 60618 0.000743 0.00495 0.00933 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76282 60618 0.000343 0.00235 0.00423 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60618 76284 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60618 76284 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76284 60619 0.001057 0.003629 0.00087 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60619 76285 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60619 76285 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60620 60622 0.014757 0.011679 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76285 60620 0.013586 0.012171 0.00025 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60621 60623 0.028607 0.018521 0.00035 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60621 60627 0.021529 0.01525 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60621 60734 0.012721 0.008236 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76285 60621 0.004257 0.016557 0.00028 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60624 60626 9.3e-05 0.001021 0.00931 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60624 60732 9.3e-05 0.001021 0.00996 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60624 76286 0.000359 0.026907 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60625 60715 0.004029 0.013443 0.00341 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76286 60625 0.000957 0.003129 0.00083 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60626 76288 0.000357 0.024997 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60626 76288 0.000357 0.024997 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60627 60628 0.010264 0.007271 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60629 60637 0.026536 0.018793 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60630 61279 0.021064 0.016671 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60630 76292 0.01145 0.018279 0.00042 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60631 60632 0.001571 0.004271 0.00094 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60631 60636 0.001671 0.004407 0.00104 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60631 61281 0.001314 0.004421 0.0011 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60631 76289 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60631 76289 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60632 60634 0.001671 0.0042 0.00109 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60632 61283 0.001321 0.004543 0.00109 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60632 76290 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60632 76290 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60633 76291 0.028129 0.019921 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60634 76291 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60634 76291 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76235 60635 0.011321 0.025679 0.00051 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60635 76292 0.008193 0.011179 0.0002 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60636 61281 0.003379 0.008929 0.00209 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60636 76292 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60636 76292 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60637 60638 0.008043 0.018671 0.00028 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76292 60637 0.0183 0.015064 0.00031 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76236 60638 0.005314 0.015621 0.00032 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60639 60640 0.007321 0.015036 0.00029 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76235 60639 0.003714 0.012379 0.00019 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60640 60642 0.01135 0.019957 0.00038 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60642 60643 0.026707 0.021136 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60643 76293 0.019543 0.013843 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60644 61295 0.005471 0.012707 0.00387 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60644 76293 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60644 76293 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60645 60647 0.005586 0.012779 0.00031 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76293 60645 0.004443 0.015171 0.00033 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60646 60648 0.010707 0.019314 0.00028 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60646 76363 0.004529 0.015857 0.00044 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60647 60648 0.006143 0.012621 0.00024 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60649 60652 0.030371 0.0274 0.00046 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60649 60655 0.011657 0.013664 0.00024 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60649 76295 0.013379 0.033879 0.00067 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60650 60651 0.022879 0.024436 0.00051 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60650 60654 0.012479 0.02565 0.00049 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60650 60866 0.029371 0.068186 0.00101 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60650 76296 0.015964 0.032807 0.00063 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60651 60653 0.019279 0.015114 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60652 76363 0.0054 0.021086 0.00046 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60654 60660 0.00405 0.010743 0.00027 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60655 60656 0.003607 0.007379 0.00018 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60656 76294 0.0042 0.012879 0.00035 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60658 60660 0.037279 0.026407 0.00041 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60659 60662 0.02185 0.015479 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60660 60661 0.010193 0.013893 0.00031 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60660 76294 0.015971 0.037086 0.00055 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60661 60662 0.022357 0.0184 0.00037 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60663 60664 0.001264 0.003336 0.00078 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60663 76294 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60663 76294 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60664 60874 0.008786 0.023929 0.00527 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76256 60664 0.005764 0.02265 0.00592 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60664 76295 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60664 76295 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60665 76296 0.019607 0.012693 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60666 60668 0.007707 0.014321 0.00034 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76295 60666 0.0163 0.013414 0.00027 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60667 60867 0.00135 0.004207 0.00122 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60667 76296 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60667 76296 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60668 60671 0.017529 0.020543 0.00036 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60668 60673 0.0132 0.014093 0.0003 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60668 76358 0.0087 0.024957 0.00039 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60669 60670 0.0048 0.007657 0.00018 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60669 76304 0.007007 0.020607 0.00042 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60670 60671 0.015464 0.012729 0.00026 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60672 60673 0.012693 0.020264 0.00046 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60672 76302 0.004321 0.01655 0.00046 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60674 60675 0.01835 0.013 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60674 60676 0.009543 0.019621 0.00037 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60674 76297 0.005593 0.0239 0.00054 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60674 76302 0.018621 0.029729 0.00069 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60676 76361 0.010121 0.022957 0.00046 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60677 60683 0.004964 0.013114 0.00307 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60677 76297 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60677 76297 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60677 76352 0.001707 0.0105 0.00303 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60677 76359 0.003407 0.01365 0.00344 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60678 60680 0.02035 0.014414 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60679 60680 0.002407 0.007936 0.00013 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60679 60687 0.014579 0.009443 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60679 76302 0.017071 0.033807 0.00049 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76297 60680 0.003293 0.012864 0.00029 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60681 76298 0.029564 0.019136 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60682 60683 0.001243 0.005186 0.00161 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60682 60688 0.000957 0.003979 0.00093 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60682 60703 0.006543 0.017293 0.00405 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60682 60704 0.001429 0.003314 0.00101 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60682 76298 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60682 76298 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60683 60684 0.001921 0.007807 0.0019 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60684 60840 0.005821 0.022657 0.00605 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60684 60862 0.002464 0.014007 0.00406 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60684 76299 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60684 76299 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60684 76353 0.00205 0.007793 0.00218 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60685 60690 0.018621 0.012057 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60686 60688 0.001821 0.004814 0.00113 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60686 76300 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60686 76300 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60688 60689 0.003593 0.010907 0.00239 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60688 60705 0.004014 0.010607 0.00249 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60688 76301 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60688 76301 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60689 60694 0.002264 0.005686 0.00147 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60689 60880 0.007871 0.021436 0.00472 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76272 60689 0.010136 0.033821 0.00858 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60689 76302 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60689 76302 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60690 60693 0.018621 0.012057 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76301 60690 0.0224 0.029443 0.0004 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60691 76303 0.009679 0.006264 0.00012 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60692 60694 0.001271 0.004357 0.00104 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60692 76303 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60692 76303 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60693 60697 0.012293 0.025164 0.00062 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60694 60695 0.001407 0.003614 0.00089 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60695 76304 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60695 76304 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76304 60696 0.02225 0.015764 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60697 60698 0.012079 0.016479 0.00029 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76276 60697 0.006229 0.038314 0.00069 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60698 60699 0.006407 0.013171 0.00025 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60699 60702 0.043086 0.027893 0.00053 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60699 76305 0.023814 0.0196 0.0004 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60700 60703 0.003136 0.008136 0.00197 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60700 76305 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60700 76305 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76305 60701 0.016221 0.014536 0.0003 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60702 76306 0.025621 0.016586 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60703 60708 0.001364 0.003543 0.00086 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60703 60715 0.003471 0.008364 0.00236 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60704 60705 0.001293 0.003421 0.0008 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60705 60707 0.001843 0.004436 0.00125 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60705 60708 0.002964 0.007629 0.00189 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60705 76306 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60705 76306 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60706 76307 0.024864 0.017614 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60707 60708 0.002564 0.006443 0.00167 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60707 76307 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60707 76307 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60708 60715 0.004386 0.011779 0.00267 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76299 60709 0.00385 0.015029 0.00034 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76307 60709 0.004293 0.019036 0.00057 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60710 60711 0.052729 0.041729 0.00053 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60710 60712 0.020793 0.024371 0.00042 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60712 60713 0.005043 0.013357 0.00034 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60712 60714 0.017736 0.018943 0.0004 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60713 60717 0.0475 0.033643 0.00053 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60713 76348 0.004771 0.021143 0.00064 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60714 76308 0.007057 0.016386 0.00024 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60715 76308 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60715 76308 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60715 76311 0.002436 0.012893 0.0043 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60715 76353 0.00855 0.0325 0.0091 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60716 60728 0.00455 0.008171 0.00015 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76308 60716 0.00985 0.022864 0.00034 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60717 60718 0.015771 0.012357 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60717 60719 0.021457 0.013893 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76308 60717 0.009493 0.018793 0.00028 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60717 76348 0.03085 0.054257 0.00102 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60719 60720 0.014629 0.018164 0.00039 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60720 76348 0.011571 0.026257 0.00052 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60721 60725 0.027464 0.019457 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60722 60724 0.015464 0.010014 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60723 60724 0.012371 0.008757 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60723 60725 0.008129 0.012186 0.00022 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60725 60726 0.00365 0.009671 0.00024 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60726 76330 0.004129 0.017664 0.0004 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60727 60728 0.003671 0.014293 0.00024 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60727 76309 0.002836 0.014336 0.00025 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76288 60729 0.000271 0.001879 0.0032 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60729 76309 0.004637 0.16694 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60729 76309 0.004637 0.16694 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60729 76310 0.000457 0.0032 0.00545 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60730 60770 6.4e-05 0.000807 0.0554 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60730 76310 0.000166 0.013272 0 1100 1100 1100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76311 60730 0.000329 0.024712 0 700 700 700 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76287 60731 0.002586 0.012607 0.00021 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60731 76312 0.006686 0.015286 0.00037 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60732 60739 7.9e-05 0.000907 0.00828 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76279 60732 0.000136 0.001407 0.01559 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60732 76312 0.004748 0.17093 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60732 76312 0.004748 0.17093 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60733 76314 0.011293 0.008 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60735 76314 0.024564 0.0174 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60736 76313 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76314 60736 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60737 60743 0.001793 0.004321 0.00122 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76313 60737 0.001064 0.002807 0.00066 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60737 76315 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60737 76315 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60738 60742 0.023486 0.018407 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76315 60738 0.016136 0.015857 0.00026 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60739 76316 0.001136 0.049987 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60739 76316 0.001136 0.049987 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76288 60740 0.000371 0.002414 0.00481 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76310 60740 0.000571 0.003957 0.00698 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76316 60740 0.000207 0.001471 0.00251 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60740 76317 0.001863 0.072643 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60740 76317 0.001863 0.072643 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60741 60750 0.001221 0.003143 0.00078 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76317 60741 0.001664 0.004529 0.001 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60742 76318 0.009543 0.013021 0.00024 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60743 60748 0.001993 0.005271 0.00124 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60743 60749 0.002107 0.005743 0.00126 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76313 60743 0.00285 0.007164 0.00186 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60743 76318 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60743 76318 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76318 60744 0.02035 0.013179 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60745 60748 0.009664 0.024293 0.00629 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60745 60940 0.005257 0.018571 0.00419 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60745 76319 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60745 76319 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60746 76338 0.116657 0.075536 0.00144 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60747 76320 0.024036 0.017021 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60748 76320 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60748 76320 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60748 76322 0.0037 0.008586 0.00261 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60749 76322 0.002407 0.006193 0.00154 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60750 60751 0.001686 0.004593 0.00101 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60750 76322 0.001321 0.005471 0.00129 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76311 60751 0.002593 0.006671 0.00165 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60752 60754 0.0002 0.001307 0.00261 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76310 60752 0.000536 0.003593 0.00676 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60752 76321 0.004637 0.16694 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60752 76321 0.004637 0.16694 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60752 76327 0.00035 0.002593 0.00494 383 402.15 421.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60753 60754 0.000257 0.001664 0.00332 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60753 76322 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76323 60753 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60755 60756 0.023821 0.016879 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76323 60755 0.006507 0.014879 0.00036 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60757 60758 0.021007 0.014879 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76321 60758 0.012486 0.028329 0.00056 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76321 60759 0.016993 0.013993 0.00029 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60760 60761 0.018307 0.01185 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60761 60765 0.0074 0.01375 0.00032 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60762 60763 0.015007 0.009721 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60763 76324 0.004743 0.007993 0.00011 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60764 60766 0.000736 0.002593 0.00059 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60764 60791 0.0006 0.005493 0.00199 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60764 76324 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60764 76324 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60764 76328 0.001529 0.012414 0.00395 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60765 76326 0.004857 0.012871 0.00033 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60766 60769 0.0014 0.004564 0.00121 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60767 76325 0.013107 0.017879 0.00032 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60768 60782 0.001743 0.007236 0.00169 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60768 76325 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60768 76325 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60768 76328 0.000986 0.006464 0.00164 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60769 60787 0.0025 0.006036 0.0017 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60769 76326 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60769 76326 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60769 76328 0.000943 0.00735 0.0022 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60770 61019 0.000221 0.003043 0.23034 1893 1987.65 2082.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60770 76327 0.000152 0.012166 0 1200 1200 1200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60770 76327 0.000152 0.012166 0 1200 1200 1200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76311 60771 0.002614 0.010457 0.00264 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76328 60771 0.003143 0.010793 0.00259 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60771 76330 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60771 76330 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76330 60772 0.034257 0.022179 0.00042 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60773 60774 0.024714 0.017507 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76329 60773 0.040871 0.029543 0.00045 50 50 50 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60775 60777 0.028807 0.020407 0.00032 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60775 60845 0.029864 0.021157 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76325 60776 0.02635 0.017064 0.00032 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76325 60777 0.012971 0.03335 0.00051 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60778 60779 0.027986 0.019821 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60779 60780 0.011079 0.00785 0.00012 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76325 60779 0.005679 0.013179 0.00019 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60781 60835 0.029014 0.018786 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60781 76331 0.008771 0.019886 0.0004 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60782 60786 0.001514 0.00535 0.00121 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60782 76331 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60782 76331 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76331 60783 0.012343 0.007993 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60784 60785 0.006364 0.016857 0.00043 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60784 76332 0.006829 0.026679 0.00059 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60785 60824 0.008186 0.013121 0.00024 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76328 60786 0.003064 0.0146 0.00346 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60786 76332 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60786 76332 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60786 76343 0.001743 0.010221 0.00279 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60787 76333 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60787 76333 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60788 60790 0.006486 0.022707 0.00063 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76333 60788 0.004171 0.019464 0.00045 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60789 60790 0.024179 0.019136 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60789 60793 0.029057 0.018814 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60790 76344 0.011093 0.0195 0.00036 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60791 60795 0.002043 0.009536 0.00236 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60791 76334 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60791 76334 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60792 60793 0.004607 0.013557 0.00028 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76334 60792 0.002379 0.010529 0.00024 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60793 76335 0.016057 0.017664 0.00024 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60794 60797 0.001429 0.003436 0.00097 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60794 76335 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60794 76335 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60795 60796 0.0013 0.003021 0.00092 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60795 60799 0.0032 0.008036 0.00209 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60795 60803 0.004886 0.012686 0.00308 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60795 76336 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60795 76336 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60796 60797 0.0017 0.004364 0.00108 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60796 60801 0.001629 0.004221 0.00103 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60797 76337 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60797 76337 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60798 76342 0.005907 0.0197 0.00031 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60798 76462 0.005736 0.026743 0.00061 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60799 60800 0.0014 0.0036 0.00089 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60800 61187 0.001736 0.004171 0.00118 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60800 76338 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60800 76338 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60800 76461 0.003643 0.009457 0.00229 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60801 60804 0.001257 0.003314 0.00078 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60801 76339 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60801 76339 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76339 60802 0.017714 0.012543 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60802 76340 0.022757 0.016121 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60803 60806 0.002907 0.007686 0.0018 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60803 76340 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60803 76340 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60803 76461 0.002086 0.005364 0.00133 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60804 61187 0.002507 0.005821 0.00177 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60805 76462 0.023071 0.016343 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60806 76341 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60806 76341 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60806 76343 0.006543 0.017821 0.00393 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76339 60807 0.015386 0.020993 0.00038 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76341 60807 0.016579 0.013121 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76341 60808 0.013243 0.021143 0.00049 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60808 76344 0.037286 0.046279 0.00101 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60809 60810 0.002164 0.005721 0.00134 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60809 61076 0.001957 0.005036 0.00125 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60809 76342 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60809 76342 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60810 60818 0.002564 0.006879 0.00156 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60811 61181 0.001836 0.01225 0.02309 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76327 60811 0.00055 0.00635 0.02293 794 833.7 873.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60811 76343 0.000161 0.01211 0 900 900 900 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76344 60811 0.000405 0.030361 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60812 60824 0.018057 0.028829 0.00066 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76344 60812 0.006871 0.018207 0.00046 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76344 60813 0.028164 0.01995 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60814 60815 0.001514 0.003993 0.00094 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60814 60821 0.00145 0.005521 0.00154 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76343 60814 0.001593 0.008007 0.00209 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60814 76345 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60814 76345 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60815 60816 0.001493 0.004071 0.0009 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60815 76346 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60815 76346 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60816 60818 0.001557 0.004114 0.00096 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60816 60819 0.001907 0.006643 0.00154 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76343 60816 0.0025 0.011136 0.00303 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76346 60817 0.019921 0.014107 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60819 61072 0.0023 0.008186 0.00182 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60819 61177 0.0086 0.022336 0.00542 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76343 60819 0.003814 0.016614 0.00474 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60820 61071 0.01395 0.032386 0.00061 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60820 76347 0.006536 0.02005 0.00054 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60821 61172 0.007864 0.021414 0.00472 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60821 76347 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60821 76347 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60822 60826 0.034429 0.058 0.00083 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76347 60822 0.039807 0.081464 0.00201 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60823 60824 0.02215 0.051429 0.00076 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60823 60831 0.023421 0.034129 0.00077 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76345 60825 0.027429 0.021707 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60826 60827 0.034957 0.037336 0.00079 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60827 60828 0.01715 0.027507 0.00051 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60827 61060 0.093943 0.06655 0.00105 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60828 61062 0.066643 0.0733 0.00098 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76347 60828 0.080443 0.16535 0.00316 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75581 60829 0.192993 0.124986 0.00238 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60830 61637 0.002521 0.027729 0.27032 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60831 60834 0.016064 0.0369 0.00056 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60832 60848 0.130457 0.10325 0.0013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60833 60834 0.01535 0.028536 0.00067 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60833 60853 0.008171 0.018543 0.00037 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60835 60839 0.048521 0.043779 0.00074 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60836 60838 0.035379 0.022907 0.00044 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60837 60838 0.027107 0.01755 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60838 60848 0.007736 0.0258 0.00041 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76331 60838 0.017071 0.058307 0.00127 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60839 60842 0.033164 0.04525 0.00081 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60840 60841 0.004093 0.010814 0.00253 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60840 76348 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60840 76348 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60841 60847 0.003564 0.029593 0.00779 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60841 76349 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60841 76349 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60842 60843 0.022621 0.029443 0.00041 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76349 60842 0.010621 0.035443 0.00056 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60843 60844 0.007493 0.011229 0.00021 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76330 60843 0.017207 0.057393 0.00091 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60844 60845 0.010593 0.009493 0.00019 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76349 60846 0.062286 0.044121 0.0007 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60847 60852 0.006071 0.022093 0.00676 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75580 60847 0.002436 0.018043 0.00924 381 400.05 419.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60848 60849 0.03295 0.023343 0.00037 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60848 60850 0.042321 0.0274 0.00052 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60848 76350 0.007879 0.034907 0.00105 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60851 60853 0.01835 0.011879 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60852 76350 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60852 76350 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76350 60853 0.003436 0.013371 0.00022 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60854 60856 0.096593 0.062543 0.00119 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60855 76354 0.011571 0.023771 0.00045 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76349 60856 0.024771 0.039536 0.00091 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60857 60859 0.000171 0.001907 0.01798 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76270 60857 0.000764 0.008636 0.07863 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60857 76351 8.9e-05 0.007142 0 1400 1400 1400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76352 60857 0.000232 0.01741 0 850 850 850 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60858 76354 0.037714 0.026714 0.00042 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60859 60860 0.000229 0.002529 0.02404 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60859 76353 0.00037 0.029598 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60860 60889 0.000243 0.002743 0.02714 768 806.4 844.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60860 76355 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60860 76355 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60861 60862 0.001571 0.004157 0.00097 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60861 76356 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60861 76356 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76355 60862 0.000929 0.008029 0.00289 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60862 76357 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60862 76357 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76357 60863 0.034986 0.024786 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60864 60865 0.008557 0.025157 0.00051 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76356 60864 0.004636 0.024714 0.00044 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60865 60870 0.025664 0.047721 0.00111 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60866 60868 0.009814 0.034329 0.00071 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60867 60874 0.006321 0.021693 0.0052 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60867 60880 0.001379 0.0056 0.00136 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76256 60867 0.009893 0.029779 0.00931 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60867 76358 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60867 76358 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60867 76359 0.002414 0.009671 0.00244 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60868 76503 0.007793 0.034543 0.00104 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60869 60871 0.000486 0.003429 0.00584 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60869 76359 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76360 60869 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60870 60884 0.031186 0.042507 0.00094 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60871 60872 0.000314 0.002164 0.00382 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60871 76361 0.004637 0.16694 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60871 76361 0.004637 0.16694 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76351 60872 0.000386 0.0027 0.00572 383 402.15 421.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60872 76362 0.010769 0.33383 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60872 76362 0.010769 0.33383 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76362 60873 0.0211 0.01495 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60874 61307 0.005086 0.012257 0.00346 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60874 61319 0.0066 0.021521 0.00571 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60874 61326 0.011707 0.039436 0.0098 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60874 76363 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60874 76363 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76363 60875 0.026393 0.018693 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60876 60878 0.035007 0.0248 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60877 60881 0.026707 0.021136 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60878 60881 0.020764 0.031807 0.00045 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60878 76364 0.0044 0.011657 0.00029 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76358 60879 0.01505 0.009743 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60880 61320 0.013 0.031329 0.00885 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76359 60880 0.001207 0.005021 0.00156 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60880 76364 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60880 76364 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60881 60882 0.044557 0.02885 0.00055 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76361 60883 0.0458 0.032443 0.00051 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76360 60884 0.021143 0.039314 0.00092 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60885 60887 0.004814 0.024621 0.00671 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60885 61321 0.004257 0.017721 0.00552 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60885 76365 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60885 76365 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76365 60886 0.068514 0.048536 0.00076 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60887 60893 0.011693 0.066486 0.01926 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75585 60888 0.002286 0.012771 0.00326 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76355 60888 0.004343 0.022514 0.0055 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60890 60948 0.01035 0.101243 0.02845 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75580 60890 0.012629 0.044921 0.00999 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75540 60891 0.002671 0.047221 0.45289 998 1047.9 1097.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60891 76366 8.9e-05 0.007142 0 1400 1400 1400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76367 60891 0.000232 0.01741 0 850 850 850 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76367 60892 0.002893 0.011579 0.00291 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60893 60948 0.018036 0.10355 0.03448 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60893 76507 0.023064 0.103936 0.02769 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60894 76369 0.013993 0.009057 0.00017 50 50 50 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60895 60907 4.3e-05 0.000579 0.03949 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60895 60931 2.9e-05 0.000329 0.02441 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60895 76368 8.3e-05 0.006666 0 1650 1650 1650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60896 60930 0.022893 0.016214 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76369 60896 0.009486 0.010129 0.00021 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60897 60898 0.016671 0.011807 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60897 60899 0.016793 0.01515 0.00025 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60899 76375 0.006364 0.013371 0.00024 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60900 60905 5.7e-05 0.000643 0.00586 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76368 60900 7.9e-05 0.0009 0.00826 768 806.4 844.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60900 76372 7.1e-05 0.000779 0.00755 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60901 60902 0.024571 0.017407 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60901 76371 0.022257 0.021864 0.00037 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60902 60926 0.041886 0.029671 0.00047 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60903 76370 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60903 76370 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60903 76374 0.004386 0.0116 0.00271 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60904 76375 0.023057 0.020664 0.00042 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60905 76371 0.011027 0.34182 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60905 76371 0.011027 0.34182 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60905 76372 5e-05 0.000564 0.00487 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60906 76375 0.01065 0.007543 0.00012 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60907 76372 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60907 76372 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60908 60909 0.070029 0.049607 0.00079 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60909 76388 0.049486 0.092021 0.00216 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60910 76376 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60910 76376 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60910 76377 0.006736 0.020464 0.00448 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76376 60911 0.065593 0.042464 0.00081 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76373 60912 0.00105 0.015729 0.03681 647 679.35 711.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60912 76377 0.00021 0.016768 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76378 60912 0.000596 0.041746 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76378 60913 0.041964 0.029721 0.00047 50 50 50 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60914 76388 0.080179 0.06345 0.0008 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60915 76388 0.048021 0.038007 0.00048 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60916 76379 0.047243 0.030586 0.00059 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60917 76379 0.011027 0.34182 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60917 76379 0.011027 0.34182 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60917 76380 0.000129 0.001807 0.01726 868 911.4 954.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60917 76383 0.000157 0.002264 0.02161 868 911.4 954.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60918 60929 5.7e-05 0.000957 0.08819 2720 2856 2992 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60918 76380 7.9e-05 0.006285 0 1750 1750 1750 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76381 60919 0.04635 0.032829 0.00052 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60920 60922 0.032229 0.022829 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76378 60920 0.016371 0.057314 0.00159 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60921 60923 0.034057 0.02205 0.00042 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60921 60925 0.023386 0.024979 0.00053 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76370 60921 0.023857 0.081507 0.00177 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60924 60925 0.082907 0.053679 0.00102 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60927 76382 0.023786 0.0154 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60928 60929 2.1e-05 0.0003 0.02194 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60928 60931 2.9e-05 0.000407 0.02581 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60928 76382 0.011865 0.36781 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60928 76382 0.011865 0.36781 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60929 61560 0.001571 0.020529 1.32793 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60929 76383 0.000173 0.01294 0 850 850 850 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60929 76383 0.000173 0.01294 0 850 850 850 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60932 76384 0.054314 0.1261 0.00188 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60933 60944 0.004893 0.016321 0.00414 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60933 60987 0.014043 0.036464 0.00885 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76374 60933 0.005993 0.024007 0.00605 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60933 76384 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60933 76384 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60934 60935 0.000443 0.004314 0.00121 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76374 60934 0.000893 0.009157 0.00259 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60935 60941 0.00135 0.008571 0.00233 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60935 76385 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60935 76385 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60936 60937 0.000714 0.006971 0.00219 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60936 60939 0.000971 0.007857 0.0025 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60936 76386 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60936 76386 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76374 60937 0.000857 0.008964 0.00301 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76375 60938 0.035257 0.062007 0.00116 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60939 60940 0.002579 0.00885 0.00212 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60939 60941 0.003614 0.008707 0.00246 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60939 76387 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60939 76387 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60941 60945 0.002421 0.015043 0.00424 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60942 60943 0.006243 0.026071 0.00075 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76387 60942 0.0092 0.045657 0.00109 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60943 76444 0.009964 0.034886 0.00096 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60944 61142 0.006379 0.0191 0.0043 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60945 61139 0.002614 0.016743 0.00564 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60945 61142 0.010321 0.027714 0.00628 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60946 76388 0.087586 0.069321 0.00087 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76377 60947 0.006214 0.024429 0.00639 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60947 76388 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60947 76388 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75543 60949 0.124664 0.181721 0.00411 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76140 60950 0.021857 0.056757 0.01378 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60951 60952 0.003121 0.008564 0.00186 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60951 60954 0.00285 0.009507 0.00241 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60951 76389 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60951 76389 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60952 60954 0.002671 0.00705 0.00165 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76389 60953 0.072593 0.047 0.00089 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75553 60955 0.066314 0.119657 0.00173 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75535 60956 0.011886 0.041586 0.01379 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75535 60958 0.012764 0.110686 0.03981 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75912 60958 0.019 0.053 0.01113 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60959 60960 0.223071 0.144479 0.00275 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60960 60967 0.024971 0.036393 0.00082 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60960 76390 0.033271 0.065879 0.00096 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60960 76571 0.194136 0.125729 0.00239 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60961 60962 0.002214 0.011286 0.00409 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60961 60963 0.0028 0.008557 0.00185 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60961 61544 0.008493 0.02245 0.00526 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75520 60961 0.009429 0.0343 0.0105 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60961 76390 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60961 76390 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75515 60962 0.002229 0.014121 0.00384 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60963 60964 0.001157 0.002907 0.00076 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60964 76391 0.002971 0.008 0.00224 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75514 60965 0.000186 0.002164 0.04514 1251 1313.55 1376.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60965 76391 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60965 76391 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60965 76447 0.002 0.02265 0.20669 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60966 60968 0.002121 0.0085 0.00214 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76391 60966 0.001771 0.010393 0.00283 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60967 76392 0.011593 0.023821 0.00046 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75520 60968 0.001821 0.007914 0.00226 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60968 76392 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60968 76392 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75521 60969 0.137436 0.124014 0.00208 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75562 60969 0.560993 0.4449 0.0056 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60970 76393 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60970 76393 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60971 76394 0.000282 0.021141 0 700 700 700 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60972 60973 0.071914 0.164514 0.00401 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75521 60972 0.009371 0.032 0.00069 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76392 60972 0.014764 0.02745 0.00064 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60973 61009 0.159964 0.2977 0.00697 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76395 60974 0.02595 0.114943 0.00262 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75532 60975 0.011679 0.030871 0.00723 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75570 60975 0.006064 0.017871 0.00416 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60976 76396 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76397 60976 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75532 60977 0.019636 0.053821 0.01171 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60977 76398 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60977 76398 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75576 60978 0.086836 0.266564 0.00723 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76398 60978 0.074243 0.31765 0.00719 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60979 76399 0.099129 0.078457 0.00099 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60980 76399 0.010769 0.33383 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60980 76399 0.010769 0.33383 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60980 76400 0.001721 0.030014 0.10092 1023 1074.15 1125.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60981 76400 0.000166 0.013272 0 1100 1100 1100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60981 76400 0.000166 0.013272 0 1100 1100 1100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76120 60982 0.001379 0.018557 0.06553 871 914.55 958.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76400 60982 0.00215 0.026 0.11392 871 914.55 958.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60983 61142 0.030993 0.084421 0.01861 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60983 76401 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60983 76401 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75582 60984 0.238343 0.154379 0.00294 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60985 60989 0.094779 0.101229 0.00214 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76219 60985 0.131864 0.210579 0.00485 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76401 60985 0.066186 0.131057 0.00192 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60986 76402 0.15835 0.112193 0.00177 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60987 76402 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60987 76402 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60988 60995 0.021214 0.062379 0.00128 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75582 60988 0.025464 0.087 0.00189 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76401 60989 0.023114 0.080929 0.00224 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60989 76403 0.012829 0.037714 0.00077 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60990 76403 0.037593 0.026629 0.00042 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75527 60991 0.031679 0.108779 0.02609 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60991 76403 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60991 76403 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76403 60992 0.0519 0.0336 0.00064 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60993 60994 0.147136 0.104243 0.00165 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60993 61527 0.06715 0.138021 0.00264 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76403 60993 0.021514 0.054486 0.00108 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60994 60995 0.040336 0.070943 0.00134 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60997 61002 0.019279 0.110907 0.03146 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75510 60997 0.004507 0.068436 0.02524 418 438.9 459.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76213 60997 0.069564 0.187314 0.0426 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60997 76404 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60997 76404 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60998 61002 0.021979 0.058107 0.01361 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75557 60998 0.045814 0.123143 0.02795 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60999 61000 0.269279 0.19085 0.00301 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 60999 76405 0.196929 0.405214 0.00774 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61001 76405 0.248521 0.179743 0.00273 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61002 76405 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61002 76405 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61003 61004 0.120543 0.212064 0.00399 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76405 61003 0.056329 0.130786 0.00194 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61004 61006 0.159064 0.197536 0.00431 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75558 61004 0.071707 0.220079 0.00596 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61005 61006 0.775429 0.616121 0.00776 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61007 76406 0.003144 0.12263 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61007 76406 0.003144 0.12263 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61008 61013 0.035507 0.124329 0.00344 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76406 61008 0.03955 0.156964 0.00449 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61009 61546 0.124307 0.288729 0.00429 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61010 61011 0.039571 0.025621 0.00049 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61010 61012 0.02735 0.093443 0.00203 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61012 61013 0.029993 0.105014 0.00291 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61014 76407 0.000192 0.015383 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76408 61014 0.000529 0.036996 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61015 61016 0.018243 0.049671 0.01094 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75674 61015 0.029557 0.104557 0.02359 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61016 61017 0.014271 0.036993 0.01119 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61016 76409 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61016 76409 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61017 61428 0.014557 0.051471 0.0116 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76409 61018 0.159629 0.1131 0.00179 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61019 61150 0.000186 0.003043 0.21348 2056 2158.8 2261.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61019 76410 0.000174 0.013904 0 1050 1050 1050 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61019 76410 0.000174 0.013904 0 1050 1050 1050 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76411 61019 0.000173 0.013839 0 1250 1250 1250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61020 61028 0.059757 0.047293 0.00059 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61021 61022 0.001286 0.004336 0.00108 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61021 61027 0.000914 0.003143 0.00075 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61022 61023 0.001179 0.003693 0.00107 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61024 61025 0.001421 0.003871 0.00085 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61024 61032 0.002093 0.005629 0.00127 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61024 61036 0.001093 0.0056 0.00141 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61024 61047 0.002771 0.011286 0.00275 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61025 61027 0.001971 0.005214 0.00122 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61025 76412 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61025 76412 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61026 61027 0.000986 0.002557 0.00062 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61026 61133 0.004264 0.0116 0.00256 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61026 76413 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61026 76413 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61028 61031 0.026957 0.021329 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76413 61028 0.004514 0.013857 0.00038 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76412 61029 0.015229 0.01205 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61030 61031 0.023236 0.016457 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61031 76414 0.007907 0.022679 0.00035 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61032 61033 0.001157 0.004029 0.00094 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61032 76414 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61032 76414 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61033 61034 0.0009 0.003129 0.00073 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61034 61035 0.000514 0.001864 0.00057 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61035 61037 0.000479 0.00195 0.00048 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61035 76415 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61035 76415 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76411 61036 0.001507 0.008829 0.00241 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61038 61041 0.0009 0.003736 0.00087 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76411 61038 0.002207 0.008043 0.00246 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61038 76416 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61038 76416 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76416 61039 0.015657 0.015379 0.00026 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61040 76417 0.00605 0.012436 0.00024 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61040 76418 0.00795 0.01275 0.00024 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61041 61045 0.00125 0.00475 0.00133 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61041 61097 0.008057 0.02765 0.00662 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61041 61104 0.005736 0.019321 0.0048 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76411 61041 0.0018 0.010971 0.00276 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61041 76417 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61041 76417 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76417 61042 0.006407 0.011271 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61042 76464 0.005736 0.010664 0.00025 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61043 61044 0.013186 0.011814 0.00024 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61043 76463 0.00535 0.00995 0.00024 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61044 76418 0.006307 0.011721 0.00027 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61045 61049 0.001636 0.00595 0.00182 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61045 76418 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61045 76418 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61046 61049 0.002164 0.005929 0.00129 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76411 61046 0.00455 0.018786 0.00444 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61046 76419 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61046 76419 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61047 61108 0.004457 0.01035 0.00315 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61047 61123 0.001221 0.004193 0.00101 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61047 76420 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61047 76420 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61047 76438 0.006186 0.016843 0.00371 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61048 76421 0.008279 0.0164 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61048 76437 0.01955 0.015471 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61049 76421 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61049 76421 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61049 76438 0.003743 0.009893 0.00231 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61050 61051 0.013671 0.013807 0.00019 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76421 61050 0.005371 0.008614 0.00016 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61051 61052 0.021614 0.013993 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61051 61055 0.020521 0.014536 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61052 76422 0.008029 0.018636 0.00028 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61053 61185 0.001457 0.004993 0.00119 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61053 76422 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61053 76422 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61054 61056 0.024743 0.017529 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61054 61101 0.00735 0.015107 0.00029 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61054 61102 0.018293 0.027743 0.0004 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61055 76436 0.039736 0.025721 0.00049 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61056 76436 0.009236 0.018286 0.00027 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61058 61066 0.042829 0.047107 0.00063 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61058 61075 0.037057 0.0305 0.00062 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61058 61155 0.080771 0.063929 0.00081 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61059 61067 0.0293 0.02075 0.00033 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61060 61061 0.033171 0.059857 0.00086 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61061 76424 0.036343 0.092057 0.00182 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61063 61065 0.04465 0.0451 0.0006 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61063 61071 0.024936 0.04385 0.00082 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61064 61068 0.031721 0.022471 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61064 61069 0.043143 0.034143 0.00043 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61065 61066 0.028643 0.028936 0.00039 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61065 61067 0.027493 0.030236 0.0004 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61065 61069 0.0567 0.051157 0.00086 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61066 61068 0.040329 0.026107 0.0005 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61068 61083 0.016243 0.033379 0.00064 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61069 76457 0.017243 0.036236 0.00066 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61070 76423 0.030607 0.019814 0.00038 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61072 61172 0.002029 0.006836 0.0017 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61072 76423 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61072 76423 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61073 61083 0.024829 0.016071 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61074 76424 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61074 76424 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61075 61167 0.021107 0.019043 0.00032 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76424 61075 0.018907 0.030179 0.00069 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61076 61079 0.0074 0.023136 0.0067 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61076 76425 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61076 76425 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61076 76459 0.001421 0.009293 0.00236 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61077 76429 0.03425 0.024264 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61078 61183 0.017671 0.034986 0.00051 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61078 76426 0.032057 0.026386 0.00054 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61079 61085 0.004586 0.012129 0.00284 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61079 61089 0.003614 0.009707 0.0022 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61079 76426 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61079 76426 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61080 61081 0.001786 0.004793 0.00109 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61080 61166 0.005664 0.014707 0.00357 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61080 61172 0.008507 0.020507 0.00579 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61080 76427 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61080 76427 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61081 61156 0.002336 0.006164 0.00144 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61081 76428 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61081 76428 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61082 61083 0.010607 0.014457 0.00032 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76427 61082 0.005236 0.010714 0.00026 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61083 61173 0.033936 0.030614 0.00051 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61083 76458 0.022657 0.0526 0.00079 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76428 61084 0.028671 0.018564 0.00035 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61084 76431 0.010693 0.027479 0.00043 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61085 61086 0.002686 0.0077 0.00189 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61085 76429 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61085 76429 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75523 61086 0.002764 0.010057 0.00308 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61086 76430 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61086 76430 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76426 61087 0.020157 0.020364 0.00027 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61087 76431 0.0159 0.016986 0.00036 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61088 61089 0.001336 0.004171 0.00121 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61088 76452 0.002107 0.006221 0.00145 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75523 61089 0.002943 0.012257 0.00382 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61089 76431 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61089 76431 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61090 76433 0.016036 0.025714 0.00047 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61090 76435 0.014093 0.0225 0.00052 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61091 61095 0.003036 0.008321 0.00181 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75523 61091 0.000743 0.003079 0.00072 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61092 61159 0.002571 0.006457 0.00167 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75523 61092 0.002629 0.007743 0.0018 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61092 76432 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61092 76432 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61093 61099 0.015179 0.022121 0.0005 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61093 76433 0.004707 0.009886 0.00018 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61094 61095 0.001671 0.004021 0.00114 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61094 76433 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61094 76433 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61095 76434 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61095 76434 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76434 61096 0.025621 0.01815 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61097 76435 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61097 76435 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61097 76448 0.007329 0.019371 0.00454 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61098 61107 0.011557 0.010429 0.00017 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76435 61098 0.012257 0.014371 0.00025 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61099 61100 0.020371 0.018379 0.00031 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61099 61102 0.018629 0.027143 0.00061 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76435 61099 0.011557 0.022886 0.00034 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76430 61100 0.016929 0.019843 0.00034 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76422 61101 0.007721 0.017657 0.00043 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61102 76439 0.032121 0.056486 0.00106 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61103 76436 0.012286 0.0087 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61104 76436 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61104 76436 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61104 76438 0.002207 0.005729 0.00139 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61105 61107 0.007557 0.009386 0.00021 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76436 61105 0.008 0.014879 0.00035 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76436 61106 0.011843 0.007671 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61108 76437 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61108 76437 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61108 76438 0.002036 0.005386 0.00126 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61109 61110 0.00965 0.016971 0.00032 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61109 76439 0.004664 0.010836 0.00016 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61110 61146 0.023621 0.021314 0.00036 50 50 50 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76270 61111 0.001757 0.019264 0.18746 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61111 76438 0.000329 0.024664 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61111 76447 0.000286 0.003286 0.02968 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76439 61112 0.026921 0.017429 0.00033 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76439 61113 0.020586 0.018443 0.00038 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61114 61119 0.010221 0.0164 0.0003 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76439 61114 0.010314 0.0344 0.00054 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61115 61146 0.04205 0.041307 0.0007 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61115 76449 0.010721 0.017114 0.00039 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61116 61117 0.025829 0.016721 0.00032 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61117 61125 0.012186 0.02265 0.00053 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76437 61117 0.003307 0.016807 0.00038 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61118 61122 0.022864 0.0162 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61119 61122 0.015014 0.020486 0.00036 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61119 76449 0.017686 0.050729 0.00078 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61120 61121 0.015943 0.011293 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61120 76449 0.051229 0.082179 0.00152 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61121 61122 0.017364 0.011243 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61123 76440 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61123 76440 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61124 61125 0.009814 0.017529 0.00026 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61124 61127 0.0073 0.015007 0.00029 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61126 61127 0.015529 0.01005 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61127 61128 0.003364 0.008521 0.00017 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76440 61128 0.002979 0.011571 0.00019 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61129 61130 0.0154 0.009964 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76420 61130 0.010543 0.018543 0.00035 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61131 76441 0.048671 0.034479 0.00054 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61132 61138 0.003071 0.010714 0.00249 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61132 61144 0.008936 0.03115 0.00722 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61132 76441 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61132 76441 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61133 61138 0.006929 0.018321 0.00429 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61133 61141 0.003679 0.008871 0.00251 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61133 76442 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61133 76442 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61134 61135 0.014729 0.023507 0.00054 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76440 61134 0.066507 0.077964 0.00136 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76441 61134 0.068286 0.048371 0.00076 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76442 61134 0.008043 0.018243 0.00036 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61135 61136 0.021671 0.038107 0.00071 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61136 76446 0.085414 0.060507 0.00096 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61137 76443 0.07385 0.052314 0.00083 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61138 61139 0.001743 0.009236 0.00309 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61138 76443 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61138 76443 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61139 61140 0.002129 0.00695 0.00184 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61139 76444 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61139 76444 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61140 61141 0.003464 0.011307 0.003 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61142 76445 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61142 76445 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76445 61143 0.014221 0.071929 0.00125 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61143 76446 0.031993 0.109307 0.00238 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61144 61531 0.010957 0.038736 0.00873 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61144 76446 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61144 76446 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61144 76448 0.01595 0.043714 0.00951 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61145 61148 0.003157 0.010836 0.00259 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61145 61514 0.008071 0.028543 0.00643 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61145 61534 0.006593 0.023314 0.00526 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61145 76448 0.004957 0.02275 0.00583 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61147 76449 0.079721 0.057636 0.00087 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61148 76448 0.004071 0.014179 0.00329 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61149 76449 0.102536 0.072636 0.00115 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61150 76447 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61150 76447 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61151 61152 0.008171 0.021593 0.00506 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61151 61536 0.008221 0.020671 0.00536 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61151 76450 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61151 76450 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61152 61161 0.005521 0.014186 0.00351 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61152 76451 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61152 76451 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61153 61539 0.228786 0.162129 0.00256 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76450 61153 0.150036 0.11875 0.00149 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76451 61153 0.127429 0.082507 0.00157 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61154 61181 0.0024 0.014586 0.03323 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61154 76452 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76453 61154 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61155 76456 0.016171 0.033236 0.00064 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61156 61166 0.001579 0.004243 0.00096 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76452 61156 0.003979 0.012443 0.00361 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61156 76454 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61156 76454 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61157 61162 0.003857 0.010357 0.00235 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61157 61163 0.01155 0.029029 0.00752 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61157 61166 0.003921 0.010357 0.00242 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76432 61158 0.0489 0.031657 0.0006 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61158 76455 0.027579 0.01785 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61159 61160 0.002736 0.006593 0.00186 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61159 76455 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61159 76455 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61160 61161 0.007021 0.016293 0.00496 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61160 61162 0.005286 0.013971 0.00327 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61164 76456 0.03755 0.0266 0.00042 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61165 61170 0.0211 0.013664 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76453 61165 0.007979 0.02345 0.00048 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76454 61165 0.038843 0.02515 0.00048 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61166 76456 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61166 76456 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76453 61167 0.021664 0.063707 0.00131 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61168 61169 0.027579 0.017857 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76453 61169 0.012314 0.024379 0.00036 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61172 76457 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61172 76457 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61172 76459 0.004436 0.02365 0.00664 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61173 61176 0.036264 0.023479 0.00045 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76457 61173 0.019164 0.033707 0.00064 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76426 61174 0.011379 0.023379 0.00044 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61174 76458 0.012593 0.021214 0.0003 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61175 61176 0.022793 0.014757 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76427 61175 0.025107 0.02265 0.00038 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61176 76458 0.007229 0.024686 0.00054 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61177 61189 0.00095 0.003193 0.00079 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61177 76458 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61177 76458 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61178 76466 0.023036 0.016321 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61179 61188 0.024914 0.032743 0.00045 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61180 61190 0.016743 0.011864 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76338 61180 0.015321 0.009921 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76410 61181 0.000207 0.002457 0.00644 579 607.95 636.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61181 76459 0.000208 0.014532 0 750 750 750 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76460 61181 0.000495 0.037108 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61182 61183 0.015443 0.035843 0.00054 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76460 61182 0.006414 0.019671 0.00054 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76422 61183 0.014536 0.023207 0.00054 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76410 61184 0.000314 0.002993 0.00531 435 456.75 478.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61184 76461 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76462 61184 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61185 61186 0.001186 0.004621 0.00124 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61185 76463 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61185 76463 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76411 61186 0.001943 0.008021 0.0019 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61186 76464 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61186 76464 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76411 61187 0.00245 0.009529 0.00254 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61187 76465 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61187 76465 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76425 61188 0.006657 0.01765 0.00045 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61188 76466 0.015293 0.022279 0.0005 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76459 61189 0.003493 0.016293 0.00404 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61189 76466 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61189 76466 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76465 61190 0.027014 0.021379 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61191 61202 0.016843 0.044529 0.01043 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61191 76467 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61191 76467 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61192 61193 0.088143 0.057064 0.00109 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76467 61192 0.242543 0.238414 0.00402 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61194 61195 0.210693 0.149293 0.00236 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61195 61197 0.029436 0.026557 0.00044 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61195 76468 0.048571 0.0603 0.00131 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61196 61198 0.00455 0.013629 0.00307 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61196 76468 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61196 76468 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61197 61200 0.01045 0.023707 0.00047 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61198 61199 0.001193 0.003886 0.00103 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61199 61202 0.005407 0.0143 0.00335 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61199 61574 0.013329 0.055514 0.01732 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61199 76469 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61199 76469 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76469 61200 0.005121 0.011714 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61201 61215 0.004886 0.017014 0.00394 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61202 61590 0.010207 0.04155 0.01013 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61202 76470 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61202 76470 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61203 61211 0.009321 0.022471 0.00634 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61203 61570 0.014986 0.040814 0.00899 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61204 61205 0.007114 0.039471 0.012 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61204 61210 0.004686 0.018771 0.00473 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61204 61570 0.017486 0.043957 0.01139 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61206 61366 0.004229 0.051121 0.09913 528 554.4 580.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75572 61206 0.001929 0.021857 0.04801 528 554.4 580.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61207 61373 0.024693 0.116993 0.02818 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61207 76477 0.016107 0.065571 0.01599 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61208 76471 0.068893 0.054521 0.00069 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61209 61210 0.002371 0.007986 0.00199 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61209 61218 0.007064 0.017014 0.00481 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61209 76471 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61209 76471 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61210 61211 0.00505 0.013557 0.00307 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61210 61213 0.007121 0.023993 0.00596 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61211 76472 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61211 76472 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61212 76473 0.025164 0.017829 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61213 61216 0.0021 0.007971 0.00223 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61213 76473 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61213 76473 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61213 76474 0.006243 0.016207 0.00394 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61214 76474 0.001863 0.072643 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61214 76474 0.001863 0.072643 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61216 76475 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61216 76475 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61216 76479 0.007086 0.025786 0.00789 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61217 61218 0.001043 0.002707 0.00066 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61217 76477 0.003464 0.009293 0.00211 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61218 76476 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61218 76476 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61219 61221 0.003043 0.008943 0.00019 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61219 76478 0.005464 0.024207 0.00073 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61220 61223 0.000929 0.0071 0.01291 383 402.15 421.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75572 61220 0.00475 0.069436 0.1725 647 679.35 711.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61220 76477 0.000242 0.018165 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76478 61220 0.000596 0.041746 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61221 61222 0.007271 0.012786 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76475 61221 0.02605 0.021443 0.00044 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76475 61222 0.052964 0.034286 0.00065 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61223 76479 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61223 76479 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61224 61576 0.049064 0.124286 0.00246 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76470 61224 0.028871 0.073136 0.00145 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75555 61225 0.324629 0.210364 0.00401 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75468 61226 0.051629 0.11065 0.00194 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75575 61226 0.3891 0.416457 0.00881 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76058 61226 0.070136 0.130429 0.00305 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61227 61229 0.001729 0.012836 0.00489 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75467 61227 0.010193 0.029529 0.00712 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61228 61229 0.005214 0.037879 0.01309 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75911 61228 0.007536 0.030679 0.00747 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75912 61228 0.005321 0.031186 0.0085 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61230 61243 0.007871 0.020807 0.00487 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61230 61369 0.015971 0.045821 0.01128 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61230 61377 0.006064 0.021143 0.0049 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61230 76480 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61230 76480 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61230 76490 0.012821 0.029757 0.00906 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76480 61231 0.021207 0.013729 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76480 61232 0.021321 0.0151 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61233 61234 0.00145 0.004893 0.00121 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61233 61235 0.001543 0.004086 0.00096 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61233 61243 0.005843 0.013571 0.00414 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61233 61353 0.005921 0.01975 0.00501 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61233 76481 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61233 76481 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61234 61235 0.001286 0.004407 0.00106 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61234 61316 0.00075 0.003271 0.00093 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61234 76482 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61234 76482 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61235 61238 0.001507 0.005243 0.00121 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61235 76483 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61235 76483 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76483 61236 0.006536 0.013429 0.00026 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61237 61240 0.008143 0.015143 0.00036 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61238 76484 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61238 76484 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61239 61245 0.003686 0.0123 0.00019 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76484 61239 0.006429 0.018443 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61239 76485 0.011229 0.017921 0.00041 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61240 76485 0.004186 0.0088 0.00016 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61241 61245 0.022129 0.018214 0.00037 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61241 61255 0.016857 0.016557 0.00028 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61242 61244 0.002129 0.005621 0.00131 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61243 61244 0.001814 0.004207 0.00128 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61243 61261 0.00745 0.020007 0.00454 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61243 76485 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61243 76485 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61244 76486 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61244 76486 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61244 76490 0.003114 0.010386 0.00264 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61245 61246 0.018443 0.013064 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61247 61255 0.032007 0.022671 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61248 61249 0.001257 0.0042 0.00106 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61248 61333 0.004493 0.020607 0.00528 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61248 76487 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61248 76487 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61249 76488 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61249 76488 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76487 61250 0.024343 0.015757 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61251 61323 0.0208 0.018636 0.00038 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76487 61251 0.037214 0.02945 0.00037 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61252 61256 0.025443 0.018021 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61252 61257 0.006629 0.010579 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76488 61252 0.009614 0.014414 0.00026 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61253 61254 0.020057 0.015871 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61254 61256 0.032471 0.038064 0.00066 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61254 61312 0.009229 0.016236 0.00031 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61255 61264 0.006786 0.010836 0.00025 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76487 61255 0.016479 0.024707 0.00045 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61255 76491 0.013471 0.035707 0.00091 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61255 76504 0.124957 0.088521 0.0014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61256 61263 0.011686 0.027129 0.0004 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61257 61258 0.006629 0.011964 0.00017 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61258 61259 0.0031 0.006371 0.00012 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61259 61265 0.008193 0.015236 0.00036 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61260 76489 0.015271 0.009886 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61261 61295 0.005014 0.017193 0.00412 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61261 76489 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61261 76489 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61261 76490 0.001964 0.00715 0.00219 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61262 61328 0.000707 0.011793 0.12461 998 1047.9 1097.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76270 61262 0.001364 0.015821 0.13694 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61262 76490 0.000282 0.019731 0 750 750 750 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61263 61264 0.007793 0.012436 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76491 61263 0.003386 0.01625 0.00049 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76491 61265 0.004121 0.014086 0.00031 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61266 76493 0.019143 0.017157 0.00035 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61267 61269 0.00125 0.004293 0.00103 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61267 61271 0.001236 0.003464 0.00089 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61268 76492 0.030986 0.020057 0.00038 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61269 61270 0.000857 0.003479 0.00085 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61269 76492 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61269 76492 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76490 61270 0.001086 0.004357 0.0011 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61270 76493 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61270 76493 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61271 76494 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61271 76494 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61272 61293 0.015557 0.010071 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61273 61274 0.015536 0.021171 0.00047 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76494 61273 0.007571 0.017307 0.00042 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61274 61275 0.006386 0.013129 0.00025 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61275 76495 0.005214 0.010714 0.00021 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61276 61277 0.001986 0.00525 0.00123 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61276 61278 0.003143 0.007293 0.00222 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61276 61286 0.003379 0.008936 0.00209 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61276 76495 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61276 76495 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61277 61278 0.001979 0.005321 0.00121 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76495 61280 0.018814 0.012179 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61281 61282 0.000971 0.003329 0.0008 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61282 61284 0.001379 0.00365 0.00086 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61282 61286 0.002614 0.0069 0.00161 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61283 61284 0.001179 0.003836 0.00101 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61284 61286 0.001721 0.004693 0.00104 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61284 76496 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61284 76496 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61285 61297 0.027843 0.019721 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76293 61285 0.054064 0.035 0.00066 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76496 61285 0.008943 0.0122 0.00022 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61286 61295 0.002671 0.006714 0.00174 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76490 61286 0.007657 0.027071 0.0061 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61286 76497 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61286 76497 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76497 61287 0.007693 0.015807 0.0003 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61288 61289 0.007786 0.012486 0.00023 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76494 61288 0.007357 0.015457 0.00028 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61289 61290 0.005664 0.011643 0.00022 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61290 61291 0.014836 0.009607 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76497 61290 0.004871 0.014943 0.00041 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61292 61293 0.019929 0.017857 0.00036 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61292 76498 0.011893 0.022107 0.00051 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61293 61294 0.019236 0.013621 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76489 61293 0.006007 0.023371 0.00039 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61295 76498 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61295 76498 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61296 61308 0.006814 0.027043 0.00077 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61296 76502 0.005964 0.026421 0.00079 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76293 61298 0.031493 0.022314 0.00035 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61299 61304 0.025014 0.016193 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61300 61301 0.013821 0.018843 0.00042 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61300 61304 0.018864 0.012214 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76293 61301 0.00825 0.016886 0.00041 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61302 76499 0.031443 0.024886 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61303 61304 0.016514 0.010693 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61303 61306 0.026507 0.017164 0.00033 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61303 61309 0.021486 0.01925 0.00039 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61304 76499 0.011157 0.028257 0.00056 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61305 61306 0.020271 0.018286 0.00031 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61305 61311 0.018964 0.030264 0.0007 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61305 61315 0.008857 0.010379 0.00018 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61305 76499 0.0159 0.036357 0.00089 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61307 61324 0.009057 0.022779 0.0059 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76256 61307 0.013307 0.045657 0.01094 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61307 76499 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61307 76499 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61308 61318 0.049714 0.039343 0.00049 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76363 61308 0.05735 0.040621 0.00064 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76499 61308 0.031614 0.022393 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61309 61310 0.006957 0.010136 0.00023 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76489 61310 0.024664 0.036986 0.00067 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61311 61322 0.004614 0.015757 0.00034 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61312 61313 0.00565 0.011564 0.00029 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76488 61312 0.003107 0.012971 0.00037 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61313 61314 0.011207 0.012329 0.00016 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61314 61315 0.016436 0.010643 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61316 61336 0.001536 0.008807 0.00249 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61316 76500 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61316 76500 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61317 61319 0.0054 0.0147 0.00324 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61317 61324 0.002136 0.008679 0.00211 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61317 61326 0.003571 0.013579 0.0038 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61317 61333 0.004029 0.014043 0.00326 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61319 61320 0.003643 0.010543 0.00254 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61319 76501 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61319 76501 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61320 61321 0.002964 0.009893 0.00251 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61320 61332 0.009643 0.032486 0.00807 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61320 61342 0.016743 0.050857 0.01114 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61320 76502 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61320 76502 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61321 76503 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61321 76503 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61322 76504 0.00535 0.0209 0.00046 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61323 76504 0.007379 0.018771 0.0003 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61324 76504 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61324 76504 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61325 61326 0.000664 0.0071 0.00227 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61325 76507 0.001479 0.019229 0.00556 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61326 76505 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61326 76505 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61327 61332 0.003457 0.017043 0.00461 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61327 76507 0.0022 0.012207 0.00371 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75552 61328 0.002479 0.043714 0.41864 998 1047.9 1097.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61328 76506 0.000125 0.009999 0 1000 1000 1000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76507 61328 0.000329 0.024664 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76505 61329 0.040329 0.028564 0.00045 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76505 61330 0.018264 0.032121 0.0006 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76506 61331 0.001043 0.010821 0.02331 491 515.55 540.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61331 76508 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61331 76508 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61332 61333 0.002414 0.010993 0.00349 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61333 61336 0.005236 0.0185 0.00417 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61333 76509 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61333 76509 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76509 61334 0.020043 0.0142 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76509 61335 0.03105 0.021993 0.00035 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61336 61342 0.0011 0.009 0.00244 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61336 76510 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61336 76510 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61336 76521 0.011936 0.065529 0.01733 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76510 61337 0.033779 0.021871 0.00041 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61338 76511 0.027786 0.019686 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76510 61339 0.024721 0.016007 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61340 61341 0.001536 0.005 0.00133 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61340 61342 0.005814 0.015371 0.0036 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61340 61344 0.004557 0.010586 0.00323 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61340 76511 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61340 76511 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61341 61344 0.006564 0.017871 0.00394 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76508 61341 0.002329 0.013636 0.00371 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76508 61342 0.0009 0.009379 0.00316 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61343 61350 0.0029 0.009064 0.00263 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61343 61367 0.003443 0.011986 0.00278 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61344 61347 0.001429 0.00555 0.00149 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61344 61348 0.001971 0.010086 0.00254 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61344 76512 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61344 76512 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61345 61346 0.012036 0.019307 0.00036 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76510 61345 0.036286 0.0257 0.00041 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76512 61346 0.013093 0.026793 0.00066 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61347 61354 0.001257 0.005043 0.00127 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61348 61365 0.003593 0.014629 0.00356 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61349 76523 0.007286 0.025521 0.00071 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61350 61351 0.002329 0.006343 0.0014 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61350 76513 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61350 76513 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61351 61355 0.00205 0.005579 0.00123 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61351 76514 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61351 76514 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76514 61352 0.025593 0.0185 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61353 61354 0.000971 0.003686 0.00103 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61353 61355 0.001693 0.004071 0.00115 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61353 76515 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61353 76515 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61355 61377 0.003779 0.009814 0.00239 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61355 76516 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61355 76516 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76516 61356 0.021457 0.016979 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61357 61362 0.0185 0.08105 0.00174 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61357 76517 0.021193 0.037279 0.0007 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61357 76522 0.053764 0.059136 0.00079 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61358 61360 0.004364 0.015279 0.00506 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61358 61377 0.004364 0.0166 0.00464 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61358 76517 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61358 76517 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61359 61360 0.002736 0.013479 0.00364 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61359 61361 0.003829 0.016757 0.00576 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61360 76518 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61360 76518 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61361 61368 0.008136 0.042464 0.01023 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76479 61361 0.002479 0.01555 0.0112 381 400.05 419.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61361 76519 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61361 76519 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76519 61362 0.010093 0.044729 0.00134 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61363 76522 0.052279 0.078379 0.00142 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61364 61367 0.000443 0.005093 0.00141 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61364 76521 0.002314 0.025593 0.00768 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61365 76520 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61365 76520 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61365 76521 0.003936 0.022564 0.0075 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75566 61366 0.004821 0.032164 0.06067 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61366 76521 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61366 76521 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61367 61368 0.003707 0.009629 0.00234 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61367 61369 0.001293 0.006114 0.00147 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61368 61369 0.001714 0.006879 0.00174 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61368 76522 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61368 76522 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61369 76523 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61369 76523 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75567 61370 0.212914 0.168543 0.00212 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76511 61371 0.068657 0.054336 0.00069 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76511 61372 0.070736 0.082921 0.00144 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76520 61372 0.019307 0.056764 0.00116 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76136 61373 0.044221 0.219014 0.05959 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61374 61376 0.000943 0.0115 0.04291 834 875.7 917.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75567 61375 0.052914 0.047743 0.0008 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75566 61376 0.000743 0.00725 0.02524 731 767.55 804.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76366 61376 0.0063 0.042057 0.0794 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76506 61376 0.001371 0.01435 0.027 473 496.65 520.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61377 76524 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61377 76524 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76518 61378 0.010271 0.047886 0.0011 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76524 61378 0.017579 0.046593 0.00118 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76486 61379 0.118271 0.083786 0.00132 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61380 76554 0.027929 0.019786 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61381 76525 0.017621 0.012486 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61382 61383 0.000479 0.002714 0.00079 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61382 61394 0.001471 0.006721 0.00213 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61382 61443 0.004007 0.010586 0.00248 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61382 76525 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61382 76525 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61383 61384 0.000393 0.002086 0.0007 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61384 76526 0.000407 0.002593 0.0007 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61385 61386 0.0001 0.001564 0.00354 647 679.35 711.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61385 61450 0.000886 0.013243 0.03098 647 679.35 711.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61385 76526 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61385 76526 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75583 61386 0.000679 0.005529 0.01811 635 666.75 698.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61386 76527 0.004637 0.16694 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61386 76527 0.004637 0.16694 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61386 76534 0.000279 0.0029 0.00606 491 515.55 540.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61387 61392 0.011957 0.041857 0.00116 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76527 61387 0.003079 0.012214 0.00035 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61388 76528 0.022679 0.017771 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61389 61397 0.00095 0.004543 0.00131 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76526 61389 0.000543 0.004079 0.00113 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61389 76528 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61389 76528 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61390 61391 0.002943 0.0078 0.0002 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76528 61390 0.00235 0.009171 0.0002 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61391 61392 0.004264 0.0108 0.00021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61392 76531 0.003321 0.020407 0.00036 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61393 76529 0.013786 0.012443 0.00021 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61394 61483 0.0009 0.003286 0.00101 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61394 76529 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61394 76529 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61395 61402 0.013629 0.009657 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61396 76531 0.025921 0.016779 0.00032 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61397 61400 0.000757 0.003379 0.00092 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61397 76530 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61397 76530 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76530 61398 0.011243 0.007964 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61399 76532 0.017929 0.014193 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61400 61401 0.000671 0.004264 0.00116 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61400 61408 0.00205 0.008507 0.00199 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61401 61484 0.000886 0.004893 0.00176 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61401 76531 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61401 76531 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61402 76555 0.013086 0.013214 0.00018 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61403 61404 0.020386 0.0132 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61404 76555 0.01835 0.013 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61405 61416 0.019257 0.015236 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61405 61417 0.025307 0.020029 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61405 76555 0.010221 0.021007 0.0004 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61406 61407 0.004714 0.008757 0.00021 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61406 61412 0.0103 0.00815 0.0001 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61406 61413 0.024964 0.017686 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61407 61411 0.017514 0.0158 0.00026 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76531 61407 0.004914 0.021907 0.00037 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61408 61475 0.002643 0.010393 0.00272 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61408 76532 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61408 76532 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76532 61409 0.028114 0.019914 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61410 61414 0.013764 0.00975 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61411 61474 0.03205 0.056364 0.00106 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61414 61415 0.022821 0.017893 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61415 61421 0.01095 0.017564 0.00032 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61417 61418 0.019021 0.013471 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61419 61421 0.030279 0.019607 0.00037 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61420 61472 0.034879 0.024707 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61421 61422 0.032229 0.020864 0.0004 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61421 76555 0.012429 0.060643 0.00105 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61423 61424 0.008436 0.035064 0.00819 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61424 61428 0.008107 0.033493 0.00793 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61425 61444 0.144814 0.114614 0.00144 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61426 61427 0.005079 0.020964 0.00496 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61426 61428 0.003521 0.01385 0.00362 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61427 61429 0.005064 0.019693 0.00526 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61428 61495 0.006279 0.039786 0.0108 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61428 76559 0.018843 0.073336 0.0196 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61429 61432 0.007629 0.029007 0.00812 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61430 61475 0.002029 0.014829 0.00381 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61430 61476 0.002064 0.012071 0.00329 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61430 61477 0.009129 0.029764 0.0079 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61431 61476 0.002729 0.030686 0.00887 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75561 61431 0.003329 0.033186 0.01233 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61432 61439 0.003036 0.008321 0.00181 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61432 76533 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61432 76533 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75584 61433 0.083707 0.0593 0.00094 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76533 61434 0.083307 0.053936 0.00103 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61435 76536 0.026771 0.017329 0.00033 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61436 76534 0.000125 0.009999 0 1000 1000 1000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61437 61439 0.001086 0.005129 0.00164 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76526 61437 0.002043 0.0091 0.00247 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76535 61437 0.00065 0.006857 0.00186 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61438 61442 0.019379 0.015186 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61439 61443 0.001286 0.007379 0.00245 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61440 61441 0.022343 0.014464 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61441 61442 0.026636 0.021079 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76525 61441 0.007257 0.014914 0.00029 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61442 76537 0.01015 0.01785 0.00034 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61443 76537 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61443 76537 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61443 76546 0.005436 0.021379 0.00559 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76537 61444 0.015043 0.030914 0.00059 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61445 76540 0.0309 0.02445 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61446 61450 0.000279 0.002543 0.00479 435 456.75 478.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75530 61446 0.019643 0.132479 0.2538 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61446 76538 0.000577 0.031138 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76539 61446 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61447 76540 0.019329 0.01515 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76538 61448 0.00345 0.014036 0.00342 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61448 76540 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61448 76540 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61448 76541 0.003236 0.00855 0.002 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61448 76546 0.001193 0.008207 0.00239 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76540 61449 0.006443 0.009664 0.00018 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61450 76541 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76542 61450 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61451 61452 0.0012 0.004114 0.00099 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61451 61466 0.002321 0.008193 0.00185 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61451 76543 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61451 76543 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61452 61454 0.002407 0.008514 0.00191 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76541 61452 0.001821 0.004907 0.00138 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61452 76544 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61452 76544 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61453 61459 0.0038 0.0133 0.00037 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61453 76545 0.003129 0.013379 0.0003 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61454 76545 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61454 76545 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61454 76546 0.001186 0.005207 0.00179 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61455 76546 0.000166 0.013307 0 1300 1300 1300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61455 76546 0.000166 0.013307 0 1300 1300 1300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61456 61457 0.022193 0.039036 0.00074 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61456 61472 0.0568 0.040236 0.00064 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76547 61456 0.0049 0.02285 0.00053 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61457 61464 0.008843 0.01555 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61458 61463 0.027829 0.046879 0.00066 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61458 61471 0.023143 0.0525 0.00105 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76547 61458 0.0408 0.103357 0.00205 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61459 61460 0.020964 0.013571 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61459 61464 0.012893 0.017593 0.00031 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61460 61461 0.02355 0.015243 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61460 61463 0.010486 0.020764 0.00031 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76544 61460 0.0181 0.017779 0.0003 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61462 61463 0.012579 0.010357 0.00021 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61462 76548 0.021379 0.013843 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61463 61464 0.011021 0.015043 0.00027 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76543 61465 0.022743 0.016107 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61466 61467 0.001707 0.0057 0.00144 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61466 76548 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61466 76548 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61467 76549 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61467 76549 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61468 61470 0.018471 0.046786 0.00093 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76539 61468 0.025521 0.0732 0.00113 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76549 61468 0.00605 0.023621 0.00052 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75716 61469 0.046529 0.081829 0.00154 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61471 76553 0.21095 0.232121 0.0031 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61473 76555 0.133243 0.130914 0.00221 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61475 61476 0.005921 0.027164 0.00696 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76546 61475 0.009479 0.03795 0.00956 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61476 76550 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61476 76550 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61477 61480 0.004921 0.020464 0.00478 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61477 76551 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61477 76551 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61478 61479 0.008343 0.021129 0.00042 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61478 61481 0.146679 0.132357 0.00221 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76550 61479 0.07305 0.128486 0.00241 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76551 61479 0.037136 0.06905 0.00161 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75577 61480 0.0198 0.090914 0.02331 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61480 76552 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61480 76552 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61481 61601 0.063893 0.244929 0.00693 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76552 61481 0.05675 0.166907 0.00342 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61482 61599 0.037164 0.112964 0.02477 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76546 61482 0.025443 0.087329 0.02094 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61482 76553 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61482 76553 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76546 61483 0.002193 0.008929 0.00218 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61483 76554 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61483 76554 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76546 61484 0.00255 0.010593 0.00247 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61484 76555 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61484 76555 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75578 61485 0.217193 0.153907 0.00244 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75531 61486 0.027643 0.107664 0.0288 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61486 76556 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61486 76556 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61487 61488 0.015364 0.016407 0.00035 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61487 61492 0.137671 0.2831 0.0054 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75565 61487 0.089521 0.142914 0.00329 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76556 61487 0.41225 0.326614 0.00411 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61488 76557 0.011021 0.017586 0.00041 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61489 76557 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61489 76557 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75586 61490 0.4508 0.357243 0.0045 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76557 61490 0.087693 0.154243 0.0029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61491 61492 0.060714 0.039307 0.00075 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61492 76558 0.065664 0.25555 0.00427 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61493 61494 0.00655 0.047586 0.01645 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61494 61495 0.007471 0.04815 0.01262 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61494 76558 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61494 76558 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75583 61496 0.001193 0.019329 0.03851 647 679.35 711.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61496 76559 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61496 76559 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61497 61499 0.002093 0.005536 0.00129 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61497 61511 0.004021 0.014214 0.0032 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61497 76560 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61497 76560 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61498 61527 0.071364 0.064386 0.00108 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61498 76561 0.028271 0.0183 0.00035 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61499 61510 0.0033 0.011679 0.00263 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61499 76561 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61499 76561 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76561 61500 0.033214 0.0215 0.00041 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61501 61502 0.028443 0.02015 0.00032 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61502 61526 0.068779 0.056614 0.00115 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76560 61502 0.004957 0.014571 0.0003 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61503 61509 0.010893 0.014843 0.00033 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76560 61503 0.009057 0.022936 0.00046 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76561 61504 0.0287 0.022714 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61504 76564 0.005943 0.015743 0.0004 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61505 61510 0.0092 0.025657 0.00539 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61505 61521 0.001886 0.0094 0.00304 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61505 76562 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61505 76562 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61506 61507 0.013464 0.023679 0.00044 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61506 61508 0.019864 0.036929 0.00086 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76560 61506 0.019243 0.030871 0.00057 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76562 61507 0.014721 0.025893 0.00049 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61508 61524 0.039414 0.069321 0.0013 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61509 61526 0.027271 0.0246 0.00041 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61510 61511 0.002514 0.006643 0.00156 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61510 61514 0.002279 0.007814 0.00187 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61510 61531 0.007321 0.020421 0.00429 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75515 61510 0.008993 0.077186 0.02198 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61510 76563 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61510 76563 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61511 61513 0.002079 0.007 0.00174 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61511 76564 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61511 76564 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61512 61515 0.023014 0.03025 0.00041 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76563 61512 0.007271 0.01495 0.00029 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61513 61514 0.004493 0.012307 0.00268 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61513 61517 0.001393 0.004914 0.00111 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61514 61534 0.001564 0.005214 0.00132 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61514 76565 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61514 76565 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61515 61532 0.01675 0.025664 0.00036 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76565 61515 0.011557 0.033143 0.00051 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61516 61518 0.006536 0.016557 0.00033 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61516 61520 0.02305 0.02065 0.00042 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76564 61516 0.033836 0.024457 0.00037 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61517 61519 0.00145 0.0059 0.00144 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61517 76566 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61517 76566 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76566 61518 0.003621 0.016029 0.00036 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61519 61537 0.003014 0.013121 0.00374 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76563 61520 0.0815 0.052764 0.00101 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61521 61523 0.002357 0.014143 0.00428 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61522 61524 0.133493 0.094571 0.00149 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61523 61541 0.002071 0.014643 0.00401 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61524 61545 0.022271 0.08535 0.00241 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61525 61526 0.051571 0.082729 0.00153 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61527 61528 0.0496 0.03925 0.00049 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61528 61529 0.061136 0.043307 0.00069 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61528 61530 0.052321 0.041407 0.00052 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76563 61529 0.008721 0.019786 0.00039 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61530 76567 0.025557 0.0408 0.00094 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61531 76567 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61531 76567 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61532 61533 0.054671 0.043264 0.00054 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61535 61536 0.003093 0.008036 0.00195 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61535 61540 0.008929 0.023593 0.00552 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75515 61535 0.012579 0.060157 0.02108 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61535 76568 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61535 76568 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61537 61540 0.002871 0.015236 0.00509 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61537 76569 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61537 76569 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75562 61538 0.103893 0.082221 0.00104 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61539 76570 0.17345 0.112321 0.00214 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61540 61542 0.00415 0.029357 0.00806 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61540 76570 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61540 76570 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75515 61541 0.005071 0.032464 0.01092 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75515 61542 0.002529 0.018179 0.00481 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76390 61543 0.095479 0.061814 0.00118 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75527 61544 0.032321 0.095364 0.02221 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61544 76571 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61544 76571 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76571 61545 0.011693 0.062807 0.00149 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75470 61546 0.08445 0.193193 0.00472 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61547 61548 0.001357 0.016386 0.07174 871 914.55 958.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75483 61547 0.005586 0.037271 0.07034 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75550 61547 0.003493 0.024514 0.04175 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76211 61547 0.001507 0.014793 0.05074 731 767.55 804.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61548 61552 0.000393 0.005136 0.01661 834 875.7 917.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75559 61548 0.00735 0.048479 0.09401 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61549 76573 0.025679 0.040986 0.00094 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61550 76574 0.025914 0.023386 0.00039 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61551 76573 0.02525 0.01635 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61552 76572 0.000264 0.019816 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76573 61552 0.000883 0.047706 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61552 76575 0.000114 0.001829 0.00365 647 679.35 711.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76572 61553 0.000564 0.005407 0.00157 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61553 76574 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61553 76574 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61553 76576 0.001636 0.012071 0.00349 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61554 61555 2.1e-05 0.000357 0.00363 960 1008 1056 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61554 76575 0.000242 0.01818 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61554 76575 0.000242 0.01818 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61555 61558 7.9e-05 0.001321 0.01287 960 1008 1056 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76573 61556 0.037536 0.033871 0.00056 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76573 61557 0.024593 0.019464 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61558 76576 0.000329 0.024664 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61558 76576 0.000329 0.024664 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61559 61570 0.010471 0.028121 0.00637 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61559 61589 0.007086 0.017821 0.00461 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61559 76577 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61559 76577 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61560 76578 0.000166 0.013307 0 1300 1300 1300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61561 61562 0.0017 0.004629 0.00102 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61561 61565 0.003529 0.009329 0.00219 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76578 61561 0.000629 0.008671 0.00313 388 407.4 426.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61561 76580 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61561 76580 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61562 61564 0.000914 0.00325 0.00072 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61562 61565 0.001921 0.005514 0.00136 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76578 61562 0.002386 0.014786 0.00358 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61563 61571 0.019757 0.0177 0.00036 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61563 76581 0.003679 0.009743 0.00025 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61564 61565 0.000936 0.002407 0.0006 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61565 61573 0.001086 0.003786 0.00088 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61565 76581 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61565 76581 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61566 61567 0.0053 0.013486 0.00021 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76580 61566 0.007186 0.031836 0.00096 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61567 61568 0.012907 0.024 0.00056 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76577 61568 0.015557 0.036114 0.00054 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61569 61570 0.0046 0.011079 0.00313 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61569 61572 0.003686 0.009571 0.00232 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61570 61573 0.010729 0.028357 0.00664 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61572 61575 0.002193 0.007143 0.00189 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61572 76582 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61572 76582 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61573 61575 0.001286 0.004293 0.00109 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61574 61575 0.001021 0.004079 0.00103 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75564 61574 0.029236 0.073536 0.01906 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76582 61576 0.012079 0.03705 0.001 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75574 61577 0.100186 0.257643 0.00399 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61578 61589 0.010257 0.024729 0.00698 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61579 76585 0.052214 0.083343 0.00192 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61580 61581 0.0032 0.007714 0.00218 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61580 61588 0.007771 0.019536 0.00506 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61582 76584 0.057043 0.117243 0.00224 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61583 61584 0.129221 0.091543 0.00145 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61583 61591 0.305743 0.242107 0.00305 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61584 76584 0.015614 0.060743 0.00101 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61585 76583 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76584 61585 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76584 61586 0.055514 0.072971 0.001 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61586 76585 0.008514 0.037721 0.00086 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61587 61588 0.007029 0.017671 0.00458 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76578 61587 0.004529 0.015836 0.00525 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61587 76585 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61587 76585 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61590 61592 0.005257 0.024114 0.00618 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76578 61592 0.004993 0.019986 0.00504 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75730 61593 0.00125 0.013679 0.13441 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61593 76586 0.000148 0.01111 0 900 900 900 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61594 61600 0.011421 0.047479 0.01109 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76587 61594 0.006064 0.01895 0.00549 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61595 61597 0.001264 0.008514 0.01567 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61595 76589 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61595 76589 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75731 61596 0.019857 0.066271 0.01681 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76587 61596 0.004786 0.016743 0.00555 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76586 61597 0.000193 0.001329 0.00235 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61598 61599 0.027364 0.071071 0.01726 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76587 61598 0.006729 0.018071 0.00409 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76589 61598 0.009457 0.035943 0.01006 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61598 76590 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61598 76590 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75539 61600 0.016193 0.063014 0.01684 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61600 76591 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61600 76591 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76591 61601 0.150179 0.264264 0.00497 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61601 76592 0.204836 0.469436 0.01149 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75534 61602 0.001236 0.01805 0.06921 946 993.3 1040.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75536 61602 0.000457 0.005771 0.01379 579 607.95 636.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75538 61602 0.003643 0.028364 0.10181 635 666.75 698.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61602 76592 0.004637 0.16694 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61602 76592 0.004637 0.16694 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75579 61603 0.015164 0.127836 0.22514 397 416.85 436.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61603 76593 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61603 76593 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61603 76594 0.00025 0.001629 0.00325 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61603 76602 0.000129 0.001 0.00341 635 666.75 698.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61604 61605 0.000107 0.00125 0.01139 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61604 61619 0.0001 0.001114 0.00976 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61604 76594 0.00019 0.013332 0 750 750 750 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61605 61611 0.000186 0.002157 0.01891 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61605 76597 0.011027 0.34182 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61605 76597 0.011027 0.34182 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61606 61610 0.0491 0.034786 0.00055 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61606 76599 0.027821 0.019707 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61607 61610 0.006057 0.01065 0.0002 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76597 61607 0.011386 0.012157 0.00026 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61608 61610 0.011414 0.023986 0.00044 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76596 61608 0.003536 0.015129 0.00034 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61608 76613 0.029579 0.040321 0.00089 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61609 61615 0.007379 0.015171 0.00029 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76593 61609 0.002086 0.010357 0.00025 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61609 76600 0.044071 0.036271 0.00074 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61610 61613 0.011707 0.008293 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61610 76599 0.050314 0.035643 0.00056 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61611 61636 0.000621 0.006793 0.06599 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61611 76598 0.000359 0.026907 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76599 61612 0.023921 0.015486 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61614 61615 0.01035 0.019243 0.00045 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76596 61614 0.034936 0.061436 0.00116 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61615 61616 0.018393 0.014557 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61616 76601 0.012629 0.029314 0.00044 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61617 61618 0.001936 0.0053 0.00115 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61617 61620 0.0024 0.008493 0.00191 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76598 61617 0.008 0.020579 0.00509 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61617 76600 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61617 76600 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61618 76601 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61618 76601 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61618 76604 0.003371 0.014264 0.00321 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61619 61622 0.000114 0.00125 0.01216 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61619 76602 9.6e-05 0.007692 0 1300 1300 1300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76603 61619 0.000264 0.018498 0 800 800 800 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76603 61620 0.000821 0.003121 0.00087 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61621 76605 0.026607 0.036307 0.00065 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61622 76604 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61622 76606 0.000579 0.009643 0.08908 960 1008 1056 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61623 76606 0.00011 0.008799 0 1250 1250 1250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61623 76606 0.00011 0.008799 0 1250 1250 1250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76607 61623 0.000144 0.011532 0 1500 1500 1500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61624 61645 0.041871 0.077864 0.00182 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76600 61624 0.034314 0.070521 0.00134 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76601 61624 0.0279 0.057336 0.00109 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61624 76610 0.139543 0.149064 0.00315 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61625 61626 0.005479 0.021536 0.00564 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61625 61628 0.005443 0.014914 0.00324 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61625 61630 0.012364 0.033657 0.00741 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75548 61625 0.00835 0.060457 0.03256 381 400.05 419.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61625 76608 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61625 76608 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61626 61627 0.00215 0.005886 0.00128 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61627 61633 0.016821 0.0423 0.01096 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61628 76609 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61628 76609 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61629 61631 0.1127 0.072971 0.00139 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76608 61629 0.033921 0.059657 0.00112 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76609 61629 0.008329 0.017107 0.00033 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61630 61632 0.015843 0.041879 0.00981 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76609 61631 0.116 0.090936 0.00116 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61631 76610 0.182693 0.164886 0.00276 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61632 61647 0.006614 0.023057 0.00534 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76607 61632 0.007693 0.050336 0.0128 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61632 76610 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61632 76610 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61634 61635 0.102936 0.072921 0.00115 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76599 61635 0.018329 0.032236 0.00061 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61636 61637 0.00095 0.010557 0.10058 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61636 76611 0.002529 0.098634 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61636 76611 0.002529 0.098634 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61637 76612 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61637 76612 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61638 61640 0.008221 0.027436 0.00696 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76611 61638 0.007136 0.025229 0.00569 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61639 76613 0.10585 0.083771 0.00106 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76595 61640 0.002893 0.011264 0.00301 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61640 76613 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61640 76613 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76613 61641 0.036829 0.026086 0.00041 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76600 61642 0.074779 0.1537 0.00293 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61642 76614 0.024771 0.109771 0.00329 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61642 76615 0.162171 0.259029 0.00597 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61643 61646 0.004686 0.012393 0.0029 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76607 61643 0.02065 0.078536 0.022 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61643 76614 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61643 76614 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75535 61644 0.040907 0.108221 0.02536 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76612 61644 0.058729 0.155529 0.03649 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61644 76615 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61644 76615 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76614 61645 0.051736 0.102429 0.0015 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61646 61647 0.001079 0.00375 0.00087 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61648 63749 0.0011 0.02045 1.68443 2720 2856 2992 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61648 76616 0.000206 0.016475 0 1050 1050 1050 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61648 76616 0.000206 0.016475 0 1050 1050 1050 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61649 61650 0.000564 0.005007 0.00134 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61649 61651 0.001864 0.009357 0.00244 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76616 61649 0.001114 0.010707 0.00311 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61650 61651 0.000543 0.004679 0.00133 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61651 61652 0.000457 0.005971 0.0017 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61651 76618 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61651 76618 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61652 61656 0.000593 0.008193 0.00367 418 438.9 459.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61652 76619 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61652 76619 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61653 61655 0.003693 0.012921 0.00036 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61653 61655 0.003693 0.012921 0.00036 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76618 61653 0.006929 0.02425 0.00067 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76618 61653 0.006929 0.02425 0.00067 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61654 61655 0.003536 0.015743 0.00026 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61654 61655 0.003536 0.015743 0.00026 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76619 61654 0.004936 0.019264 0.00043 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76619 61654 0.004936 0.019264 0.00043 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61656 76647 0.005336 0.080964 0.02987 418 438.9 459.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75599 61657 0.026121 0.189214 0.00475 131 137.55 144.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76618 61657 0.051371 0.375829 0.00694 119 124.95 130.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61658 61659 0.010364 0.090493 0.02488 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61658 61777 0.009271 0.113164 0.03749 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61658 61777 0.009271 0.113164 0.03749 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61658 76669 0.022021 0.1531 0.04384 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61659 76621 0.007821 0.075164 0.02188 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61660 76620 0.000166 0.013272 0 1100 1100 1100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61660 76620 0.000166 0.013272 0 1100 1100 1100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76621 61660 0.00016 0.012814 0 1350 1350 1350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75594 61661 0.035957 0.12725 0.02872 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61661 76622 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61661 76622 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75594 61663 0.003686 0.012429 0.00309 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75601 61663 0.003507 0.011443 0.00304 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61663 76623 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61663 76623 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76623 61664 0.063779 0.041293 0.00079 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61665 61666 0.043079 0.050493 0.00088 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76622 61665 0.234921 0.413714 0.00779 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76623 61666 0.019543 0.076043 0.00127 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75594 61667 0.031807 0.099521 0.02886 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61667 76624 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61667 76624 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61668 61821 0.001664 0.020036 1.52557 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61668 76625 0.000384 0.028831 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61668 76625 0.000384 0.028831 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76625 61669 0.012486 0.051557 0.0122 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61669 76626 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61669 76626 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76626 61670 0.035407 0.046536 0.00064 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76616 61671 0.0385 0.219914 0.06409 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76625 61671 0.019943 0.155779 0.04674 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75598 61672 0.01035 0.103214 0.0384 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61673 76627 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76628 61673 0.000216 0.016221 0 900 900 900 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75596 61674 0.001136 0.012621 0.11914 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76627 61674 0.000329 0.003793 0.03324 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61675 61778 0.016814 0.107357 0.2275 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76628 61675 0.002821 0.021764 0.05145 417 437.85 458.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61675 76629 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61675 76629 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61676 61751 0.0083 0.095714 0.935 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75596 61676 0.00025 0.00275 0.02671 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61676 76630 0.000529 0.036996 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61676 76630 0.000529 0.036996 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61677 76631 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61677 76631 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75594 61678 0.064436 0.215864 0.05505 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75606 61678 0.016607 0.118664 0.03686 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76631 61678 0.023343 0.084993 0.02605 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61679 61680 0.004864 0.012621 0.00306 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61679 76632 0.028457 0.078021 0.01698 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61680 61755 0.071236 0.191843 0.04364 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61681 61739 0.101943 0.263779 0.06582 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61681 76632 0.010493 0.090057 0.02566 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61682 61683 0.0325 0.146629 0.03912 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61682 61743 0.041064 0.229093 0.07018 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61682 61769 0.063 0.216986 0.05226 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61682 76632 0.048664 0.272107 0.08362 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61682 76681 0.06795 0.237921 0.05551 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61683 61755 0.039843 0.159864 0.04039 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61683 76632 0.045021 0.1358 0.0426 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61684 61694 0.1664 0.422057 0.00837 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61684 76634 0.132071 0.271564 0.00518 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61685 76632 0.000206 0.016475 0 1050 1050 1050 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61685 76632 0.000206 0.016475 0 1050 1050 1050 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61686 61688 0.019314 0.039686 0.00076 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76633 61686 0.024707 0.086464 0.00179 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76632 61687 0.003529 0.011771 0.00299 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61687 76634 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61687 76634 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76634 61688 0.013343 0.027414 0.00052 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61689 61690 0.469257 0.371914 0.00469 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75592 61689 0.595707 0.492264 0.00998 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61690 61691 0.147343 0.104386 0.00165 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61690 76636 0.137157 0.282036 0.00538 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61691 76636 0.116214 0.29455 0.00584 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61692 61746 0.00095 0.012307 0.78921 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61692 76635 0.000915 0.04942 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61693 61694 0.07085 0.179514 0.00356 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61693 61776 0.14065 0.373271 0.00949 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61695 61696 0.036471 0.093836 0.02326 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75594 61695 0.089007 0.240893 0.06805 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61696 61748 0.037686 0.129464 0.03107 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75594 61696 0.105336 0.266671 0.06965 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61696 76637 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61696 76637 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61697 61715 0.001136 0.012907 0.11758 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61697 61824 0.00065 0.010021 0.22784 1786 1875.3 1964.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75591 61697 0.001586 0.034486 0.56161 1737 1823.85 1910.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61697 76638 0.000157 0.011764 0 850 850 850 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61698 61699 0.026036 0.032314 0.00071 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76640 61698 0.005 0.019157 0.00054 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61700 61702 0.001893 0.007371 0.00197 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76639 61700 0.002093 0.007057 0.00176 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61701 61713 0.02235 0.015836 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61701 76641 0.010464 0.023743 0.00047 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61702 61710 0.000907 0.005471 0.00139 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76639 61702 0.002771 0.007586 0.00165 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61702 76641 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61702 76641 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61703 61715 0.001079 0.011879 0.11544 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61703 76642 0.000357 0.024997 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61704 61717 0.017307 0.012257 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76644 61704 0.014014 0.02465 0.00046 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61705 76645 0.025236 0.017879 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76639 61706 0.001657 0.006436 0.00172 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76643 61706 0.000686 0.00275 0.00069 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61706 76645 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61706 76645 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61706 76647 0.02125 0.075136 0.01694 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76639 61707 0.000736 0.008607 0.00516 523 549.15 575.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61707 76646 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61707 76646 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61708 61709 0.028336 0.018343 0.00035 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61709 61711 0.033579 0.021736 0.00041 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76645 61709 0.013157 0.04035 0.00109 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61710 61712 0.001193 0.008286 0.00236 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61712 61716 0.012 0.084921 0.02332 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76636 61714 0.156407 0.522557 0.0083 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61714 76648 0.160007 0.297771 0.00698 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75591 61715 0.001421 0.02365 0.54086 1877 1970.85 2064.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61715 76647 0.00037 0.029598 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61715 76647 0.00037 0.029598 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76635 61716 0.026164 0.171507 0.04377 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61716 76648 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61716 76648 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75691 61718 0.0069 0.044843 0.08949 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61718 76649 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76650 61718 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76650 61719 0.070807 0.131679 0.00309 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61720 61756 0.000914 0.011879 0.76136 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61720 76651 0.000329 0.023064 0 750 750 750 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61720 76651 0.000329 0.023064 0 750 750 750 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61721 61774 0.032157 0.153629 0.04464 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61721 65943 0.034086 0.250714 0.07464 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75595 61721 0.037329 0.154436 0.03664 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76651 61721 0.002421 0.030421 0.00942 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61721 76672 0.053486 0.1896 0.04289 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61722 61723 0.000864 0.003579 0.00085 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61722 61729 0.002693 0.009079 0.00226 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61722 76652 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61722 76652 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61723 61736 0.001879 0.009257 0.0025 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61723 76653 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61723 76653 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61724 61726 0.017257 0.011171 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76653 61724 0.006871 0.014064 0.00034 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61724 76658 0.008264 0.018743 0.00037 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61725 61727 0.001507 0.006021 0.00151 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61725 61736 0.001029 0.005914 0.00167 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61726 76658 0.0069 0.008564 0.00019 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61727 61731 0.001871 0.006614 0.00149 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76653 61728 0.02885 0.022836 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61729 61730 0.002007 0.005393 0.00122 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61729 61734 0.002829 0.006821 0.00193 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61730 61731 0.001521 0.004257 0.00109 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61730 76655 0.002693 0.007936 0.00184 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61731 76654 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61731 76654 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61732 61738 0.000543 0.003286 0.00749 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75597 61732 0.003664 0.046736 0.08854 541 568.05 595.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61732 76655 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76656 61732 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76656 61733 0.007829 0.016079 0.00031 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61733 76657 0.005714 0.017536 0.00047 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61733 76660 0.01605 0.0364 0.00073 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76655 61734 0.003964 0.009971 0.00259 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61734 76657 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61734 76657 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61734 76659 0.001986 0.012579 0.00341 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76630 61736 0.006429 0.049236 0.03634 437 458.85 480.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61736 76658 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61736 76658 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76654 61737 0.05395 0.042693 0.00054 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76656 61737 0.063807 0.0452 0.00071 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61738 76659 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76660 61738 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76659 61739 0.005671 0.091393 0.02989 418 438.9 459.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75604 61740 0.057907 0.199314 0.04796 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61740 76686 0.066229 0.20795 0.06058 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61740 76688 0.090021 0.210064 0.06437 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61741 76661 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76662 61741 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76662 61742 0.010657 0.021907 0.00041 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76621 61743 0.115129 0.291879 0.07636 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76661 61743 0.057364 0.197421 0.0475 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61743 76663 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61743 76663 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61744 61745 0.024686 0.032121 0.00045 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76662 61744 0.092714 0.245871 0.00624 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76663 61745 0.228207 0.425086 0.00996 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61746 76664 0.000137 0.010999 0 1000 1000 1000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61746 76664 0.000137 0.010999 0 1000 1000 1000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75592 61747 0.042679 0.163564 0.00462 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61748 76665 0.003507 0.014264 0.00348 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61749 61750 0.019164 0.013857 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61750 76666 0.007593 0.013357 0.00025 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61751 61753 0.001307 0.013886 0.14499 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61751 76665 0.000359 0.026907 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61752 76667 0.000915 0.04942 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61752 76667 0.000915 0.04942 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75842 61753 0.007864 0.100964 0.98307 792 831.6 871.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61753 76668 0.00019 0.013332 0 750 750 750 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76669 61753 0.000438 0.032886 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75589 61754 0.020736 0.144671 0.26011 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61754 76670 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61754 76670 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76670 61755 0.0303 0.118043 0.03159 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61756 76671 7.4e-05 0.005945 0 1850 1850 1850 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61756 76671 7.4e-05 0.005945 0 1850 1850 1850 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76672 61756 0.000188 0.015042 0 1150 1150 1150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76672 61756 0.000188 0.015042 0 1150 1150 1150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61757 61758 0.00025 0.002743 0.02588 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61757 76673 0.000357 0.024997 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61757 76673 0.000357 0.024997 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61758 76674 0.000357 0.024997 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61758 76674 0.000357 0.024997 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75608 61759 0.087729 0.269314 0.0073 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61759 76683 0.20655 0.425071 0.00811 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61760 61761 0.056243 0.084321 0.00153 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61760 61762 0.0413 0.095886 0.00143 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61760 76680 0.025679 0.078771 0.00214 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61762 61763 0.049893 0.039486 0.0005 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61762 76677 0.016486 0.056307 0.00122 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61764 61766 0.000357 0.003686 0.04081 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61764 76675 0.00019 0.013332 0 750 750 750 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76676 61764 0.000438 0.032886 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75590 61765 0.021286 0.094936 0.02583 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61765 76677 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61765 76677 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61765 76679 0.002436 0.010064 0.00238 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61766 76678 0.00019 0.013332 0 750 750 750 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75590 61767 0.002664 0.027693 0.00856 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76625 61767 0.051764 0.237436 0.07599 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76672 61767 0.0549 0.209586 0.05901 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76679 61767 0.033307 0.117871 0.0266 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61768 76682 0.261529 0.538657 0.01029 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75624 61769 0.027814 0.114964 0.02724 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61769 76681 0.005486 0.019107 0.00443 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61770 76681 0.010443 0.02685 0.00665 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61771 76681 0.000333 0.026613 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75595 61772 0.019136 0.049679 0.01206 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76676 61772 0.042493 0.243486 0.05994 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61772 76683 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61772 76683 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61773 66006 0.0008 0.014214 1.258 2720 2856 2992 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61773 76684 0.002956 0.1153 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61773 76684 0.002956 0.1153 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75595 61774 0.006057 0.090586 0.02684 384 403.2 422.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76684 61774 0.0046 0.030807 0.01938 381 400.05 419.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61774 78146 0.02535 0.212693 0.05548 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61775 76685 0.101307 0.229886 0.00459 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61776 76685 0.0039 0.013321 0.00029 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76632 61777 0.064714 0.310821 0.07455 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61777 76685 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61777 76685 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61778 76686 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61778 76686 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61778 76687 0.002779 0.023529 0.04586 417 437.85 458.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75591 61779 0.007207 0.080836 0.81107 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61779 76687 0.00019 0.013332 0 750 750 750 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76688 61779 0.000438 0.032886 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61780 62107 0.000157 0.003543 0.35449 3339 3505.95 3672.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61780 62451 0.000271 0.007571 0.871 4451 4673.55 4896.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61780 76689 6.9e-05 0.0055 0 2000 2000 2000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61780 76689 6.9e-05 0.0055 0 2000 2000 2000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61781 65791 0.002443 0.046707 5.00407 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61781 76693 9.8e-05 0.007857 0 1400 1400 1400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61781 76693 9.8e-05 0.007857 0 1400 1400 1400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76695 61781 0.000309 0.021623 0 800 800 800 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76695 61781 0.000309 0.021623 0 800 800 800 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61781 79865 0.000921 0.031421 3.27493 2000 2000 2000 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61782 62623 0.002436 0.046621 4.99264 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61782 62623 0.002436 0.046621 4.99264 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61782 65519 0.002221 0.039886 4.52864 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61782 65519 0.002221 0.039886 4.52864 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61782 65791 0.002457 0.042764 5.609 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61782 65791 0.002457 0.042764 5.609 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61782 76696 7.4e-05 0.005945 0 1850 1850 1850 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61782 76696 7.4e-05 0.005945 0 1850 1850 1850 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76697 61782 0.000197 0.015726 0 1100 1100 1100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76697 61782 0.000197 0.015726 0 1100 1100 1100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76696 61783 0.000679 0.011964 0.1281 1046 1098.3 1150.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61783 76698 0.00037 0.029598 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61783 76698 0.00037 0.029598 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61784 62103 0.001286 0.014571 0.1328 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61784 63483 0.001186 0.023929 0.44654 1737 1823.85 1910.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61784 76699 0.00014 0.010525 0 950 950 950 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61784 76699 0.00014 0.010525 0 950 950 950 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76700 61784 0.000329 0.024664 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76700 61784 0.000329 0.024664 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61784 76911 0.002 0.022721 0.20733 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61785 63005 0.001679 0.015579 0.06023 731 767.55 804.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61785 76701 0.000323 0.02422 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61785 76701 0.000323 0.02422 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76702 61785 0.00107 0.055656 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76702 61785 0.00107 0.055656 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61786 61979 0.02315 0.12075 0.03173 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61786 61983 0.013 0.101229 0.02633 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61786 61984 0.009343 0.06765 0.03644 381 400.05 419.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61786 61994 0.041257 0.172314 0.05396 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61786 62059 0.01345 0.185536 0.06731 388 407.4 426.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61786 65669 0.099843 0.305471 0.06753 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61786 76703 0.000661 0.035708 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61786 76703 0.000661 0.035708 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61787 61789 5.7e-05 0.000964 0.00976 960 1008 1056 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61787 76704 0.000529 0.028567 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61787 76704 0.000529 0.028567 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61788 62983 0.0057 0.038036 0.07178 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61788 63088 0.009421 0.106586 0.19704 491 515.55 540.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61788 76706 0.000323 0.02422 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61788 76706 0.000323 0.02422 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61789 61790 0 1e-05 3e-05 960 1008 1056 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76689 61789 0.000121 0.001557 0.02376 1190 1249.5 1309 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61790 61791 4.3e-05 0.000771 0.01285 1536 1612.8 1689.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76689 61790 0.000121 0.001486 0.02498 1190 1249.5 1309 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61791 62103 0.000293 0.003043 0.04731 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61791 62103 0.000293 0.003043 0.04731 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61791 76707 0.001943 0.085478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61791 76707 0.001943 0.085478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61792 61808 0.000114 0.001271 0.01238 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61792 63030 0.00095 0.010779 0.09819 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61792 76708 0.001368 0.068386 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61792 76708 0.001368 0.068386 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61793 62134 0.001357 0.017936 0.28803 1251 1313.55 1376.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61793 76709 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61793 76709 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61793 76710 0 1e-05 2e-05 1306 1371.3 1436.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61794 62107 0.000421 0.006636 0.64582 2588 2717.4 2846.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61794 63297 0.002129 0.03015 1.9815 1813 1903.65 1994.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61794 76710 0.000102 0.008148 0 1350 1350 1350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61794 76710 0.000102 0.008148 0 1350 1350 1350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61795 63088 0.000329 0.003436 0.00646 473 496.65 520.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61795 76713 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61795 76713 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76714 61795 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76714 61795 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61795 77237 0.000214 0.001343 0.00281 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61796 62520 0.002771 0.009807 0.00221 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61796 62627 0.001314 0.00475 0.00102 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61796 62630 0.001293 0.003629 0.00094 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61796 62633 0.000179 0.000464 0.00014 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61796 62634 0.001429 0.0085 0.00224 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61796 62905 0.002007 0.008179 0.00199 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61796 62908 0.003164 0.013157 0.00307 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61796 62916 0.003279 0.018843 0.00534 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61796 76715 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61796 76715 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61797 62030 7.9e-05 0.001043 0.02239 1419 1489.95 1560.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61797 66016 0.002236 0.037986 0.69769 1536 1612.8 1689.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61797 76716 0.000359 0.026907 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61797 76716 0.000359 0.026907 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61798 62640 0.004443 0.031693 0.00983 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61798 62737 0.001471 0.012593 0.00359 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61798 62738 0.001121 0.009764 0.00268 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61798 62750 0.000729 0.004329 0.00114 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61798 62754 0.000607 0.006893 0.00266 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61798 62775 0.002543 0.02255 0.006 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61798 62928 0.003743 0.023714 0.00644 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61798 62949 0.000293 0.003236 0.00097 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61798 62958 0.003107 0.011814 0.00331 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61798 62959 0.002436 0.008857 0.00271 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61798 62980 0.003121 0.027214 0.00747 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61798 76717 0.000446 0.031247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61798 76717 0.000446 0.031247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61799 63050 0.000379 0.004493 0.07849 1190 1249.5 1309 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61799 76718 0.00037 0.029598 0 500 500 500 0.98 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61799 76718 0.00037 0.029598 0 500 500 500 0.98 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61800 63386 0.000114 0.001236 0.0118 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61800 76719 0.000949 0.049324 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61800 76719 0.000949 0.049324 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61800 77240 0.003057 0.034771 0.31828 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61801 62545 0.000107 0.001871 0.02004 1046 1098.3 1150.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61801 76721 0.000282 0.019731 0 750 750 750 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61801 76721 0.000282 0.019731 0 750 750 750 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61801 77040 6.4e-05 0.0007 0.00682 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61802 63078 0.000764 0.002543 0.00064 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61802 63237 0.002121 0.005693 0.00129 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61802 63239 0.005814 0.017664 0.00387 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61802 76722 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61802 76722 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61803 62163 0.0038 0.02025 0.00569 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61803 62189 0.000607 0.0051 0.00151 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61803 62225 0.000321 0.004 0.00129 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61803 62237 0.002557 0.010564 0.0025 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61803 62255 0.000114 0.001414 0.00044 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61803 76723 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61803 76723 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61804 63058 0.022321 0.0538 0.01519 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61804 76724 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61804 76724 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61805 63055 0.008571 0.0262 0.00566 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61806 63436 0.00125 0.00455 0.00139 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61806 63441 0.001021 0.004693 0.0012 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61806 76725 0.001 0.04999 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61806 76725 0.001 0.04999 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61807 62052 0.024736 0.1814 0.05376 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61807 63342 0.003357 0.018029 0.00444 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61807 63343 0.000757 0.00765 0.00225 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61807 63346 0.005257 0.029886 0.00865 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61807 63378 0.009564 0.043421 0.01507 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61807 76726 0.000801 0.041659 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61807 76726 0.000801 0.041659 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61808 76727 0.000357 0.024997 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61808 76727 0.000357 0.024997 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76728 61808 0.001184 0.059188 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76728 61808 0.001184 0.059188 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61809 63321 0.0134 0.0447 0.01134 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61810 62694 0.00055 0.003586 0.00704 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61810 76729 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61810 76729 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76730 61810 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76730 61810 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61811 63236 0.001571 0.017329 0.03293 491 515.55 540.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61811 76731 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61811 76731 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76732 61811 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76732 61811 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61812 63003 0.000364 0.004957 0.05051 868 911.4 954.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61812 65153 0.001929 0.021186 0.20622 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61812 76733 0.000357 0.024997 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61812 76733 0.000357 0.024997 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61813 62089 0.0054 0.021229 0.00556 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61813 62799 0.00985 0.034836 0.00785 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61813 63397 0.052214 0.1907 0.05869 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61813 76736 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61813 76736 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61814 62046 0.014371 0.050807 0.01145 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61814 62049 0.026636 0.101336 0.02841 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61814 62984 0.023221 0.113464 0.03139 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61815 62046 0.019736 0.085964 0.02451 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61815 62047 0.037129 0.09975 0.02263 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61815 62640 0.01705 0.088457 0.02161 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61815 76737 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61815 76737 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61816 63055 0.0081 0.027021 0.00686 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61816 63059 0.0192 0.065879 0.01579 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61816 76738 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61816 76738 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61817 63270 0.001643 0.005979 0.00183 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61817 76739 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61817 76739 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61818 61992 0.005671 0.01165 0.00022 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61818 76870 0.121807 0.2266 0.00531 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61819 63462 0.000557 0.005064 0.00999 435 456.75 478.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61819 76740 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61819 76740 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76741 61819 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76741 61819 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61820 63494 0.002686 0.04395 0.43231 960 1008 1056 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61820 76742 0.00025 0.019998 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61820 76742 0.00025 0.019998 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61821 61831 0.000357 0.006257 0.59479 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61821 61831 0.000357 0.006257 0.59479 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61821 76745 0.001384 0.069186 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61821 76745 0.001384 0.069186 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61822 76747 0.000161 0.012869 0 1150 1150 1150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61822 76747 0.000161 0.012869 0 1150 1150 1150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61822 76761 0.002079 0.021479 0.33863 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61822 76761 0.002079 0.021479 0.33863 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61823 64689 0.0047 0.064129 0.13102 579 607.95 636.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76638 61823 0.006286 0.066929 0.12281 473 496.65 520.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61823 76749 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61823 76749 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61824 64398 0.000586 0.009593 0.14979 1419 1489.95 1560.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61824 76750 0.000949 0.049324 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61824 76750 0.000949 0.049324 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61825 64142 0.001086 0.017736 0.00558 418 438.9 459.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61825 76762 0.000107 0.001193 0.0005 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61826 61827 0.008593 0.038679 0.01029 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61826 64476 0.013164 0.031721 0.00896 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61826 64478 0.021164 0.088036 0.02057 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61826 76784 0.032314 0.199421 0.05783 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61827 64664 0.045679 0.291586 0.08004 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61827 64728 0.045829 0.167229 0.0514 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61828 63646 0.000586 0.007086 0.0137 528 554.4 580.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61828 76751 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61828 76751 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61828 77438 0.002179 0.014129 0.02814 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61829 63514 0.001386 0.012329 0.02166 417 437.85 458.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61829 64689 0.004279 0.043386 0.08749 473 496.65 520.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61829 76752 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61829 76752 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76753 61829 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76753 61829 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61830 61849 7.1e-05 0.000329 0.00011 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61830 63769 0.001679 0.007657 0.00243 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61830 63822 0.00425 0.031229 0.00791 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61830 77373 0.001493 0.009014 0.0023 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61831 63749 0.001786 0.024836 1.92336 1893 1987.65 2082.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61831 64384 0.001536 0.022357 1.8205 2385 2504.25 2623.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61831 76754 0.002956 0.1153 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61831 76754 0.002956 0.1153 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61832 64713 0.000457 0.005143 0.04686 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61832 76756 0.000296 0.02222 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61832 76756 0.000296 0.02222 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61833 63990 0.000971 0.012493 0.21259 1251 1313.55 1376.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61833 76759 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61833 76759 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61834 64561 0.0278 0.111414 0.02811 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61834 76760 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61834 76760 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61835 64137 0.000179 0.0026 0.16739 1893 1987.65 2082.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61835 76761 0.000154 0.011578 0 950 950 950 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61835 76761 0.000154 0.011578 0 950 950 950 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76762 61835 0.000384 0.028831 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76762 61835 0.000384 0.028831 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61836 64243 0.000471 0.006129 0.39166 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61836 64384 0.00055 0.009443 0.93786 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61836 76763 0.00012 0.009565 0 1150 1150 1150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61836 76763 0.00012 0.009565 0 1150 1150 1150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61837 64536 0.006664 0.026686 0.00672 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61837 64538 0.002736 0.033314 0.01101 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76743 61837 0.000143 0.00155 0.00044 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61838 63578 6.4e-05 0.000736 0.00637 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61838 63907 6.4e-05 0.000893 0.01439 1306 1371.3 1436.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61838 76766 0.000357 0.024997 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61838 76766 0.000357 0.024997 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61839 61840 3.6e-05 0.000286 9e-05 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61839 64257 0.0013 0.006136 0.00196 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61839 64376 0.002607 0.011871 0.00376 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61840 64257 0.000914 0.005864 0.00197 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61840 77520 0.002536 0.02105 0.00554 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61841 64489 0.057779 0.225843 0.06071 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61841 64524 0.030943 0.109486 0.0247 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61841 64638 0.018979 0.067529 0.01502 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61841 76767 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61841 76767 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61842 63829 0.013507 0.081107 0.02459 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61842 64222 0.080593 0.213864 0.05029 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61842 64383 0.01025 0.042336 0.01001 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61842 76768 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61842 76768 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61843 61867 0.006321 0.025729 0.00627 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61843 64526 0.019093 0.072614 0.02034 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61843 76769 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61843 76769 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61844 64225 0.014643 0.057579 0.01507 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61844 64227 0.012536 0.030207 0.00853 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61844 76770 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61844 76770 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61845 64128 0.034586 0.138693 0.03502 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61845 64474 0.017943 0.0466 0.01131 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61845 76771 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61845 76771 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61846 63502 0.00225 0.00935 0.00218 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61846 63989 0.005871 0.020536 0.00681 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61846 76772 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61846 76772 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61847 63741 0.009221 0.121064 0.03454 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61847 63741 0.009221 0.121064 0.03454 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61847 76773 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61847 76773 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61848 61861 4.3e-05 0.000286 9e-05 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61848 63614 0.000279 0.002643 0.00077 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61849 63766 0.001179 0.004893 0.00153 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61850 64381 0.029993 0.0779 0.01892 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61850 64730 0.072814 0.187793 0.04668 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61850 76774 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61850 76774 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61851 76786 0.01455 0.0566 0.00094 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61851 77581 0.04265 0.125436 0.00257 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61852 64078 0.006579 0.011571 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61852 64080 0.017379 0.019114 0.00026 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61852 64087 0.018171 0.014957 0.0003 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61852 77468 0.007543 0.010286 0.00023 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61853 63508 0.006886 0.055921 0.01781 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61853 64693 0.001071 0.015471 0.00491 384 403.2 422.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61853 64694 0.000807 0.00515 0.00173 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61853 64696 0.001357 0.014407 0.00428 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61854 64380 0.010414 0.027043 0.00656 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61854 64381 0.02035 0.052329 0.01296 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61855 64694 0.000264 0.001314 0.00034 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61855 76775 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61855 76775 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61856 64101 0.000429 0.001729 0.00044 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61856 64102 0.001529 0.0063 0.00149 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61856 64108 0.00075 0.003507 0.00087 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61856 76776 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61856 76776 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61857 64451 0.087536 0.147486 0.0021 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61857 64465 0.005971 0.012214 0.0003 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61857 64466 0.017243 0.058907 0.00128 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61858 64234 0.023579 0.08585 0.02631 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61858 64528 0.029186 0.070364 0.01988 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61858 76777 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61858 76777 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61859 63800 0.012914 0.044307 0.01061 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61859 64455 0.0062 0.016636 0.00377 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61859 76778 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61859 76778 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61860 63860 0.0003 0.001021 0.00024 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61860 63878 0.00065 0.002121 0.00056 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61861 63870 0.001686 0.006871 0.00167 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61861 63872 0.000371 0.003386 0.00111 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61861 77328 0.000364 0.00325 0.00085 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61862 64447 0.032993 0.101214 0.00274 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61862 64451 0.032379 0.064114 0.00094 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61863 64144 0.001343 0.011707 0.00464 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61863 64594 0.011464 0.082529 0.02189 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61863 64609 0.008193 0.040393 0.01092 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76762 61863 0.001714 0.01895 0.00569 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61863 76779 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61863 76779 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61864 64661 0.002586 0.0124 0.00037 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61865 63751 0.000843 0.002129 4e-05 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61865 63752 0.002357 0.005979 0.00012 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61866 77581 0.020864 0.052843 0.00105 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61867 63844 0.022129 0.092057 0.02151 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61867 76780 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61867 76780 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61868 64116 0.001064 0.007486 0.01274 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61868 76781 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61868 76781 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61868 77466 0.0016 0.01065 0.02007 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61869 63835 0.036986 0.099579 0.02796 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61869 64238 0.100414 0.275093 0.06106 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61869 64621 0.026807 0.069629 0.01691 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61869 76782 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61869 76782 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61870 64498 0.090221 0.063914 0.00101 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61870 64501 0.008621 0.024729 0.00038 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61871 77578 0.129629 0.266536 0.00509 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61872 64062 0.314421 0.259079 0.00525 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61872 64230 0.060543 0.206864 0.0045 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61872 77618 0.125807 0.1475 0.00256 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61873 64209 0.024186 0.017136 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61873 64210 0.003607 0.009143 0.00018 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61873 64215 0.009593 0.0068 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61874 64505 0.006914 0.031729 0.00813 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61874 64506 0.006829 0.027786 0.00677 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61874 64619 0.050371 0.230957 0.07388 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61874 76783 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61874 76783 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61875 64562 0.030164 0.086521 0.00133 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61875 64563 0.192907 0.308214 0.00711 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61875 64564 0.060957 0.141536 0.00211 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76742 61876 0.000421 0.00415 0.00884 473 496.65 520.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61876 76784 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61876 76784 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76785 61876 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76785 61876 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61877 64570 0.005407 0.013686 0.00027 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61877 64580 0.023393 0.015143 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61877 77611 0.003321 0.004836 0.00011 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61878 64478 0.048679 0.117479 0.03323 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61878 64554 0.071443 0.192393 0.04376 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61878 64731 0.071186 0.260907 0.08066 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61878 76786 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61878 76786 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61879 77534 0.009686 0.019171 0.00028 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61880 65792 2.1e-05 0.00025 0.00244 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61880 65793 0.000157 0.003436 0.05547 1737 1823.85 1910.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61880 76787 0.000329 0.024664 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61880 76787 0.000329 0.024664 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61880 77559 0.011171 0.130186 2.41507 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61880 77559 0.011171 0.130186 2.41507 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61881 65707 0.018993 0.087193 0.02236 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61881 65719 0.000543 0.00545 0.00334 476 499.8 523.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61881 76789 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61881 76789 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61882 65601 0.023229 0.125014 0.03081 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61882 65603 0.042486 0.214329 0.0561 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61882 65605 0.025571 0.11745 0.03014 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61883 65656 0.003986 0.037979 0.72464 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61883 65656 0.003986 0.037979 0.72464 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61883 76790 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61883 76790 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61884 65791 0.000107 0.002971 0.22248 3031 3182.55 3334.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61884 76792 0.000137 0.010999 0 1000 1000 1000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61884 76792 0.000137 0.010999 0 1000 1000 1000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61885 65654 0.00885 0.099121 1.60686 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61885 65654 0.00885 0.099121 1.60686 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61885 76796 0.002529 0.098634 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61885 76796 0.002529 0.098634 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61886 65609 0.006057 0.078579 0.17926 579 607.95 636.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61886 76798 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61886 76798 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76799 61886 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76799 61886 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61887 65879 0.026086 0.15695 0.04769 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61887 65905 0.002764 0.01365 0.00369 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61887 65907 0.001493 0.007757 0.00189 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61887 76800 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61887 76800 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61888 65465 0.001171 0.0091 0.00236 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61888 65523 0.002043 0.008421 0.00199 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61888 77853 0.001329 0.01 0.00277 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61889 61894 0.002421 0.010607 0.00365 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61889 65655 0.034671 0.193107 0.05902 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61889 65685 0.006964 0.06215 0.01632 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61889 76801 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61889 76801 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61890 65572 0.067771 0.222093 0.05932 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61890 65753 0.019764 0.076943 0.02056 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61890 76802 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61890 76802 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61891 65564 0.027679 0.1078 0.02884 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61891 76803 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61891 76803 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61892 65579 0.022757 0.162057 0.28213 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61892 76804 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61892 76804 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61893 65667 0.015857 0.051729 0.01374 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61893 65818 0.076971 0.221757 0.05486 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61893 65820 0.065421 0.152279 0.04654 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61894 65684 0.016807 0.131243 0.03934 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76790 61894 0.0006 0.003843 0.00129 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61895 65664 0.004957 0.0624 0.01934 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61895 65664 0.004957 0.0624 0.01934 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61895 65702 0.052879 0.1442 0.03184 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61895 76805 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61895 76805 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61896 65640 0.002879 0.012943 0.00344 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61896 65642 0.009443 0.078407 0.02064 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61896 76806 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61896 76806 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61897 65635 0.064736 0.365471 0.09493 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61897 65666 0.015221 0.054179 0.01205 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61897 65670 0.01185 0.043121 0.01321 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61897 76807 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61897 76807 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61898 65662 0.042936 0.113814 0.00289 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61898 77902 0.19305 0.3594 0.00842 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61899 65755 0.009579 0.081529 0.00213 147 154.35 161.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61899 65775 0.010829 0.100843 0.00195 141 148.05 155.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61899 65780 0.016914 0.059221 0.00164 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61899 65780 0.016914 0.059221 0.00164 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61900 65488 0.002136 0.006971 0.00185 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61900 65510 0.001364 0.005464 0.00138 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61900 77849 0.000386 0.001679 0.00058 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61901 65782 0.000657 0.006136 0.0019 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61901 65790 0.000229 0.002579 0.00145 501 526.05 551.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61901 65813 0.005479 0.084507 0.04714 614 644.7 675.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61902 65892 0.092664 0.274964 0.06448 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61902 76808 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61902 76808 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61902 77876 0.033171 0.117386 0.02649 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61903 65801 0.007586 0.036807 0.00841 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61903 65802 0.001771 0.006729 0.00189 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61904 65748 0.025407 0.092507 0.02836 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61904 65801 0.016529 0.051679 0.01497 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61904 76809 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61904 76809 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61905 65872 0.017064 0.043221 0.00086 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61905 65874 0.167579 0.294914 0.00554 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61906 65782 0.000186 0.00225 0.00061 325 341.25 357.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61906 65790 0.00065 0.006807 0.00187 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61907 65816 0.011507 0.018364 0.00042 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61907 65817 0.021571 0.02835 0.00039 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61907 65821 0.038886 0.030779 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61908 65740 0.012214 0.057829 0.01391 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61909 65149 0.001 0.017407 1.64693 2720 2856 2992 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61909 72313 0.00182 0.05144 4.892 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61909 76810 8.3e-05 0.006666 0 1650 1650 1650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61909 76810 8.3e-05 0.006666 0 1650 1650 1650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61909 79866 0.00087 0.02107 1.447 2144 2566 2598 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61910 64760 0.001136 0.007721 0.01406 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61910 65019 0.000229 0.001543 0.00284 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61910 76814 0.000242 0.018165 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61910 76814 0.000242 0.018165 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76815 61910 0.000883 0.047706 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76815 61910 0.000883 0.047706 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61911 65258 0.0043 0.045871 0.48372 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61911 76816 0.000949 0.049324 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61911 76816 0.000949 0.049324 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61912 65250 0.018871 0.162271 0.04634 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61912 65259 0.023936 0.188079 0.04839 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61912 76817 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61912 76817 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61913 61921 0.000307 0.005364 0.47656 2720 2856 2992 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61913 65149 0.000321 0.003843 0.28866 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61913 76818 0.000196 0.013749 0 800 800 800 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61913 76818 0.000196 0.013749 0 800 800 800 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76819 61913 0.000432 0.034597 0 500 500 500 1 0 0 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76819 61913 0.000432 0.034597 0 500 500 500 1 0 0 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61913 79862 0.002057 0.039557 2.75893 2226 2337.3 2448.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76818 61914 0.00015 0.001721 0.01831 792 831.6 871.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61914 76820 0.000222 0.016665 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61914 76820 0.000222 0.016665 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61914 77737 0.001129 0.012364 0.12016 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61915 65153 0.001007 0.017179 0.17446 998 1047.9 1097.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61915 65181 0.001321 0.017921 0.1871 868 911.4 954.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61915 76822 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61915 76822 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61916 65149 0.000371 0.004657 0.31931 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61916 76823 0.000281 0.02246 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61916 79863 0.002007 0.035521 2.91157 2226 2337.3 2448.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61917 61929 7.1e-05 0.000779 0.00148 491 515.55 540.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61917 64889 0.00405 0.0334 0.06891 417 437.85 458.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61917 76824 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61917 76824 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61918 65091 0.000414 0.00765 0.14107 1624 1705.2 1786.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61918 76825 0.000125 0.009999 0 1000 1000 1000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61918 76825 0.000125 0.009999 0 1000 1000 1000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76826 61918 0.000329 0.024664 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76826 61918 0.000329 0.024664 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61918 77737 0.001121 0.015907 0.15058 868 911.4 954.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61919 65266 0.005543 0.054943 0.01684 300 300 300 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61919 76834 0.000164 0.001157 0.00068 381 400.05 419.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61920 65269 0.011264 0.043829 0.01171 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61920 65272 0.015607 0.073893 0.01778 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61920 65274 0.00735 0.020136 0.00438 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61920 77659 0.017093 0.071193 0.02221 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61920 77820 0.027821 0.1115 0.02813 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61921 65263 0.001636 0.028336 3.06314 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61921 76827 0.000137 0.010999 0 1000 1000 1000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61921 76827 0.000137 0.010999 0 1000 1000 1000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76828 61921 0.000324 0.024331 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76828 61921 0.000324 0.024331 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61922 65091 0.000164 0.001936 0.01676 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61922 65218 0.000286 0.003543 0.05675 1190 1249.5 1309 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61922 76829 0.000157 0.011764 0 850 850 850 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61922 76829 0.000157 0.011764 0 850 850 850 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76830 61922 0.00037 0.029598 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76830 61922 0.00037 0.029598 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61923 61926 2.9e-05 0.0002 0.00037 383 402.15 421.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61923 65075 4.3e-05 0.000307 0.00062 383 402.15 421.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61924 65207 0.012486 0.071636 0.02383 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61924 65225 0.010864 0.043493 0.0147 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76819 61924 0.003493 0.014414 0.00341 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61924 77738 0.023243 0.065221 0.01679 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61925 61929 0.000321 0.002143 0.00404 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61925 65152 0.004471 0.067136 0.15786 647 679.35 711.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61925 65156 0.001286 0.010736 0.02148 417 437.85 458.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61925 76831 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61925 76831 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61926 76832 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61926 76832 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61927 61937 7e-06 0.000136 0.00867 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61927 76833 0.000212 0.016922 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61927 76833 0.000212 0.016922 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76834 61927 0.000618 0.043246 0 400 400 400 1 0 0 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76834 61927 0.000618 0.043246 0 400 400 400 1 0 0 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61928 65287 0.069993 0.185543 0.04359 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61928 76835 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61928 76835 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61929 76836 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61929 76836 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61930 64732 0.016479 0.091493 0.02784 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61930 64734 0.01185 0.053371 0.01421 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61930 76837 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61930 76837 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61931 65096 0.002357 0.006229 0.00146 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61931 65125 0.0011 0.004271 0.00114 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61931 65128 0.003514 0.008471 0.00239 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61931 76838 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61931 76838 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61932 64737 0.001979 0.010314 0.00271 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61932 65287 0.048164 0.201407 0.06318 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61933 61934 0.001657 0.005521 9e-05 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61933 65300 0.012371 0.01895 0.00026 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61933 65301 0.050557 0.032729 0.00062 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61933 65303 0.016857 0.057586 0.00125 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61934 65332 0.045786 0.044979 0.00076 50 50 50 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61934 65374 0.091607 0.082093 0.00168 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61935 64734 0.007821 0.02725 0.00632 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61935 64735 0.010343 0.04895 0.01177 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61935 65265 0.0266 0.080821 0.01771 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61935 76839 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61935 76839 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61935 77780 0.015579 0.06945 0.01889 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61936 64737 0.007629 0.023393 0.00064 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61936 64737 0.007629 0.023393 0.00064 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61937 65288 0.000136 0.001886 0.14267 1893 1987.65 2082.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61937 76840 0.000915 0.04942 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61937 76840 0.000915 0.04942 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61938 64733 0.079814 0.2452 0.0046 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61939 77778 0.140679 0.414221 0.00851 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61940 65225 0.005029 0.019571 0.00523 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61940 76841 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61940 76841 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61941 65021 0.006686 0.034771 0.01024 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76819 61941 0.002864 0.010021 0.00332 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61942 65259 0.043136 0.164393 0.04618 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61942 65260 0.022221 0.0809 0.02479 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61942 65287 0.035586 0.148507 0.04646 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61942 65381 0.080086 0.323643 0.08257 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61943 65300 0.050357 0.03985 0.0005 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61943 65374 0.106236 0.075257 0.00119 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61943 65375 0.008579 0.019629 0.00048 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61944 61950 0.0007 0.011829 1.233 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61944 61950 0.0007 0.011829 1.233 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61944 66278 0.000814 0.013736 1.34807 2720 2856 2992 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61944 76842 0.000521 0.036496 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61944 76842 0.000521 0.036496 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76843 61944 0.001384 0.069186 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76843 61944 0.001384 0.069186 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61950 61945 0.002436 0.031832 2.0652 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61945 76844 0.000209 0.014665 0 750 750 750 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61945 76844 0.000209 0.014665 0 750 750 750 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76845 61945 0.000513 0.038441 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76845 61945 0.000513 0.038441 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61946 64490 0.030293 0.287579 0.08819 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61946 64620 0.018814 0.115807 0.03346 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61946 66012 0.031157 0.179329 0.05991 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61946 66289 0.010057 0.068564 0.02337 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61946 66290 0.028114 0.106979 0.02999 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61947 66362 0.002614 0.041914 0.42738 960 1008 1056 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76844 61947 0.000864 0.009493 0.09224 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61947 76846 0.00037 0.029598 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61947 76846 0.00037 0.029598 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61948 66033 0.077564 0.20575 0.04837 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61948 66034 0.012179 0.117114 0.03414 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76843 61948 0.028057 0.357743 0.11305 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76843 61948 0.028057 0.357743 0.11305 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61948 76861 0.002293 0.025907 0.00998 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61948 76861 0.002293 0.025907 0.00998 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61949 66174 0.00125 0.013664 0.13424 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61949 66358 0.000457 0.005564 0.05396 792 831.6 871.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61949 76848 0.000296 0.02222 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61949 76848 0.000296 0.02222 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76849 61949 0.000949 0.049324 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76849 61949 0.000949 0.049324 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61950 66006 0.001379 0.016579 1.25629 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61950 76850 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61950 76850 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76852 61950 0.000309 0.021623 0 800 800 800 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76852 61950 0.000309 0.021623 0 800 800 800 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61951 65953 0.014429 0.038743 0.00878 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61951 65954 0.040664 0.105679 0.02568 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61951 66010 0.069493 0.189764 0.04196 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61951 66423 0.043807 0.182571 0.04277 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61951 76853 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61951 76853 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61952 66045 2.9e-05 0.000307 0.00524 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61952 66065 6.4e-05 0.001086 0.01074 998 1047.9 1097.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61952 76854 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61952 76854 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61953 65955 0.004957 0.019836 0.005 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61953 66266 0.092836 0.357464 0.10179 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75590 61953 0.079736 0.275321 0.06652 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61954 65964 0.035871 0.139807 0.03744 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61954 66288 0.010371 0.049571 0.01736 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61955 66217 5e-05 0.000864 0.00844 960 1008 1056 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61955 66244 0.000221 0.003407 0.03821 960 1008 1056 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61955 76856 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61955 76856 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61956 66112 0.001486 0.006693 0.00178 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61956 66118 0.002314 0.005379 0.00164 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61956 66121 0.000679 0.002279 0.00056 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61956 66123 0.000993 0.003507 0.00079 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61956 76858 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61956 76858 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61956 78041 0.0069 0.0251 0.00769 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61957 66439 8.6e-05 0.000886 0.00169 473 496.65 520.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61957 76859 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61957 76859 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76860 61957 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76860 61957 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61958 66237 0.0029 0.011964 0.00283 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61958 66238 0.006179 0.025671 0.00599 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61958 78061 0.002636 0.01725 0.00439 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61959 66021 0.002643 0.027386 0.43276 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61959 66021 0.002643 0.027386 0.43276 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66259 61959 0.002243 0.04035 0.93929 1959 2056.95 2154.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61959 76861 0.00037 0.029598 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61959 76861 0.00037 0.029598 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61960 65914 0.0183 0.125629 0.00229 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61960 65924 0.068979 0.269521 0.00598 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61960 65924 0.068979 0.269521 0.00598 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61960 65925 0.188757 0.133743 0.00211 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61960 77975 0.03085 0.120493 0.00267 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61960 77975 0.03085 0.120493 0.00267 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61961 78108 0.013557 0.023843 0.00045 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61961 78110 0.013293 0.012 0.0002 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61961 78111 0.015221 0.012529 0.00026 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61962 66048 0.003486 0.021121 0.00066 125 131.25 137.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61962 78009 0.001829 0.00485 0.00012 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61962 78010 0.0049 0.029364 0.00071 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61962 78011 0.019221 0.018879 0.00032 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61963 61964 0.039093 0.11885 0.02606 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61963 63046 0.031314 0.0879 0.02264 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61964 61966 0.011443 0.101514 0.02706 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61964 65808 0.015271 0.151821 0.04141 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61964 76862 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61964 76862 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61965 61968 0.014943 0.092936 0.02626 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61965 61971 0.042321 0.172657 0.04221 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61965 65709 0.017007 0.068121 0.01717 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61965 76863 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61965 76863 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61966 61968 0.014486 0.074029 0.01864 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61966 76864 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61966 76864 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61967 61968 0.011393 0.044793 0.01172 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61967 61969 0.012579 0.051207 0.01248 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61969 63040 0.065486 0.250479 0.0707 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61969 63046 0.025436 0.167857 0.04224 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61969 76865 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61969 76865 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61970 61972 0.108486 0.201793 0.00472 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61970 76866 0.144364 0.268614 0.00629 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76718 61971 0.055914 0.218493 0.05871 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61971 76866 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61971 76866 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76863 61972 0.05355 0.2373 0.00541 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61972 77919 0.0636 0.195186 0.00529 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61973 65711 0.0188 0.0753 0.01898 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76718 61973 0.028564 0.364436 0.11526 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76718 61973 0.028564 0.364436 0.11526 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61973 76867 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61973 76867 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61974 61975 0.029471 0.118136 0.02981 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61974 65704 0.026479 0.109421 0.02592 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61975 63048 0.010764 0.115529 0.03701 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76698 61975 0.004071 0.050529 0.0219 384 403.2 422.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76697 61976 0.002414 0.0209 0.0075 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76698 61976 0.006736 0.061436 0.02234 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76696 61977 0.000857 0.0106 0.09826 792 831.6 871.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61977 76868 0.001681 0.073981 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61977 76868 0.001681 0.073981 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61978 62053 0.032121 0.194886 0.04996 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61978 62064 0.034764 0.1649 0.03977 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61978 63062 0.021921 0.103836 0.025 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76868 61978 0.00375 0.052136 0.02867 567 595.35 623.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61979 65670 0.051443 0.176943 0.04254 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61980 61981 0.214314 0.138807 0.00264 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61981 62061 0.379729 0.4726 0.01031 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61981 62062 0.398871 0.545643 0.00977 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76703 61981 0.023371 0.169307 0.00425 131 137.55 144.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76703 61982 0.040186 0.072514 0.00105 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61983 61984 0.004914 0.0203 0.00481 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61983 61985 0.016979 0.064564 0.01809 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61983 61996 0.018057 0.074579 0.01766 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61983 63181 0.028371 0.130343 0.03346 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61984 63181 0.031721 0.148229 0.03681 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61984 76869 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61984 76869 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61985 63169 0.021714 0.074521 0.01786 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61986 61993 0.06415 0.2247 0.00622 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76703 61986 0.0569 0.265464 0.00611 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76869 61986 0.089979 0.258157 0.00397 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61987 61988 0.108757 0.246814 0.00493 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76703 61987 0.187671 0.62745 0.00997 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61988 61989 0.066579 0.073229 0.00098 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61989 61990 0.028179 0.02525 0.00051 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61990 61991 0.034779 0.052136 0.00095 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61991 61992 0.0072 0.015136 0.00028 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61993 76870 0.303179 0.196436 0.00374 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61993 76871 0.040043 0.11775 0.00241 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61994 62004 0.030707 0.108636 0.02451 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61994 76870 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61994 76870 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61995 62002 0.024736 0.062214 0.01612 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61995 62004 0.019836 0.04605 0.01403 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61995 76871 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61995 76871 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61996 61997 0.010914 0.029907 0.0065 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61996 63381 0.034079 0.079164 0.02414 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61996 76872 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61996 76872 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61997 62000 0.005286 0.012736 0.00359 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61998 76876 0.046886 0.092836 0.00136 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61999 76873 0.011129 0.017757 0.00041 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 61999 76876 0.039914 0.028279 0.00045 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62000 62001 0.001593 0.004129 0.001 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62001 62002 0.001529 0.004186 0.00091 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62001 62004 0.00885 0.021329 0.00602 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62001 76873 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62001 76873 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62002 62006 0.002936 0.006807 0.00207 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62002 76874 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62002 76874 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62003 62005 0.020086 0.02355 0.00041 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76874 62003 0.0238 0.024043 0.00032 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62003 76876 0.015329 0.024471 0.00056 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62004 76875 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62004 76875 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62005 62009 0.111886 0.079257 0.00125 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76875 62005 0.031664 0.050543 0.00116 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62006 76876 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62006 76876 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62007 62008 0.034729 0.028586 0.00058 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62007 62010 0.095386 0.085479 0.00175 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76876 62007 0.02105 0.04815 0.00118 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76871 62009 0.196129 0.15525 0.00196 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76872 62009 0.411114 0.291593 0.00461 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62011 62012 0.0018 0.007471 0.00174 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62011 62022 0.004343 0.011893 0.00259 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62011 62031 0.021014 0.087564 0.02734 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62011 76877 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62011 76877 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62012 62018 0.002293 0.009321 0.00227 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62013 62014 0.016357 0.014657 0.0003 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76877 62013 0.026 0.045729 0.00086 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62013 76879 0.007143 0.016336 0.0004 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62015 62018 0.001179 0.0145 0.00469 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62015 62025 0.003057 0.046736 0.01506 399 418.95 438.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62015 76878 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62015 76878 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76878 62016 0.005314 0.034264 0.00109 131 137.55 144.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62016 76879 0.006843 0.053343 0.001 125 131.25 137.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62017 76879 0.014543 0.009414 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62018 62019 0.003079 0.013414 0.00382 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62018 62020 0.002093 0.008707 0.00271 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62018 62022 0.002679 0.014429 0.00396 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62018 62025 0.004007 0.059314 0.02043 399 418.95 438.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62018 62027 0.019157 0.08345 0.02379 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62018 76879 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62018 76879 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62018 77186 0.042671 0.282857 0.07163 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62019 62020 0.0024 0.0084 0.00279 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62019 63426 0.0161 0.092579 0.02626 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62020 62022 0.001907 0.006657 0.00154 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62021 76880 0.003136 0.019271 0.00035 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62021 76881 0.042129 0.22555 0.00684 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62022 62028 0.022371 0.11065 0.03237 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62022 76880 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62022 76880 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76877 62023 0.010029 0.023286 0.00034 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76880 62023 0.023886 0.02155 0.00036 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76878 62024 0.077564 0.054943 0.00087 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62025 62037 0.007471 0.094614 0.04897 523 549.15 575.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76718 62025 0.0519 0.262386 0.06887 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62026 62040 0.02385 0.124414 0.03269 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62026 63051 0.034179 0.134543 0.03527 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62026 77186 0.036486 0.159193 0.04551 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62027 63425 0.004386 0.024321 0.00739 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62027 76881 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62027 76881 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62028 63432 0.029229 0.171671 0.04694 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62029 66031 0.0164 0.1863 0.07219 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62029 66031 0.0164 0.1863 0.07219 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62029 76882 0.017393 0.227471 0.06622 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62029 76882 0.017393 0.227471 0.06622 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76693 62030 0.000143 0.001721 0.04296 1646 1728.3 1810.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62030 76882 0.000438 0.032886 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62030 76882 0.000438 0.032886 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62031 62032 0.019421 0.245814 0.07686 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62031 62032 0.019421 0.245814 0.07686 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62031 77186 0.047886 0.348293 0.09377 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62032 62991 0.023393 0.302414 0.09151 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62032 62991 0.023393 0.302414 0.09151 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76693 62033 0.001229 0.011129 0.22748 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62033 76883 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62033 76883 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76694 62034 0.00305 0.035936 0.06639 512 537.6 563.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62034 76884 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62034 76884 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62035 62037 0.005036 0.071564 0.03769 567 595.35 623.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62035 62038 0.001093 0.015179 0.01046 614 644.7 675.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62035 76885 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62035 76885 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76885 62036 0.261479 0.324979 0.00709 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76883 62038 0.005321 0.073857 0.05101 614 644.7 675.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62039 76886 0.296714 0.192243 0.00366 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62040 62043 0.005007 0.023879 0.00691 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62041 62043 0.005107 0.026493 0.00647 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62041 62076 0.03715 0.149014 0.03764 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62041 76886 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62041 76886 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76886 62042 0.046557 0.136936 0.00281 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62042 76899 0.143643 0.422971 0.00869 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76886 62044 0.040757 0.10325 0.00204 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62044 76887 0.053879 0.1841 0.00401 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62045 62046 0.015514 0.077971 0.02031 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62045 63059 0.020729 0.124621 0.03782 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62045 76887 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62045 76887 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62047 62050 0.017271 0.048457 0.01247 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62048 63332 0.078929 0.209286 0.00531 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62048 76888 0.070064 0.239443 0.00521 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62048 76889 0.036986 0.06505 0.00122 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62048 76890 0.064943 0.088529 0.00196 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62049 62050 0.0118 0.0576 0.01591 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62049 62053 0.009586 0.096107 0.03204 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62049 76888 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62049 76888 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62050 62052 0.026579 0.078407 0.01825 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62050 76889 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62050 76889 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62051 62052 0.019657 0.052779 0.01196 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62051 76890 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62051 76890 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62053 63053 0.026571 0.119786 0.03193 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62053 76891 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62053 76891 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62054 62055 0.277043 0.48815 0.00919 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76888 62054 0.107521 0.246029 0.00601 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76891 62054 0.094257 0.420443 0.00715 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62055 62056 0.405343 0.409993 0.00543 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62056 62062 0.119243 0.316343 0.00804 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62056 76892 0.079843 0.18265 0.00446 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62057 76892 0.050279 0.049393 0.00084 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62058 62060 0.103729 0.067157 0.00128 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62059 62063 0.011907 0.045257 0.01267 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62059 76892 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62059 76892 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76892 62060 0.009836 0.019471 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62061 62066 0.136064 0.278657 0.00686 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62062 63377 0.167014 0.382479 0.00935 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62063 62065 0.012557 0.052193 0.01219 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62064 62065 0.025821 0.122364 0.02947 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62065 76893 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62065 76893 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62066 65660 0.185379 0.430843 0.00641 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76893 62066 0.095836 0.254157 0.00645 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62067 62069 0.017557 0.124371 0.0342 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62067 62071 0.008686 0.125586 0.03997 384 403.2 422.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62067 62074 0.0171 0.164607 0.04806 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62067 66782 0.021514 0.16525 0.04442 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76700 62067 0.016457 0.21175 0.06363 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76700 62067 0.016457 0.21175 0.06363 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62067 76894 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62067 76894 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62067 76900 0.015064 0.190186 0.05924 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62068 76895 0.0265 0.131514 0.00314 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62068 76898 0.019864 0.092629 0.00213 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62069 63026 0.012721 0.062857 0.01836 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62069 76895 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62069 76895 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76894 62070 0.057886 0.311129 0.00739 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62070 76896 0.044093 0.250729 0.00454 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62071 62072 0.037736 0.156107 0.03704 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62071 62074 0.011714 0.055864 0.01619 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62071 71761 0.007829 0.09335 0.02621 325 341.25 357.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62071 76896 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62071 76896 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62072 71761 0.011343 0.0705 0.01991 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62072 76897 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62072 76897 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62072 77292 0.019893 0.237821 0.08364 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62072 77292 0.019893 0.237821 0.08364 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62072 78277 0.020536 0.260193 0.08144 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62072 78277 0.020536 0.260193 0.08144 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62073 62074 0.008136 0.067743 0.02053 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62073 63017 0.016443 0.098029 0.02582 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62073 66782 0.011664 0.053543 0.01372 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62073 76898 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62073 76898 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62074 71772 0.019171 0.212986 0.06431 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62075 62076 0.010693 0.04065 0.01138 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62075 62572 0.006243 0.025786 0.0061 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62076 76899 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62076 76899 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62077 62078 0.074907 0.053064 0.00084 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62077 62829 0.026957 0.047407 0.00089 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62078 62806 0.113886 0.073736 0.00141 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62079 62085 0.003007 0.027814 0.05237 435 456.75 478.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62079 76900 0.000577 0.031138 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62079 76900 0.000577 0.031138 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62079 76937 0.007686 0.053764 0.09251 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62080 62084 0.014107 0.017507 0.00038 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62080 62113 0.010636 0.024329 0.00059 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76692 62080 0.173457 0.511071 0.0105 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62080 76901 0.029793 0.021107 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62081 62101 0.001307 0.003457 0.00081 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62081 76901 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62081 76901 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62082 62092 0.000957 0.003957 0.00094 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62082 62094 0.00235 0.006221 0.00146 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62082 76902 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62082 76902 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76692 62083 0.170121 0.501207 0.0103 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76901 62083 0.018821 0.022064 0.00039 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76902 62083 0.023886 0.021407 0.00044 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62083 76906 0.005979 0.020414 0.00044 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76692 62084 0.176557 0.520236 0.01069 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62084 76906 0.005064 0.015543 0.00042 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76699 62085 0.002643 0.0371 0.07123 579 607.95 636.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62086 62104 0.061064 0.173321 0.00272 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76692 62086 0.090964 0.310957 0.00677 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76692 62087 0.1495 0.396821 0.01009 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62087 76903 0.026843 0.143036 0.00251 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62087 76907 0.058214 0.115264 0.00169 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62087 76939 0.38495 0.249543 0.00475 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62088 62089 0.010021 0.038107 0.01067 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76900 62088 0.013179 0.054879 0.01712 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62088 76903 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62088 76903 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62089 62093 0.0098 0.040471 0.00958 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62089 76904 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62089 76904 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62090 62091 0.023871 0.05415 0.00108 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76904 62090 0.059514 0.089236 0.00162 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62091 76906 0.005786 0.032871 0.00059 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62091 77143 0.0396 0.063529 0.00117 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62092 62093 0.001821 0.006621 0.00203 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62092 76905 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62092 76905 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62093 76906 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62093 76906 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62094 62095 0.001979 0.005414 0.00118 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62094 76907 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62094 76907 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62095 62097 0.001614 0.004064 0.00105 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62096 62135 0.010179 0.015264 0.00028 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62096 76908 0.041979 0.03455 0.0007 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62097 62136 0.001629 0.004807 0.00112 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62098 62101 0.003436 0.008279 0.00234 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62098 62136 0.0027 0.007129 0.00167 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62098 76908 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62098 76908 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76902 62099 0.022157 0.015693 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76907 62099 0.028164 0.025407 0.00043 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76908 62099 0.011357 0.0174 0.00024 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76908 62100 0.02335 0.021064 0.00035 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62100 76930 0.0225 0.0178 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62101 62138 0.00175 0.004543 0.0011 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76699 62102 0.00155 0.017386 0.03182 491 515.55 540.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76704 62102 0.0014 0.011607 0.03661 635 666.75 698.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62103 62106 0.000179 0.004036 0.0773 1921 2017.05 2113.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62104 76931 0.075114 0.190314 0.00377 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62105 76914 0.020114 0.067114 0.00106 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62105 76923 0.021193 0.054486 0.00084 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62106 76909 0.000949 0.049324 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62106 76909 0.000949 0.049324 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62106 76910 0.000107 0.002279 0.03866 1737 1823.85 1910.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62107 62108 2.9e-05 0.000593 0.04263 2354 2471.7 2589.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62107 66610 0.00274 0.05584 4.268 2015 2015 2015 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62107 66610 0.00274 0.05584 4.268 2015 2015 2015 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62107 66610 0.002414 0.044121 5.13657 3180 3339 3498 0 0 0 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62107 76910 8.3e-05 0.006666 0 1650 1650 1650 1 0 0 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62107 76910 8.3e-05 0.006666 0 1650 1650 1650 1 0 0 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62107 76910 8.3e-05 0.006666 0 1650 1650 1650 1 0 0 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62108 62451 0.000314 0.004943 0.36689 2056 2158.8 2261.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62108 76911 6.9e-05 0.0055 0 2000 2000 2000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76912 62108 0.00018 0.014416 0 1200 1200 1200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62109 62133 0.000179 0.002814 0.02931 960 1008 1056 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76910 62109 0.000171 0.002086 0.0334 1190 1249.5 1309 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62109 76913 0.000438 0.032886 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62110 62112 0.002179 0.015114 0.00431 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76912 62110 0.005914 0.020907 0.00471 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76913 62110 0.003729 0.014921 0.00376 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62110 76915 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62110 76915 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76915 62111 0.0185 0.049029 0.00124 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62111 76916 0.005757 0.014579 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76909 62112 0.001129 0.0106 0.00321 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62112 76916 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62112 76916 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62113 76917 0.008864 0.018221 0.00035 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62114 62115 0.000779 0.004279 0.00154 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62114 62116 0.000929 0.003529 0.00099 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62114 62163 0.001893 0.008679 0.00222 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62114 62165 0.000586 0.003207 0.00116 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62114 76917 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62114 76917 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62115 62145 0.000493 0.0035 0.00096 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62116 62151 0.000757 0.003043 0.00076 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62117 62151 0.000629 0.002214 0.0005 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62117 62176 0.001721 0.004943 0.00121 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62117 76918 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62117 76918 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76917 62118 0.00825 0.016886 0.00041 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76918 62118 0.004679 0.008221 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62118 76949 0.025007 0.024564 0.00041 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62119 62128 0.000336 0.002279 0.00411 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62119 62206 0.001164 0.008179 0.01393 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62119 76919 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62119 76919 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62119 76924 0.000436 0.002979 0.00686 383 402.15 421.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62120 62130 0.001121 0.004629 0.00109 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62120 62157 0.001229 0.005064 0.0012 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62121 62153 0.002736 0.01075 0.00281 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62121 62156 0.001371 0.004993 0.00153 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62122 62125 0.001371 0.006757 0.00183 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62122 76920 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62122 76920 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62122 76927 0.002629 0.013914 0.00464 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62123 62124 0.000814 0.004107 0.00107 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62123 62195 0.001286 0.005886 0.00151 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62124 62131 0.001029 0.004114 0.00139 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62124 76921 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62124 76921 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62125 62131 0.0014 0.005621 0.00141 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62125 62202 0.0007 0.003336 0.00096 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62125 76922 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62125 76922 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62126 62127 7.1e-05 0.001129 0.01094 960 1008 1056 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62126 62155 0.000114 0.001564 0.01529 868 911.4 954.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62126 76923 0.002922 0.11396 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62126 76923 0.002922 0.11396 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76911 62127 0.000221 0.003007 0.04582 1251 1313.55 1376.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62127 76924 0.000357 0.024997 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62127 76924 0.000357 0.024997 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62128 76925 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62128 76925 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62128 76937 0.001243 0.008407 0.01549 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62129 62162 0.000914 0.004364 0.00104 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62129 62214 0.002064 0.008279 0.00209 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62129 76927 0.000886 0.009221 0.00254 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62130 62131 0.00115 0.004371 0.00122 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76925 62130 0.0012 0.007621 0.00207 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62130 76926 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62130 76926 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76919 62132 0.006129 0.018793 0.00051 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62132 76928 0.005243 0.0201 0.00057 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62133 62134 5e-05 0.000779 0.00875 960 1008 1056 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62134 62159 0.000157 0.002507 0.02444 960 1008 1056 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62134 76927 0.000168 0.013453 0 1100 1100 1100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62135 76931 0.005429 0.012407 0.0003 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62136 62140 0.001614 0.006657 0.00157 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62136 76929 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62136 76929 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62137 62142 0.02355 0.01525 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76908 62137 0.034464 0.022314 0.00042 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76929 62137 0.022029 0.0156 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62138 62144 0.001829 0.004829 0.00113 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62138 76930 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62138 76930 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76930 62139 0.026879 0.02425 0.00041 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62139 76933 0.023914 0.015486 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62140 62141 0.001421 0.005879 0.00139 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62140 76931 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62140 76931 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62141 76934 0.002929 0.0115 0.00301 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62141 76938 0.002129 0.011114 0.00268 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62142 76932 0.0083 0.0146 0.00027 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62143 62144 0.000729 0.003993 0.00106 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62143 62147 0.000671 0.003936 0.00107 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62143 76932 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62143 76932 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62144 62145 0.000764 0.003621 0.00116 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62145 62149 0.001936 0.00605 0.00175 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62145 76933 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62145 76933 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62146 76935 0.022393 0.014493 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62147 76934 0.000629 0.003757 0.00114 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62148 76934 0.00021 0.016768 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76935 62148 0.000596 0.041746 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62148 76937 0.000286 0.002279 0.00766 635 666.75 698.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62149 62150 0.000693 0.004707 0.0016 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62149 62153 0.003921 0.010521 0.00239 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76934 62149 0.000371 0.005121 0.00206 399 418.95 438.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62150 62151 0.000257 0.001929 0.00054 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62152 76947 0.018964 0.013707 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62153 62177 0.00145 0.005993 0.00141 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62153 76936 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62153 76936 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62154 62155 0.000129 0.001836 0.01661 868 911.4 954.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62154 76937 0.000148 0.01111 0 900 900 900 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76938 62154 0.000359 0.026907 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62156 62157 0.001029 0.004236 0.001 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76938 62156 0.004329 0.017321 0.00436 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62156 76939 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62156 76939 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62156 76962 0.012179 0.029357 0.00829 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76923 62158 0.01535 0.053743 0.00149 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76935 62158 0.026457 0.049193 0.00115 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76939 62158 0.008157 0.01865 0.00046 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62159 62390 0.000693 0.008371 0.07404 768 806.4 844.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62159 76940 0.000359 0.026907 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62160 62161 0.023329 0.016521 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76941 62160 0.021314 0.020936 0.00035 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62161 76942 0.012343 0.008743 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62162 62217 0.001421 0.005586 0.00146 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62162 76942 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62162 76942 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62163 62165 0.001514 0.0055 0.00169 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62163 62874 0.002729 0.012286 0.00327 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62163 76943 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62163 76943 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76943 62164 0.02945 0.019071 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62165 62872 0.001686 0.00685 0.00167 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62166 76945 0.014914 0.015929 0.00034 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62166 76946 0.009586 0.01685 0.00031 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62167 62172 0.001329 0.00455 0.00109 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62167 62857 0.003964 0.013814 0.0032 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62167 76944 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62167 76944 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62168 62171 0.024279 0.0172 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62168 76950 0.011571 0.016136 0.00028 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62169 76985 0.021229 0.013743 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62170 62175 0.01075 0.01465 0.00033 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62170 76950 0.019107 0.025114 0.00034 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62172 62173 0.001021 0.003964 0.00106 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62172 76945 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62172 76945 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62173 62187 0.001929 0.007964 0.00189 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62173 76946 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62173 76946 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62174 62175 0.007243 0.011564 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76943 62174 0.008214 0.016886 0.00032 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76946 62174 0.005786 0.017021 0.00035 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62175 76952 0.004764 0.010893 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62176 62178 0.000871 0.002929 0.00073 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62176 76947 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62176 76947 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62177 62178 0.001071 0.004286 0.00108 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62177 76948 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62177 76948 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62178 62180 0.001171 0.004464 0.00125 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62178 76949 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62178 76949 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76947 62179 0.015629 0.023436 0.00043 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76949 62179 0.009707 0.017514 0.00025 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62179 76951 0.007214 0.021207 0.00044 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62180 62183 0.001021 0.00415 0.00101 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62181 62255 0.002129 0.008279 0.00221 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62181 62307 0.001007 0.004157 0.00099 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62181 76950 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62181 76950 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62182 62185 0.023129 0.016386 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62182 62232 0.0089 0.017629 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62183 62186 0.00095 0.003607 0.00101 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62183 62255 0.0032 0.010007 0.0029 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62183 76951 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62183 76951 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62184 62185 0.005836 0.013336 0.00033 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62184 76952 0.005607 0.014214 0.00028 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62185 62188 0.005486 0.011271 0.00021 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76951 62185 0.01705 0.029979 0.00056 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62185 76974 0.002771 0.013286 0.0004 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62186 62187 0.000757 0.002957 0.00079 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62187 76952 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62187 76952 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62188 76953 0.00365 0.008479 0.00013 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62189 62219 0.000586 0.002671 0.00085 200 200 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62189 76953 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62189 76953 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62190 62195 0.000829 0.0045 0.00109 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62190 62196 0.001143 0.004579 0.00115 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62190 62241 0.001021 0.004229 0.001 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62191 62192 0.000507 0.001986 0.00053 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62191 62193 0.001029 0.004243 0.00101 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62192 62394 0.0005 0.001979 0.00051 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62193 62196 0.001093 0.003871 0.00087 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62193 62197 0.0013 0.005193 0.00131 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62193 76954 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62193 76954 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76954 62194 0.00365 0.0075 0.00014 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62194 77019 0.005064 0.007386 0.00016 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62195 76955 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62195 76955 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62197 62204 0.000564 0.003857 0.00113 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62197 62208 0.001043 0.004257 0.00104 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62198 62208 0.000614 0.002079 0.00051 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62198 62399 0.001329 0.004143 0.0012 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62198 76956 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62198 76956 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62199 62200 0.0044 0.007021 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76921 62199 0.011071 0.025429 0.00039 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76955 62199 0.0043 0.012214 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62200 76957 0.004543 0.013357 0.00027 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62201 76958 0.026214 0.018571 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62202 62203 0.000493 0.004207 0.0012 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62202 62205 0.001471 0.005207 0.00117 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62202 76959 0.001993 0.006643 0.00169 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62203 62204 0.000621 0.00405 0.00103 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62203 76957 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62203 76957 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62204 76958 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62204 76958 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76940 62205 0.000721 0.004143 0.00117 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62205 76959 0.001107 0.002779 0.00072 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62206 62207 0.000314 0.001921 0.00437 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62206 76959 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62206 76959 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62207 62218 0.000414 0.002779 0.00523 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62208 62448 0.001621 0.004779 0.00111 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62209 62210 0.001893 0.005579 0.0013 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62209 62211 0.002093 0.00795 0.00223 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62209 62216 0.000843 0.004236 0.0011 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62210 62212 0.001093 0.00425 0.00114 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62210 62213 0.001807 0.006864 0.00192 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62211 62449 0.001636 0.006786 0.00159 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62212 62450 0.001507 0.006043 0.00152 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62212 76960 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62212 76960 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62213 62214 0.002307 0.008971 0.0024 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76957 62215 0.022957 0.040371 0.00076 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62215 76961 0.004136 0.007693 0.00018 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62216 62217 0.001314 0.005279 0.00133 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76940 62216 0.003579 0.012271 0.00294 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62216 76961 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62216 76961 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76959 62217 0.001271 0.004529 0.00101 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62218 76962 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76963 62218 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62218 77041 0.001114 0.007321 0.01417 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62219 62220 0.000864 0.003957 0.00101 200 200 200 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62219 76964 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62219 76964 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62220 62222 0.001021 0.003964 0.00106 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62220 62306 0.001021 0.004243 0.00099 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62220 76965 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62220 76965 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62221 62223 0.001021 0.003971 0.00106 175 175.95 175.95 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62221 62223 0.001021 0.003971 0.00106 175 175.95 175.95 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62221 62224 0.000421 0.002493 0.00066 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62221 62225 0.000971 0.004607 0.00111 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62221 76966 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62221 76966 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62222 62312 0.00085 0.003464 0.00084 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62222 76967 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62222 76967 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62223 62339 0.000764 0.002679 0.00089 170 170 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62223 62339 0.000764 0.002679 0.00089 170 170 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62223 76968 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62223 76968 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62224 62225 0.000386 0.001907 0.00051 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62224 76969 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62224 76969 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62226 62227 0.011586 0.008207 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76966 62226 0.0172 0.018364 0.00039 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62227 62249 0.004914 0.011243 0.00027 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76968 62227 0.017121 0.015343 0.00031 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62228 62248 0.005814 0.0133 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76966 62228 0.007307 0.016957 0.00025 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76967 62228 0.012914 0.032721 0.00065 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62229 62246 0.003686 0.009764 0.00025 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62229 62248 0.013607 0.019829 0.00045 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76969 62229 0.017629 0.019386 0.00026 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62230 62239 0.017536 0.012421 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76723 62230 0.002471 0.010571 0.00024 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76969 62230 0.0098 0.024829 0.00049 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62231 62242 0.002664 0.008686 0.00231 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62231 62255 0.004057 0.011314 0.00237 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62231 76970 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62231 76970 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62232 62243 0.023271 0.016486 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76970 62232 0.009007 0.015843 0.0003 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62233 62235 0.008736 0.0173 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62233 62243 0.016329 0.014636 0.0003 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62234 62235 0.023293 0.015079 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76723 62234 0.008029 0.018436 0.00028 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62235 77017 0.0117 0.02675 0.00065 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62236 77017 0.024164 0.015643 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62237 62238 0.000614 0.002136 0.00049 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62237 62396 0.002386 0.005536 0.00169 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62237 76971 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62237 76971 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62238 62397 0.000643 0.002207 0.00053 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62239 62240 0.00205 0.007 0.00015 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62239 62246 0.005707 0.014464 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76971 62240 0.001764 0.00785 0.00014 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62241 62242 0.001029 0.00375 0.00115 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62242 76972 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62242 76972 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62244 62245 0.0085 0.01495 0.00028 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76948 62244 0.007843 0.014586 0.00034 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76972 62244 0.022186 0.040029 0.00058 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76970 62245 0.01045 0.014243 0.00031 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62246 62247 0.004393 0.007729 0.00014 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62247 62254 0.005807 0.014707 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62248 62249 0.017707 0.014579 0.00029 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62248 62341 0.052136 0.041264 0.00052 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62248 76973 0.005371 0.015793 0.00032 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62249 62250 0.002814 0.006443 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62250 62251 0.002836 0.008343 0.00017 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62251 77003 0.003221 0.011293 0.00031 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62252 76973 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62252 76973 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62252 77014 0.002007 0.007636 0.00214 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62253 62254 0.008279 0.008136 0.00014 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76971 62253 0.008629 0.015171 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62254 62392 0.007171 0.020564 0.00031 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62255 76974 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62255 76974 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62256 62257 0.009814 0.014293 0.00032 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62256 76975 0.007536 0.014007 0.00033 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62257 62258 0.010536 0.0158 0.00029 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62258 62269 0.00525 0.0133 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62258 77082 0.006643 0.020379 0.00055 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62259 62261 0.001057 0.0041 0.00109 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62259 62324 0.001021 0.003893 0.00109 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62260 62328 0.01605 0.029843 0.0007 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62260 77083 0.013564 0.023857 0.00045 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62261 62868 0.007521 0.019336 0.00479 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62261 76975 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62261 76975 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62262 62270 0.023914 0.015486 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76975 62262 0.022093 0.015971 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62263 62266 0.0058 0.014686 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76975 62263 0.00575 0.01765 0.00048 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62264 62267 0.023429 0.0166 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62264 62269 0.008571 0.016964 0.00025 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62265 62266 0.024064 0.017043 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62265 62896 0.017521 0.013736 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62266 62267 0.018079 0.016307 0.00027 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62266 62897 0.012693 0.01355 0.00029 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62268 62269 0.02285 0.016186 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62270 62275 0.0117 0.014521 0.00031 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62270 76976 0.003264 0.014557 0.00025 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62271 62272 0.002114 0.0084 0.00024 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62271 62893 0.032943 0.021329 0.00041 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62271 62896 0.0112 0.017879 0.00041 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62272 62274 0.001393 0.008543 0.00016 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62273 62274 0.008086 0.007243 0.00015 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62273 62892 0.022257 0.014407 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62274 62280 0.007364 0.01175 0.00027 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62274 76976 0.001914 0.0095 0.00023 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76975 62275 0.023043 0.016321 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62276 62277 0.001029 0.004279 0.001 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62276 76976 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62276 76976 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62277 62288 0.001271 0.004629 0.00141 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62277 76977 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62277 76977 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62278 62282 0.001943 0.00505 0.00123 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62278 62887 0.001407 0.004736 0.00118 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62278 76978 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62278 76978 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62278 77014 0.009936 0.037786 0.01058 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62279 62284 0.006614 0.020286 0.00055 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62279 62285 0.006221 0.012736 0.00031 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62279 62286 0.004871 0.013979 0.00021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62279 76989 0.006107 0.032814 0.00078 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62280 62284 0.002957 0.014657 0.00035 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62280 62892 0.004636 0.010521 0.00021 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62281 62284 0.00605 0.015329 0.00031 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76977 62281 0.021907 0.018029 0.00036 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62281 76980 0.005171 0.013679 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62282 62291 0.00275 0.009436 0.00226 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62282 62862 0.003579 0.0098 0.00213 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62282 76979 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62282 76979 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62283 62290 0.008757 0.0154 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62283 76981 0.033 0.023371 0.00037 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62284 62889 0.022879 0.018829 0.00038 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76978 62285 0.008464 0.010507 0.00023 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62286 62287 0.005307 0.015229 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62287 62318 0.003814 0.016807 0.00029 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62288 62289 0.000979 0.003979 0.00097 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62288 76980 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62288 76980 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62289 62320 0.00125 0.004757 0.00133 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62290 76989 0.005807 0.014707 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62291 62296 0.001986 0.00825 0.00193 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62291 76981 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62291 76981 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76981 62292 0.013629 0.014557 0.00031 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62293 62299 0.004079 0.013921 0.0003 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62293 62311 0.005736 0.013121 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62294 62295 0.001057 0.00375 0.00084 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62294 62296 0.001736 0.005114 0.00119 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62295 62312 0.000486 0.0019 0.0005 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62295 76982 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62295 76982 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62296 62315 0.002229 0.006764 0.00148 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62296 76983 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62296 76983 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62296 77014 0.005264 0.021071 0.00531 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76967 62297 0.004493 0.011914 0.0003 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62297 76997 0.019757 0.0177 0.00036 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62297 76998 0.0053 0.013436 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62298 62883 0.017707 0.012543 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76979 62298 0.008593 0.017014 0.00025 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62299 62305 0.006407 0.014536 0.00029 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62299 62313 0.029836 0.021136 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76983 62299 0.018114 0.03185 0.0006 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62299 76988 0.005821 0.031007 0.00054 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62300 62301 0.001 0.004136 0.00098 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62300 62878 0.001036 0.004279 0.00101 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62300 76984 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62300 76984 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62301 62308 0.002 0.008021 0.00202 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62301 76985 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62301 76985 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62302 76987 0.017936 0.018114 0.00024 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76984 62303 0.005636 0.012886 0.00031 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62303 76988 0.004893 0.014386 0.00029 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62304 62305 0.005771 0.013193 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62304 62310 0.0057 0.013029 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76982 62305 0.00355 0.012129 0.00026 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62306 62309 0.001021 0.004079 0.00103 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62307 62308 0.001021 0.00415 0.00101 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62307 76986 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62307 76986 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62308 76987 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62308 76987 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62309 76988 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62309 76988 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76984 62310 0.008736 0.015357 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62310 77146 0.004979 0.016614 0.00026 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62311 77147 0.004921 0.010079 0.00025 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62313 62314 0.010814 0.008557 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76981 62314 0.005043 0.013364 0.00034 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76983 62314 0.006121 0.015514 0.00031 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62314 76989 0.006336 0.01255 0.00019 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62315 62317 0.001943 0.006779 0.00157 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62315 76989 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62315 76989 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76983 62316 0.0286 0.018514 0.00035 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62316 76990 0.009786 0.0157 0.00029 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62317 62319 0.001079 0.00445 0.00105 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62317 62332 0.002014 0.004857 0.00137 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62317 62335 0.000779 0.003464 0.00094 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62317 76990 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62317 76990 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76990 62318 0.001236 0.006786 0.00015 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62318 76991 0.009686 0.014114 0.00032 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62319 62320 0.001129 0.003371 0.00076 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62319 62321 0.001186 0.004514 0.00126 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62319 76991 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62319 76991 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62320 62332 0.001421 0.0057 0.00144 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62320 76992 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62320 76992 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62321 62322 0.0012 0.004814 0.00121 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62321 76993 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62321 76993 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62322 62323 0.000957 0.00395 0.00094 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62323 62324 0.001171 0.004564 0.00122 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62323 76994 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62323 76994 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62325 62327 0.001579 0.006307 0.00159 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62325 62371 0.001421 0.005886 0.00139 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62325 76995 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62325 76995 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62326 62327 0.001543 0.005407 0.00179 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62326 62551 0.004893 0.014729 0.00461 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62326 62559 0.00145 0.005807 0.00146 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76994 62328 0.013971 0.028707 0.00055 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62329 62330 0.018929 0.0258 0.00057 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76993 62329 0.013043 0.034579 0.00088 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62329 77000 0.01105 0.031693 0.00049 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76995 62330 0.030243 0.041264 0.00074 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62331 62348 0.006479 0.0164 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76991 62331 0.016464 0.022443 0.0005 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76994 62331 0.012321 0.03265 0.00083 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62332 62346 0.001443 0.005779 0.00146 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62333 62347 0.033257 0.023557 0.00037 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76990 62333 0.003693 0.01085 0.00022 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62333 76996 0.004543 0.013021 0.0002 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62333 76999 0.005821 0.013314 0.00033 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62334 62336 0.000686 0.002229 0.00059 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62334 62336 0.000686 0.002229 0.00059 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62334 62338 0.001221 0.004343 0.00096 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62334 62338 0.001221 0.004343 0.00096 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62335 62336 0.000443 0.002021 0.00051 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62336 62344 0.000529 0.002107 0.00053 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62336 76996 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62336 76996 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62337 76997 0.011621 0.008236 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62338 62340 0.000514 0.001943 0.00054 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62338 62340 0.000514 0.001943 0.00054 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62338 76997 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62338 76997 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62339 62340 0.000514 0.00205 0.00051 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62339 62340 0.000514 0.00205 0.00051 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62340 76998 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62340 76998 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62341 62359 0.00585 0.014807 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76997 62341 0.00725 0.016586 0.00041 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62342 62343 0.005579 0.010929 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62342 62358 0.005821 0.014743 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62343 62345 0.00585 0.009857 0.00014 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62344 62356 0.001379 0.005621 0.00137 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76996 62345 0.00495 0.016521 0.00026 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62345 77002 0.00435 0.011014 0.00022 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62346 62353 0.000807 0.003164 0.00083 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62346 76999 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62346 76999 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62347 62348 0.004964 0.0146 0.0003 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62347 62352 0.005807 0.013286 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62348 77000 0.005886 0.022907 0.00039 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62349 62368 0.001807 0.005079 0.00131 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62349 77000 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62349 77000 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62350 62352 0.013571 0.01225 0.00021 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77000 62350 0.029543 0.023379 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62351 77009 0.023464 0.016621 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76999 62352 0.02565 0.021114 0.00043 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62352 77008 0.005814 0.014721 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62353 62357 0.000671 0.002686 0.00068 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62353 77001 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62353 77001 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77001 62354 0.011571 0.007493 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77001 62355 0.003271 0.007479 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62355 77007 0.004357 0.011043 0.00022 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62355 77008 0.02265 0.020436 0.00034 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62356 62357 0.000607 0.002157 0.00049 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62356 62363 0.001014 0.003536 0.00117 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62357 62364 0.001043 0.00395 0.00111 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62357 77002 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62357 77002 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62358 77005 0.004364 0.012514 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62358 77006 0.02325 0.020836 0.00043 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62359 62360 0.003043 0.009336 0.00025 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62359 77004 0.0374 0.024214 0.00046 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62360 77003 0.001464 0.006814 0.00016 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62360 77015 0.006193 0.016421 0.00041 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62361 77003 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62361 77003 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62361 77014 0.000779 0.003114 0.00079 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62362 62363 0.000407 0.001921 0.00056 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62362 77004 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62362 77004 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62362 77014 0.000964 0.005114 0.00129 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62363 77005 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62363 77005 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62364 62365 0.001221 0.004193 0.00101 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62364 77006 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62364 77006 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62364 77014 0.001793 0.008836 0.00239 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62365 62366 0.001021 0.004029 0.00106 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62365 77007 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62365 77007 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62365 77076 0.003743 0.014979 0.00377 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62366 77008 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62366 77008 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77008 62367 0.004379 0.011343 0.00021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62367 77009 0.003671 0.006821 0.00016 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62368 62379 0.001736 0.005214 0.00163 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62368 77009 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62368 77009 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62369 62370 0.018429 0.015171 0.00031 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77009 62369 0.01245 0.013693 0.00019 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62370 62375 0.01285 0.017514 0.00039 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62370 77012 0.009286 0.021071 0.00042 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62371 62373 0.000907 0.003743 0.00089 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62371 77010 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62371 77010 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62372 62420 0.004729 0.011979 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77010 62372 0.006164 0.018136 0.00037 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62373 62376 0.001407 0.005643 0.00142 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62373 62600 0.005557 0.014421 0.0035 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62373 77011 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62373 77011 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62374 62375 0.009629 0.015371 0.00036 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77011 62374 0.012514 0.008864 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77011 62375 0.016036 0.024564 0.00034 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62375 77025 0.004529 0.0211 0.00049 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62376 62377 0.001657 0.004536 0.00099 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62376 62418 0.001164 0.003343 0.00082 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62377 62379 0.000921 0.003064 0.00078 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62378 77012 0.002457 0.007229 0.00015 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62378 77013 0.0067 0.009757 0.00022 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62378 77024 0.0049 0.014407 0.00029 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62379 62381 0.001214 0.004607 0.00129 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62379 77012 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62379 77012 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62380 77013 0.011393 0.008071 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62381 62410 0.0018 0.006557 0.00201 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62381 77013 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62381 77013 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62382 62384 0.007557 0.014057 0.00033 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62382 62543 0.002914 0.006664 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77013 62382 0.005364 0.015779 0.00032 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62383 62384 0.001586 0.006079 0.00017 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62383 77021 0.001936 0.008586 0.00026 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62384 62386 0.006114 0.014193 0.00021 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77007 62384 0.003257 0.011114 0.00024 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62385 62386 0.003207 0.008121 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62385 62389 0.003329 0.010014 0.00019 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62386 62387 0.004393 0.0087 0.00013 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62387 62542 0.004336 0.009907 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62388 62389 0.002457 0.008114 0.00013 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77004 62388 0.002914 0.007386 0.00014 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62389 77078 0.002214 0.00925 0.00026 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62390 77014 0.000132 0.010571 0 1400 1400 1400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62390 77040 0.000193 0.002757 0.02631 868 911.4 954.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62391 62392 0.0073 0.013579 0.00031 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62391 62407 0.004229 0.012121 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76973 62391 0.004879 0.016679 0.00036 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77015 62391 0.006407 0.016479 0.00026 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62392 62393 0.008693 0.015286 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62392 62405 0.003536 0.012364 0.00034 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62393 77018 0.009121 0.021171 0.00031 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62394 62396 0.000507 0.001957 0.00052 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62395 62396 0.001093 0.002886 0.00067 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62395 62397 0.000771 0.0021 0.00046 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62395 62400 0.001214 0.003593 0.00084 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62395 77016 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62395 77016 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62396 77017 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62396 77017 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62397 62398 0.001529 0.0054 0.00121 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62398 62400 0.0008 0.002014 0.00052 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62398 62445 0.001871 0.008579 0.0022 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62398 77018 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62398 77018 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62399 62402 0.000871 0.002264 0.00055 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62399 77019 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62399 77019 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62400 62402 0.00085 0.002136 0.00055 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77017 62401 0.006443 0.011329 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77018 62401 0.023621 0.017079 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77019 62401 0.004921 0.008657 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62403 62404 0.01135 0.008036 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77018 62403 0.011329 0.008336 0.00012 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62404 62444 0.006957 0.012236 0.00023 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62405 62440 0.005486 0.011279 0.00021 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62405 77043 0.015757 0.036029 0.00088 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62406 62407 0.002893 0.007321 0.00014 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62406 77035 0.002129 0.008279 0.00014 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62408 62436 0.001421 0.003829 0.00107 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62408 62439 0.001271 0.005107 0.00129 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62408 77020 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62408 77020 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62409 62410 0.000771 0.003179 0.00075 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62409 77021 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62409 77021 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62409 77076 0.001843 0.0067 0.00205 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62410 62412 0.00205 0.005414 0.00127 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62410 62432 0.002614 0.007121 0.00157 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62410 77022 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62410 77022 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62410 77076 0.00235 0.009564 0.00233 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77022 62411 0.005479 0.008214 0.00015 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62411 77023 0.017614 0.013936 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62412 62413 0.000757 0.003071 0.00075 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62412 62433 0.001457 0.005664 0.00151 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62412 77023 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62412 77023 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62413 62414 0.000493 0.002036 0.00049 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62413 62431 0.001343 0.003236 0.00091 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62414 62416 0.00095 0.0038 0.00096 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62414 77024 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62414 77024 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62415 62416 0.000514 0.002071 0.00052 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62415 62417 0.000807 0.003229 0.00081 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62415 77025 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62415 77025 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62416 77026 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
