function mpc = pglib_opf_case20758_epigrids__sad
mpc.version = '2';
mpc.baseMVA = 100.0;
mpc.bus = [
 62416 77026 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62417 62418 0.000621 0.002014 0.00054 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62418 77027 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62418 77027 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77027 62419 0.007886 0.01075 0.00024 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62420 62421 0.00315 0.014029 0.00024 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62420 62424 0.010764 0.030871 0.00047 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62420 62593 0.008593 0.015107 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62421 77028 0.002543 0.012614 0.0003 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62422 62470 0.0018 0.006364 0.00144 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62422 62639 0.003471 0.008721 0.00226 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62422 77028 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62422 77028 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62423 62469 0.006864 0.01095 0.00025 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77028 62423 0.011586 0.008207 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62424 77106 0.008243 0.020871 0.00041 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62425 62427 0.006571 0.010493 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77027 62425 0.007343 0.018607 0.00037 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77028 62425 0.006607 0.016729 0.00033 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62426 62427 0.008271 0.008121 0.00014 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77026 62426 0.017586 0.017279 0.00029 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62427 62467 0.004229 0.011214 0.00029 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62428 62430 0.000993 0.002621 0.00061 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62428 62431 0.001743 0.004386 0.00114 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62428 77029 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62428 77029 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77025 62429 0.006714 0.017007 0.00034 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77029 62429 0.002021 0.006207 0.00017 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62430 62431 0.000807 0.002136 0.0005 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62431 62432 0.000771 0.003093 0.00078 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62431 77030 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62431 77030 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62432 62433 0.001036 0.004079 0.00106 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62432 77031 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62432 77031 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62433 62434 0.001029 0.004043 0.00106 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62433 62457 0.00145 0.005979 0.00141 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62434 77076 0.001136 0.00455 0.00115 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62435 62436 0.000807 0.003236 0.00081 180 180.95 180.95 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62435 62541 0.001243 0.003736 0.00117 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62435 77032 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62435 77032 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62436 62455 0.001229 0.004471 0.00137 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62436 77033 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62436 77033 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77033 62437 0.004257 0.008429 0.00012 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62437 77034 0.004414 0.010093 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62438 62439 0.000514 0.002057 0.00052 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62438 62446 0.000607 0.0022 0.00067 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62438 77034 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62438 77034 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62439 77035 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62439 77035 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62440 62441 0.002914 0.00835 0.00013 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62440 62442 0.015193 0.017807 0.00031 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62441 77037 0.003793 0.008671 0.00021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62442 62444 0.002907 0.008336 0.00013 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62442 77036 0.002307 0.011664 0.0002 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77016 62443 0.010579 0.0268 0.00053 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77018 62443 0.006 0.0152 0.0003 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62443 77038 0.024086 0.015593 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62443 77039 0.014593 0.041857 0.00064 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62443 77043 0.015829 0.036193 0.00089 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62445 62447 0.0016 0.003721 0.00114 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76721 62445 0.002129 0.009779 0.00251 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62445 77036 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62445 77036 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62446 77037 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62446 77037 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62446 77042 0.001014 0.004821 0.00114 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62447 62448 0.001721 0.004614 0.00104 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62448 77038 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62448 77038 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62449 77039 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62449 77039 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62449 77042 0.003407 0.01025 0.00321 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62450 62452 0.00225 0.008179 0.0025 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62451 62623 0.000221 0.003093 0.1972 1813 1903.65 1994.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62451 77040 9.8e-05 0.007857 0 1400 1400 1400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62451 77040 9.8e-05 0.007857 0 1400 1400 1400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62452 62504 0.003636 0.01185 0.00314 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77042 62452 0.00225 0.007843 0.00182 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76721 62453 0.001379 0.008414 0.00211 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62453 77044 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62453 77044 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62454 77045 0.011736 0.009286 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76721 62455 0.001093 0.005657 0.00138 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62455 77045 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62455 77045 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77032 62456 0.005821 0.01475 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77045 62456 0.005779 0.014636 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62456 77056 0.01665 0.014921 0.00031 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62457 62458 0.001057 0.004486 0.00101 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62457 62476 0.000771 0.003207 0.00075 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62457 77076 0.000986 0.004657 0.00112 195 195 195 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62458 62462 0.001236 0.004407 0.00098 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62458 62474 0.001607 0.004036 0.00104 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62459 62461 0.010357 0.012143 0.00021 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62459 62542 0.021443 0.039864 0.00094 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62459 77053 0.002914 0.007371 0.00014 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62460 62462 0.000679 0.002214 0.00059 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62460 62463 0.000807 0.003336 0.00079 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62460 62473 0.001293 0.003514 0.00077 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62460 77046 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62460 77046 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77046 62461 0.008336 0.007471 0.00015 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62461 77047 0.013043 0.009243 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62462 77047 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62462 77047 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62463 62464 0.000814 0.0031 0.00086 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62463 77048 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62463 77048 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62464 62466 0.0008 0.002114 0.00049 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62464 62468 0.001729 0.004007 0.00122 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77029 62465 0.003664 0.006814 0.00016 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62465 77049 0.004907 0.007829 0.00018 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62466 62468 0.000929 0.002386 0.00059 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62466 77049 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62466 77049 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62467 77050 0.002786 0.007057 0.00014 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62468 62470 0.000964 0.003864 0.00097 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62468 77050 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62468 77050 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62469 77051 0.004993 0.01265 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62470 62607 0.002757 0.011229 0.00274 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62470 77051 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62470 77051 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62470 77097 0.002714 0.010314 0.00289 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62471 62485 0.013614 0.020414 0.00037 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77049 62471 0.008514 0.022571 0.00057 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62471 77098 0.008086 0.031571 0.0007 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77046 62472 0.006886 0.014086 0.00035 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62472 77052 0.005857 0.014836 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62472 77079 0.0143 0.01775 0.00039 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62473 62474 0.001271 0.0045 0.00101 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62473 77052 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62473 77052 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62474 62484 0.002079 0.005393 0.00131 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62474 77053 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62474 77053 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62474 77076 0.002414 0.009179 0.00257 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77052 62475 0.00595 0.015071 0.0003 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77053 62475 0.011721 0.009279 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62475 77054 0.00585 0.014814 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62475 77055 0.019857 0.034921 0.00066 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62475 77058 0.01855 0.012007 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62476 62477 0.000514 0.001807 0.0006 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62477 62479 0.0008 0.003107 0.00083 159 166.95 174.9 0 0 0 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62477 77054 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62477 77054 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62478 62479 0.000514 0.002057 0.00051 200 200.95 200.95 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62478 62480 0.000593 0.003014 0.00082 250 250.55 250.55 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62478 77055 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62478 77055 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62480 62481 0.000664 0.003886 0.00106 270 270 270 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62480 77056 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62480 77056 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76721 62481 0.000493 0.003314 0.00101 290 290 290 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77055 62482 0.009093 0.018686 0.00036 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62482 77081 0.004807 0.012736 0.00032 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62483 62484 0.001771 0.004686 0.00109 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62483 62487 0.001679 0.005093 0.00111 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62483 77057 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62483 77057 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62483 77080 0.001386 0.00565 0.00138 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62484 62486 0.002679 0.008129 0.00178 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62484 77058 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62484 77058 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62484 77080 0.002479 0.009929 0.0025 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62485 77066 0.010536 0.02165 0.00041 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62485 77098 0.006707 0.0299 0.00051 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62486 62494 0.001693 0.004257 0.0011 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62486 77059 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62486 77059 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62487 62491 0.00165 0.0045 0.00099 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62487 77060 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62487 77060 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62488 62508 0.005779 0.014643 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77044 62488 0.0116 0.023836 0.00046 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62489 62490 0.001593 0.0041 0.00101 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62489 62492 0.002793 0.007393 0.00173 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62489 77061 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62489 77061 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62489 77080 0.000886 0.00545 0.00157 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62490 62492 0.0012 0.003293 0.00071 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62490 77062 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62490 77062 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62491 62493 0.000921 0.003336 0.00071 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62491 77063 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62491 77063 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62492 62520 0.010721 0.024886 0.00758 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62492 77064 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62492 77064 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62492 77080 0.002579 0.010321 0.0026 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62493 62494 0.00145 0.003907 0.00109 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62494 62495 0.001607 0.004379 0.00096 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62494 62497 0.00285 0.007643 0.00173 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62494 77065 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62494 77065 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62495 62497 0.001514 0.004 0.00094 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62495 62544 0.003843 0.009264 0.00261 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62495 77066 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62495 77066 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62496 62498 0.000807 0.003071 0.00086 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62496 62499 0.000514 0.002121 0.00049 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62496 77067 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62496 77067 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62497 62498 0.001329 0.006329 0.0015 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62497 62633 0.007729 0.019879 0.00492 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62497 77068 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62497 77068 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62498 77097 0.00115 0.005479 0.00159 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62499 62520 0.001943 0.007621 0.00199 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62499 77069 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62499 77069 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62500 62501 0.011514 0.017457 0.00025 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62500 62516 0.014279 0.025114 0.00047 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77065 62500 0.023479 0.016629 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77068 62500 0.014729 0.0259 0.00049 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77063 62501 0.029214 0.023121 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77064 62501 0.014043 0.0278 0.00041 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62502 62515 0.016307 0.017414 0.00037 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77061 62502 0.006507 0.030329 0.0007 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62503 62515 0.007493 0.01985 0.0005 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77062 62503 0.002929 0.012229 0.00035 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62504 77070 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62504 77070 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62505 62506 0.006371 0.014457 0.00029 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77070 62505 0.006214 0.027693 0.00047 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62506 62507 0.011521 0.0143 0.00031 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62507 62511 0.026871 0.021264 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62507 62513 0.0323 0.020914 0.0004 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77061 62508 0.006364 0.014436 0.00029 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62508 77081 0.007386 0.021714 0.00044 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62509 62510 0.00845 0.019329 0.00047 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77070 62509 0.008143 0.020636 0.00041 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62510 62511 0.041929 0.030307 0.00046 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62510 62512 0.013686 0.02185 0.0005 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62511 62512 0.042779 0.03385 0.00043 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62511 62513 0.035136 0.024886 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62511 62982 0.096364 0.094671 0.0016 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77044 62511 0.017464 0.044243 0.00088 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62512 62537 0.043486 0.078464 0.00114 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62513 62514 0.01415 0.017557 0.00039 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62514 62538 0.008964 0.023043 0.00036 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77061 62514 0.005029 0.020986 0.00061 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62515 62516 0.022114 0.015664 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62515 62539 0.019129 0.030536 0.0007 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62515 77075 0.034079 0.059936 0.00113 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77068 62517 0.007743 0.019614 0.00039 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62518 62526 0.009471 0.006707 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62518 77072 0.021279 0.016843 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62519 62520 0.001186 0.004314 0.00132 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62519 62528 0.0013 0.004071 0.00118 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62519 77071 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62519 77071 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62520 77072 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62520 77072 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77071 62521 0.034129 0.0221 0.00042 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62522 62527 0.011257 0.013979 0.00031 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77071 62522 0.009264 0.014786 0.00034 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62523 62524 0.029093 0.020607 0.00033 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62523 62529 0.008464 0.014886 0.00028 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62523 77161 0.0202 0.023679 0.00041 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62524 62525 0.024057 0.019043 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62524 62531 0.020514 0.016236 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62525 77074 0.018336 0.019579 0.00041 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77066 62526 0.090107 0.071314 0.0009 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77071 62526 0.004736 0.01255 0.00032 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77072 62526 0.002943 0.006736 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62527 62904 0.023914 0.017286 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62527 77073 0.011621 0.0092 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62528 62908 0.002629 0.006607 0.00171 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62528 62987 0.003464 0.010221 0.00238 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62528 77073 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62528 77073 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77073 62529 0.005271 0.012057 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77073 62530 0.024193 0.015664 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62531 62535 0.019893 0.012879 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62532 62534 0.00215 0.005864 0.00129 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62532 62987 0.008179 0.018979 0.00579 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62532 77074 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62532 77074 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62533 62537 0.027893 0.028179 0.00037 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62533 62539 0.060279 0.039021 0.00074 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62533 63379 0.293114 0.189907 0.00361 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62533 77075 0.015507 0.018179 0.00031 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62534 77075 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62534 77075 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77074 62535 0.019343 0.024014 0.00052 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62536 62537 0.034107 0.022086 0.00042 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62536 62982 0.0623 0.049307 0.00062 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62538 62539 0.022243 0.035686 0.00066 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77075 62539 0.012493 0.025679 0.00049 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62540 62545 0.000193 0.002136 0.02076 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62540 63050 0.004657 0.086679 0.90079 1046 1098.3 1150.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77040 62540 0.000129 0.001979 0.03403 1419 1489.95 1560.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62540 77076 0.000142 0.011384 0 1300 1300 1300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62540 77096 0.000314 0.004486 0.07163 1306 1371.3 1436.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77014 62541 0.001529 0.006229 0.00151 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77042 62541 0.003536 0.015379 0.00438 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62541 77078 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62541 77078 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77078 62542 0.002664 0.011793 0.00036 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77022 62543 0.003414 0.011671 0.00026 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62544 77079 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62544 77079 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62544 77080 0.004029 0.014643 0.00449 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62545 77080 0.000219 0.016443 0 900 900 900 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62546 62564 0.008936 0.014336 0.00026 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62546 62584 0.006114 0.013864 0.00028 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62547 62549 0.009207 0.016614 0.00024 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62547 62550 0.003943 0.013457 0.00029 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62548 62566 0.007421 0.028979 0.00064 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62548 77086 0.007993 0.026671 0.00042 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62548 77160 0.033843 0.054029 0.00124 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62549 62561 0.011029 0.01505 0.00027 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62549 62562 0.037914 0.026857 0.00042 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62549 62566 0.017014 0.043736 0.00068 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62549 77082 0.049157 0.048293 0.00081 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62550 62563 0.002557 0.012671 0.0003 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62550 77083 0.025043 0.022443 0.00046 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62551 62559 0.004121 0.011293 0.00246 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62551 62579 0.001721 0.006779 0.00177 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77076 62551 0.015693 0.063893 0.01557 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62551 77082 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62551 77082 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62552 62554 0.001593 0.005793 0.00177 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62552 62555 0.002386 0.005993 0.00155 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62552 62577 0.004757 0.014329 0.00449 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62553 62990 0.023871 0.054586 0.00134 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62553 77086 0.0229 0.042579 0.001 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62554 62555 0.00345 0.011629 0.00289 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62554 62984 0.002593 0.013236 0.00333 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62555 62985 0.005429 0.022079 0.00538 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62556 62558 0.016614 0.050971 0.00138 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62556 62829 0.011229 0.050043 0.00085 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62557 62567 0.018057 0.018236 0.00024 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77082 62557 0.013386 0.030357 0.00061 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62558 77084 0.022629 0.0649 0.001 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62559 77083 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62559 77083 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77083 62560 0.006729 0.011829 0.00022 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62561 62565 0.011293 0.014836 0.0002 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62563 62564 0.00175 0.010479 0.00025 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62564 62583 0.0033 0.014457 0.00031 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62565 62568 0.016157 0.015871 0.00027 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62568 62582 0.0098 0.014286 0.00032 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62569 62850 0.086164 0.061036 0.00096 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62570 62571 0.022036 0.015614 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62571 62574 0.020371 0.035829 0.00067 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62572 62580 0.002707 0.010286 0.00288 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62572 77084 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62572 77084 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62573 62574 0.030807 0.019943 0.00038 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77082 62574 0.013114 0.029993 0.00074 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62575 62576 0.001907 0.007929 0.00185 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62575 62579 0.0011 0.004293 0.00114 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62575 77085 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62575 77085 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62576 62580 0.00275 0.011357 0.00269 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62577 77086 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62577 77086 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77085 62578 0.024471 0.039057 0.0009 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77086 62578 0.012771 0.03755 0.00077 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62579 77087 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62579 77087 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77087 62581 0.015314 0.012121 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77087 62582 0.005243 0.011986 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62583 62585 0.002479 0.0133 0.00031 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62584 62586 0.004921 0.014479 0.0003 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62585 62586 0.018829 0.019014 0.00025 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62585 62590 0.004371 0.010007 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76995 62585 0.012886 0.026486 0.00051 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62586 62589 0.010229 0.0271 0.00069 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62587 62588 0.011679 0.007557 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62587 62591 0.013043 0.008443 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62589 62591 0.004107 0.01065 0.0002 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62589 62592 0.0192 0.0136 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62589 62595 0.002393 0.011557 0.00021 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62589 77088 0.00655 0.0201 0.00054 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62590 62591 0.002736 0.009121 0.00014 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62591 62596 0.004936 0.011286 0.00028 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62593 62594 0.009364 0.011621 0.00025 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62594 62595 0.007586 0.00745 0.00013 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62595 77088 0.005014 0.011471 0.00028 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62596 77088 0.004579 0.019579 0.00044 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62597 62598 0.023457 0.016621 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62598 62599 0.023157 0.014993 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62598 62603 0.022321 0.01445 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62598 77090 0.015957 0.040421 0.0008 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62599 77088 0.00875 0.015379 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62600 62605 0.001257 0.005214 0.00121 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62600 77088 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62600 77088 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62601 62605 0.000593 0.001779 0.00056 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62601 77089 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62601 77089 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62602 62603 0.00555 0.014064 0.00028 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77089 62602 0.002643 0.012321 0.00029 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62603 77109 0.085457 0.061779 0.00094 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62604 62605 0.003271 0.007886 0.00223 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62604 62690 0.0021 0.007343 0.00244 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62604 62985 0.009186 0.037929 0.00897 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76729 62604 0.000393 0.002729 0.00103 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62604 77090 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62604 77090 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62604 77097 0.002686 0.014986 0.00383 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62604 77111 0.003314 0.0117 0.00264 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62605 62639 0.001007 0.003664 0.00112 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62605 77097 0.003521 0.014543 0.00344 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62606 62607 0.001036 0.004157 0.00105 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62606 62610 0.001143 0.004343 0.00121 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62607 77097 0.001429 0.005543 0.00148 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62608 62609 0.001021 0.003871 0.00109 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62608 77097 0.001021 0.004229 0.001 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62609 62612 0.00105 0.004193 0.00106 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62609 77091 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62609 77091 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62610 62611 0.00025 0.001436 0.00041 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62610 62612 0.000664 0.002014 0.00044 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76729 62611 0.000243 0.001307 0.00036 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62612 62618 0.001286 0.004893 0.00137 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62612 77092 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62612 77092 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62613 62614 0.004421 0.007064 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77090 62613 0.028493 0.018443 0.00035 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62614 62615 0.0206 0.014593 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76730 62614 0.007607 0.015636 0.0003 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62614 77094 0.004357 0.011043 0.00022 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62616 77093 0.008929 0.017679 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62616 77101 0.005721 0.0164 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62617 62618 0.0016 0.004021 0.00104 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62617 62626 0.00205 0.008521 0.00199 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62617 77093 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62617 77093 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62618 62620 0.001036 0.004136 0.00104 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62618 62710 0.0012 0.0048 0.00121 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62618 77094 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62618 77094 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62619 62716 0.01295 0.010664 0.00021 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77094 62619 0.007971 0.015786 0.00023 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62620 62621 0.001014 0.003693 0.00113 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62620 77095 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62620 77095 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62621 77099 0.001043 0.00365 0.00121 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77067 62622 0.009164 0.014629 0.00034 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62622 77100 0.0075 0.017143 0.00042 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62623 77096 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77096 62624 6.4e-05 0.001079 0.01021 970 1018.5 1067 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62624 77099 0.000232 0.01741 0 850 850 850 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62624 77240 0.006286 0.071164 0.68746 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62625 62638 0.002521 0.008836 0.00024 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77100 62625 0.0027 0.011979 0.00036 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62625 77101 0.024229 0.015686 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62625 77102 0.010229 0.017993 0.00034 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77099 62626 0.001257 0.005036 0.00127 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62626 77101 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62626 77101 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77099 62627 0.002007 0.008043 0.00203 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62627 77102 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62627 77102 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62628 62629 0.006457 0.013214 0.00033 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77102 62628 0.004979 0.0132 0.00034 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62629 62720 0.002721 0.0127 0.00029 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77093 62629 0.004207 0.0129 0.00035 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62630 62633 0.001607 0.004307 0.00098 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62630 77103 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62630 77103 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62631 62725 0.004207 0.0129 0.00035 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77102 62631 0.012914 0.029536 0.00072 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77103 62631 0.005714 0.014479 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62631 77105 0.007343 0.015093 0.00029 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77103 62632 0.005821 0.013314 0.00033 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62632 77150 0.005121 0.012979 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62633 77104 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62633 77104 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62634 77105 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62634 77105 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62635 62636 0.005814 0.013293 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62635 62904 0.007257 0.016679 0.00025 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76715 62635 0.002857 0.0196 0.00036 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77069 62636 0.015871 0.040807 0.00063 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77072 62636 0.008736 0.015364 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77102 62636 0.007793 0.022907 0.00047 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62637 62638 0.003964 0.009057 0.00022 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77072 62637 0.008664 0.01715 0.00025 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77102 62638 0.021179 0.015 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77104 62638 0.03255 0.025757 0.00032 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77097 62639 0.002179 0.009979 0.00256 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62639 77106 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62639 77106 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62640 62775 0.005107 0.013136 0.00325 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62640 77107 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62640 77107 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62641 62644 0.008871 0.017564 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62641 62645 0.054757 0.049407 0.00083 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77107 62641 0.005764 0.013186 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62642 62658 0.008621 0.019721 0.00048 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77107 62642 0.021464 0.049086 0.0012 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62643 62644 0.041979 0.029736 0.00047 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62645 62647 0.03695 0.036293 0.00061 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62646 62649 0.017586 0.026371 0.00048 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62646 62650 0.018293 0.011843 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62647 62651 0.0178 0.012607 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62647 63320 0.0217 0.017171 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62648 62768 0.012786 0.009057 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62649 62769 0.009764 0.008036 0.00016 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77107 62649 0.005193 0.011871 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62650 62770 0.01175 0.007607 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62651 62771 0.011729 0.007593 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62652 62656 0.023343 0.015114 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62652 62657 0.005793 0.014679 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77107 62652 0.008171 0.025064 0.00068 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62653 62658 0.008279 0.020971 0.00041 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62653 62667 0.011779 0.0242 0.00046 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77090 62653 0.036721 0.157007 0.00355 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62654 62658 0.028329 0.018343 0.00035 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62655 62662 0.008786 0.014029 0.00032 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62655 62678 0.013629 0.014557 0.00031 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62655 62767 0.017457 0.034571 0.00051 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62656 62767 0.022464 0.022071 0.00037 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62657 62659 0.005793 0.016621 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62657 62663 0.023379 0.015136 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62658 62659 0.0058 0.014686 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62660 62680 0.005771 0.013193 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62660 62766 0.003007 0.007621 0.00015 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62661 62767 0.011536 0.008171 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62662 62663 0.017971 0.016214 0.00027 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62664 62675 0.019586 0.013871 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62665 62669 0.007886 0.012593 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62665 62674 0.010493 0.0143 0.00031 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62665 77160 0.070457 0.0775 0.00104 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62666 62674 0.023436 0.021 0.00043 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62667 62669 0.0067 0.025664 0.00073 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62668 62671 0.009193 0.01475 0.00027 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62668 62688 0.012479 0.021943 0.00041 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62669 62674 0.022021 0.030043 0.00054 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62669 77160 0.019579 0.044779 0.00109 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62670 77108 0.009079 0.017979 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62671 62672 0.003586 0.006671 0.00016 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62672 62675 0.005007 0.011364 0.00023 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62672 62684 0.002243 0.009593 0.00021 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62673 62683 0.02315 0.0164 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62673 62700 0.007886 0.011821 0.00021 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62674 62678 0.016143 0.037486 0.00056 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62674 62683 0.005829 0.022436 0.00039 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62675 62683 0.018079 0.014879 0.0003 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62676 62677 0.026343 0.01705 0.00032 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62676 62679 0.004371 0.009986 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62676 62700 0.011014 0.019371 0.00036 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62678 62680 0.003693 0.009793 0.00025 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62679 62681 0.011736 0.0076 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62679 77119 0.007279 0.018857 0.00036 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62680 62752 0.007257 0.020821 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62682 62752 0.017571 0.013907 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62683 77113 0.006564 0.0306 0.00071 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62684 77108 0.002107 0.010964 0.00024 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62685 62697 0.011864 0.008407 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62686 62687 0.000793 0.002064 0.0005 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62686 62689 0.001171 0.002814 0.00079 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62686 62695 0.00165 0.0045 0.00099 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62687 62689 0.001964 0.005379 0.00117 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62687 77108 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62687 77108 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62688 62693 0.011371 0.037943 0.0006 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62689 62691 0.001121 0.003786 0.00094 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62689 77109 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62689 77109 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62690 62691 0.000857 0.00355 0.00084 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62691 62692 0.001921 0.005086 0.00119 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62692 77110 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62692 77110 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62692 77111 0.001436 0.005593 0.00149 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62693 77112 0.001436 0.007114 0.00017 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62694 77111 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77112 62694 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62695 62714 0.003636 0.0096 0.00225 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77111 62695 0.002421 0.00985 0.0024 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62695 77113 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62695 77113 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62696 62697 0.004407 0.007757 0.00014 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62696 62699 0.016543 0.01625 0.00027 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62696 62705 0.011721 0.0083 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77113 62696 0.005957 0.015086 0.0003 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62698 62699 0.011729 0.008307 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62699 62703 0.004414 0.008743 0.00013 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62700 62701 0.011736 0.0076 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62700 62742 0.011014 0.021807 0.00032 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62702 62703 0.002914 0.008357 0.00013 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62702 62731 0.0044 0.011143 0.00022 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62704 62705 0.005243 0.008829 0.00013 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62704 77115 0.00525 0.014886 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62706 62707 0.009029 0.007429 0.00015 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77113 62706 0.002407 0.010307 0.00024 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62707 62711 0.004864 0.016236 0.00026 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62708 62713 0.003529 0.007229 0.00018 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77112 62708 0.003536 0.010143 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62709 62713 0.0036 0.006693 0.00016 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77112 62709 0.005843 0.014807 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62709 77114 0.005614 0.010436 0.00024 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62710 62715 0.00135 0.0056 0.00131 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77111 62710 0.001 0.003536 0.0008 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62711 62712 0.011729 0.008307 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62711 62713 0.003593 0.010557 0.00021 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77110 62712 0.005479 0.012729 0.00019 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62714 62715 0.001043 0.004086 0.00107 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62714 62730 0.002171 0.006507 0.00146 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62715 77114 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62715 77114 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62716 62729 0.003143 0.016821 0.00051 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77093 62716 0.002957 0.013107 0.00039 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62717 62718 0.005793 0.014671 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62717 62732 0.020057 0.014207 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62718 62719 0.002907 0.013893 0.00031 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62718 62726 0.017664 0.013979 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62719 62725 0.006593 0.011593 0.00022 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77105 62719 0.005807 0.0147 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62720 62721 0.017207 0.012186 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62720 62728 0.003271 0.012736 0.00021 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62721 62725 0.01165 0.009221 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62722 62726 0.011721 0.008307 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62722 62728 0.007221 0.011529 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62723 62724 0.004379 0.010014 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62723 62729 0.00405 0.01025 0.0002 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62723 77116 0.0129 0.020586 0.00047 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62724 62727 0.004393 0.007014 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62727 62732 0.022207 0.017571 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62728 62729 0.012986 0.0092 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77114 62728 0.01685 0.01655 0.00028 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62730 77115 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62730 77115 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62731 62742 0.007021 0.023171 0.00038 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62731 77117 0.006429 0.031386 0.00054 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62731 77120 0.005786 0.013236 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62732 62789 0.011293 0.022357 0.00033 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62732 77116 0.008329 0.01905 0.00046 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62733 62736 0.006307 0.012907 0.00031 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62733 62917 0.023064 0.018986 0.00039 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62733 62946 0.017714 0.01255 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62734 62737 0.0021 0.007014 0.00178 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77099 62734 0.007743 0.029429 0.00824 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62734 77116 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62734 77116 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62735 62747 0.009636 0.014036 0.00031 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62735 77117 0.013829 0.016207 0.00028 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77116 62736 0.006136 0.012607 0.00024 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62736 77117 0.0025 0.012007 0.00036 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62737 77117 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62737 77117 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62738 62743 0.002057 0.008 0.00214 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62738 77118 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62738 77118 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62739 62740 0.01765 0.017829 0.00024 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77117 62739 0.013643 0.015993 0.00028 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62740 62948 0.008757 0.013979 0.00032 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62741 62743 0.001743 0.00545 0.00158 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62741 77119 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62741 77119 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62743 77120 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62743 77120 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62744 62746 0.011736 0.023229 0.00034 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77120 62744 0.0179 0.014736 0.0003 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62745 62747 0.005664 0.01435 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62745 77121 0.005793 0.013257 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62746 62753 0.006043 0.013821 0.00034 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62746 77121 0.00375 0.0166 0.0005 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62748 62750 0.001229 0.004343 0.00098 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62748 62949 0.0029 0.00855 0.00199 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62748 77121 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62748 77121 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62749 62751 0.004107 0.012593 0.00034 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62749 62762 0.006821 0.018071 0.00046 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62750 62949 0.001607 0.003871 0.00109 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76717 62751 0.003964 0.013886 0.00039 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76717 62751 0.003964 0.013886 0.00039 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62751 77122 0.010021 0.020507 0.00051 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77119 62752 0.0041 0.012571 0.00034 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62753 62778 0.011479 0.015993 0.00027 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77119 62753 0.006786 0.017986 0.00046 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62754 62783 0.003571 0.013571 0.0038 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62754 77122 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62754 77122 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62755 62766 0.0043 0.009829 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62755 62778 0.003607 0.014086 0.00031 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62755 62779 0.018214 0.011793 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62756 62768 0.018321 0.011864 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62756 77125 0.008807 0.015479 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62757 62768 0.025693 0.0182 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62757 62774 0.018064 0.014871 0.0003 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62757 62776 0.017857 0.0147 0.0003 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62758 62773 0.001636 0.004443 0.00098 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62758 63321 0.006057 0.0146 0.00412 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62758 77123 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62758 77123 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62759 63325 0.011943 0.016279 0.00036 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77123 62759 0.006507 0.01475 0.00029 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62760 62761 0.023007 0.0149 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62760 62764 0.008857 0.017543 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62760 77125 0.0173 0.015614 0.00026 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62761 77126 0.022893 0.018114 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62762 62778 0.00575 0.014571 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62763 62764 0.005729 0.013107 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77122 62763 0.009107 0.023071 0.00046 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77122 62765 0.034479 0.022321 0.00042 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62767 77125 0.0093 0.031779 0.00069 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77107 62768 0.01305 0.020821 0.00048 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62769 62774 0.018929 0.012257 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62770 62772 0.0187 0.012107 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77123 62771 0.034379 0.022257 0.00042 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62772 62774 0.009521 0.016036 0.00023 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62772 77124 0.020486 0.016214 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62773 62784 0.001879 0.005121 0.00113 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62773 77124 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62773 77124 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62774 62777 0.022707 0.0147 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62775 62783 0.003457 0.009286 0.00211 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62775 77125 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62775 77125 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77125 62776 0.009007 0.015843 0.0003 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62777 62782 0.023943 0.016957 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62778 62780 0.017336 0.017029 0.00029 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77122 62778 0.014571 0.0418 0.00064 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62779 62781 0.025936 0.020529 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77125 62781 0.008386 0.019021 0.00038 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62782 77126 0.012193 0.019457 0.00045 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62783 62784 0.002707 0.009293 0.00223 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62783 77126 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62783 77126 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62784 77127 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62784 77127 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62785 62786 0.023929 0.0197 0.0004 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62785 62787 0.037936 0.031229 0.00064 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77127 62785 0.0099 0.015807 0.00036 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77123 62786 0.04445 0.035179 0.00044 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62787 77158 0.025629 0.045071 0.00085 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62788 77158 0.009693 0.0278 0.00043 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62789 62790 0.024107 0.015607 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62790 62791 0.004407 0.008721 0.00013 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62790 62792 0.01775 0.012571 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62791 62918 0.004329 0.0099 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62792 62793 0.0088 0.014043 0.00032 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62792 62798 0.02345 0.018564 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62793 62794 0.004107 0.014029 0.00031 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62794 62795 0.010536 0.014364 0.00032 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62794 62907 0.00575 0.014564 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77105 62794 0.009086 0.031029 0.00067 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62796 62797 0.0469 0.033221 0.00053 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62796 62920 0.006421 0.01315 0.00032 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62797 62798 0.013729 0.016086 0.00028 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62797 62912 0.005864 0.020036 0.00044 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62797 62923 0.0185 0.016693 0.00028 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62797 77153 0.008943 0.017707 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62799 62802 0.008314 0.021364 0.00529 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62799 63418 0.044614 0.107643 0.03044 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62800 62801 0.048071 0.031121 0.00059 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62801 62803 0.00735 0.017064 0.00026 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62801 62804 0.014993 0.027871 0.00065 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62801 63415 0.226964 0.399657 0.00752 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62801 77128 0.0085 0.025586 0.0005 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62802 77128 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62802 77128 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62803 62804 0.013507 0.019686 0.00044 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62804 62805 0.019364 0.034057 0.00064 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62804 62806 0.0369 0.0589 0.00136 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62804 77133 0.064429 0.103357 0.00191 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62805 62812 0.01825 0.048364 0.00123 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62807 62808 0.07585 0.062436 0.00126 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62807 62809 0.041871 0.037521 0.00076 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76736 62807 0.03695 0.075929 0.00145 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62808 62810 0.019736 0.013979 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62808 77144 0.025093 0.066514 0.00169 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62809 62810 0.017836 0.019043 0.0004 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62810 77129 0.053879 0.038164 0.0006 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62810 77134 0.024636 0.043329 0.00081 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62811 62813 0.00185 0.006543 0.00147 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62811 62838 0.001893 0.006586 0.00153 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62811 77129 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62811 77129 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62812 77131 0.012286 0.047971 0.00106 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62813 62818 0.004414 0.0144 0.00382 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62814 62815 0.0261 0.021486 0.00044 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62814 62816 0.01 0.023207 0.00034 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62815 77130 0.025436 0.016471 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62815 77131 0.014471 0.019021 0.00026 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62816 77138 0.010293 0.044014 0.00099 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62817 62818 0.001736 0.006143 0.00139 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62817 62841 0.002286 0.007843 0.00188 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62817 77130 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62817 77130 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62818 62821 0.003329 0.011607 0.00269 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62818 77131 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62818 77131 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62819 62820 0.062136 0.044014 0.00069 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62820 77132 0.03485 0.031229 0.00064 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62821 62822 0.005257 0.018029 0.00432 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62821 62847 0.00555 0.01395 0.00361 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62821 77132 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62821 77132 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62822 77133 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62822 77133 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62823 62824 0.015329 0.027657 0.0004 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62823 62829 0.027671 0.027186 0.00046 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62824 62825 0.016486 0.011679 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77133 62824 0.014836 0.033643 0.00067 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62825 62826 0.022893 0.014821 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62826 62827 0.017614 0.017307 0.00029 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77133 62826 0.021343 0.042257 0.00062 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62827 62830 0.036786 0.029107 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62828 62829 0.014164 0.010036 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62829 62831 0.109136 0.077314 0.00122 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62830 62831 0.069086 0.044729 0.00085 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62831 62850 0.0304 0.048521 0.00111 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62832 62833 0.001829 0.009071 0.00021 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76906 62832 0.008614 0.042743 0.00102 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62832 77143 0.030143 0.035336 0.00061 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62833 62834 0.002843 0.011279 0.00032 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62834 62835 0.005514 0.016221 0.00034 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62835 62836 0.005529 0.014014 0.00028 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62835 77144 0.021893 0.029871 0.00054 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62836 77134 0.005564 0.011393 0.00028 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62837 62838 0.001143 0.004457 0.00119 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62837 62874 0.002821 0.011293 0.00284 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62837 77134 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62837 77134 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77134 62839 0.009593 0.016864 0.00031 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62839 77137 0.010336 0.014086 0.00031 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62840 77138 0.036586 0.025921 0.00041 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62841 62859 0.001629 0.0056 0.00134 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62842 62844 0.0139 0.0163 0.00029 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62842 77139 0.011936 0.023636 0.00035 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62843 62844 0.009214 0.016207 0.00031 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77130 62843 0.0349 0.0226 0.00043 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62844 77141 0.006464 0.013229 0.00033 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62845 62847 0.002657 0.008957 0.00223 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62845 62862 0.003493 0.011993 0.00287 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77014 62845 0.013471 0.049014 0.01501 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62845 77135 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62845 77135 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62846 62864 0.018614 0.01205 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62846 62865 0.017236 0.016936 0.00029 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77135 62846 0.00695 0.012929 0.0003 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62847 62868 0.002686 0.007093 0.00166 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62847 77136 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62847 77136 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62848 62849 0.008479 0.021471 0.00043 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62848 77142 0.00465 0.019414 0.00056 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62849 62850 0.018843 0.033143 0.00062 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77082 62850 0.027664 0.070086 0.00139 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62851 77143 0.019721 0.014257 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62852 62853 0.001029 0.00425 0.00101 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62852 62872 0.001329 0.005329 0.00134 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62853 62873 0.001021 0.003579 0.00119 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62854 77144 0.016736 0.016443 0.00028 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62855 62856 0.001107 0.003457 0.001 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62855 62875 0.001207 0.003936 0.00104 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62856 62857 0.001557 0.00375 0.00106 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62856 77137 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62856 77137 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62857 62858 0.001007 0.004029 0.00101 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62857 77138 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62857 77138 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62858 62860 0.00105 0.004286 0.00104 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62859 62860 0.000521 0.002157 0.00051 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62859 77139 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62859 77139 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62860 62861 0.001643 0.0045 0.00098 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62860 77140 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62860 77140 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62861 62862 0.001121 0.004364 0.00116 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62861 62880 0.000943 0.003243 0.00078 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62862 77141 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62862 77141 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62863 62864 0.02065 0.013371 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62863 62884 0.0087 0.017221 0.00025 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62864 62885 0.004357 0.009964 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62865 62888 0.022143 0.019979 0.00034 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62865 77148 0.0057 0.014436 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77136 62866 0.02785 0.019729 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62867 62891 0.004486 0.010257 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77136 62867 0.027136 0.019221 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62867 77142 0.010493 0.014307 0.00031 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62868 77142 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62868 77142 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62869 62870 0.013786 0.008921 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77142 62869 0.006707 0.0118 0.00022 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62870 62894 0.017879 0.012664 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62871 62894 0.013957 0.018343 0.00025 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62871 62895 0.012636 0.008179 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62872 77143 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62872 77143 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62873 62874 0.001386 0.004514 0.0012 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62874 62875 0.001007 0.004036 0.00101 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62874 77144 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62874 77144 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62875 77145 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62875 77145 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62876 62877 0.008407 0.012257 0.00028 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77137 62876 0.0153 0.016664 0.00023 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77145 62876 0.012771 0.019571 0.00027 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76985 62877 0.005114 0.011693 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77138 62877 0.006607 0.015114 0.00037 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62878 62879 0.001014 0.004064 0.00102 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62879 62881 0.001257 0.004186 0.00106 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62879 77146 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62879 77146 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62880 62881 0.000643 0.002293 0.00051 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62881 77147 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62881 77147 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62882 62883 0.007043 0.008257 0.00014 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62882 62884 0.018429 0.018614 0.00025 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77141 62882 0.006557 0.011536 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76979 62883 0.007943 0.018021 0.00036 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76978 62884 0.008407 0.019221 0.00047 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62885 62886 0.0029 0.008307 0.00013 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76978 62886 0.003271 0.008671 0.00022 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62887 77148 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62887 77148 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62888 62890 0.0121 0.009579 0.00012 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77148 62889 0.015629 0.011071 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62890 62892 0.008464 0.015271 0.00022 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77148 62890 0.005629 0.014921 0.00038 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62891 62892 0.002914 0.006657 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62893 62894 0.008743 0.01395 0.00032 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76978 62893 0.0157 0.053621 0.00116 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62895 62897 0.031793 0.025164 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62898 62903 0.072779 0.051557 0.00081 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76928 62899 0.055479 0.170229 0.00461 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76712 62900 0.453807 0.294329 0.0056 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62901 63357 0.018721 0.07785 0.01819 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76709 62901 0.005214 0.036136 0.02119 381 400.05 419.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62901 77149 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62901 77149 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62902 62903 0.030893 0.042143 0.00075 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76928 62902 0.053757 0.057414 0.00121 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76915 62903 0.035357 0.089571 0.00177 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62904 77151 0.022457 0.015907 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62905 62911 0.001971 0.00675 0.00161 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62905 77150 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62905 77150 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62906 77152 0.017757 0.011493 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77105 62907 0.005764 0.019686 0.00043 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62908 77151 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62908 77151 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62909 62910 0.009343 0.014914 0.00034 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62909 62913 0.010464 0.01715 0.0003 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77151 62909 0.014314 0.019529 0.00035 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62910 62915 0.00985 0.025314 0.00039 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77150 62910 0.002586 0.011464 0.00034 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62910 77152 0.017364 0.015664 0.00026 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62911 77152 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62911 77152 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77152 62912 0.0027 0.013407 0.00032 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62914 62915 0.01605 0.014386 0.00029 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77152 62914 0.012329 0.024414 0.00036 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62914 77161 0.053143 0.037643 0.00059 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62915 77153 0.007314 0.013593 0.00032 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62916 77153 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62916 77153 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62917 62918 0.0043 0.009836 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62917 62947 0.005921 0.016979 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62919 62953 0.017186 0.0136 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62920 62921 0.005779 0.016579 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62920 62925 0.018971 0.015014 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62921 62953 0.007357 0.016829 0.00041 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77153 62922 0.024221 0.015679 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62923 62924 0.023407 0.015157 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62924 62927 0.023929 0.015493 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62925 77154 0.0138 0.020107 0.00046 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62926 62930 0.016414 0.01805 0.00024 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62926 62931 0.041057 0.026579 0.00051 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77153 62926 0.018664 0.032821 0.00061 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62927 62931 0.018736 0.016907 0.00029 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62927 77154 0.010443 0.023879 0.00059 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62928 62988 0.006757 0.018514 0.00403 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62928 77154 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62928 77154 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62929 62932 0.011443 0.015607 0.00028 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62929 62957 0.013971 0.024571 0.00046 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62930 77162 0.009193 0.014671 0.00034 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62932 62937 0.023543 0.016679 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62933 77162 0.024229 0.017164 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62934 62935 0.020936 0.017229 0.00035 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62934 62977 0.035779 0.025343 0.0004 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62935 62936 0.013657 0.014579 0.00031 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62936 62939 0.026121 0.016914 0.00032 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77154 62936 0.010721 0.030764 0.00047 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62937 62940 0.014821 0.024964 0.00036 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77154 62937 0.021807 0.034807 0.0008 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62938 62942 0.020093 0.018129 0.0003 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62938 77162 0.017507 0.051486 0.00106 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62940 62945 0.015229 0.01785 0.00031 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62941 62979 0.023429 0.015171 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62942 62943 0.016571 0.018229 0.00024 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62943 62945 0.017143 0.027357 0.00063 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62944 62945 0.022814 0.016157 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62945 62964 0.013057 0.029864 0.00073 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62947 62948 0.005679 0.012979 0.00031 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62948 77155 0.004057 0.012436 0.00034 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62949 62958 0.004579 0.012107 0.00284 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62949 77155 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62949 77155 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62950 62954 0.011779 0.017664 0.00032 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62950 62955 0.006486 0.014829 0.00036 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76717 62950 0.002171 0.012329 0.00022 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62951 62952 0.008579 0.022671 0.00041 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76717 62951 0.00375 0.014879 0.00042 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62952 62956 0.0135 0.017564 0.00024 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62953 62957 0.00935 0.021386 0.00052 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77155 62953 0.004329 0.021464 0.00051 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77155 62954 0.013686 0.014614 0.00031 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62955 62960 0.0132 0.030636 0.00046 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62956 62960 0.009164 0.014621 0.00034 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62956 77157 0.014671 0.030014 0.00074 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62958 63378 0.017629 0.059414 0.01477 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62958 77156 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62958 77156 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62959 77157 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62959 77157 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62960 62961 0.004436 0.013614 0.00037 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62961 62962 0.022214 0.017579 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62961 62965 0.011386 0.018264 0.00034 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77156 62963 0.020143 0.025007 0.00054 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62964 62968 0.014921 0.026236 0.00049 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77156 62964 0.017964 0.052836 0.00109 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62965 62966 0.003693 0.011329 0.00031 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62965 62967 0.015936 0.017529 0.00024 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77157 62965 0.007243 0.041179 0.00074 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62966 62970 0.00565 0.011564 0.00029 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62967 62971 0.034164 0.022114 0.00042 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62968 62969 0.023436 0.015171 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62970 62972 0.030886 0.025421 0.00051 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62971 62974 0.034636 0.024536 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62972 62975 0.046529 0.041979 0.0007 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62973 62975 0.026707 0.023929 0.00049 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62973 63307 0.075136 0.055286 0.00081 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62974 62976 0.047629 0.030836 0.00059 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62975 62976 0.009986 0.022843 0.00056 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62975 63309 0.06815 0.053936 0.00068 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62975 77246 0.038093 0.0611 0.00113 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62976 77260 0.027707 0.115679 0.00334 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62977 62978 0.026543 0.018807 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62977 62979 0.026207 0.018564 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62977 77162 0.006986 0.018507 0.00047 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62980 63317 0.014521 0.036514 0.00946 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62980 77158 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62980 77158 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62981 63380 0.234464 0.376557 0.00696 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77149 62981 0.274236 0.4003 0.00906 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77041 62983 0.004314 0.029464 0.05309 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62983 77159 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62983 77159 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62985 77160 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62985 77160 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76712 62986 0.554564 0.393764 0.00622 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77159 62987 0.003657 0.014386 0.00376 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62987 77161 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62987 77161 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77159 62988 0.00345 0.014029 0.00341 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62988 77162 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62988 77162 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77158 62989 0.045736 0.029614 0.00056 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76899 62990 0.036157 0.160186 0.00365 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77084 62990 0.04035 0.082921 0.00158 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62991 62994 0.036164 0.14505 0.03664 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62991 62995 0.0344 0.130964 0.03674 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62991 77163 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62991 77163 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62992 63012 0.0085 0.030914 0.00946 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76701 62992 0.007264 0.028264 0.00755 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62992 77164 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62992 77164 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62992 77171 0.00795 0.037064 0.00918 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62993 66446 0.314386 0.50315 0.01161 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62994 62999 0.015514 0.083571 0.02298 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76826 62994 0.035543 0.168607 0.04067 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62994 77165 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62994 77165 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76826 62995 0.023707 0.113464 0.03982 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62995 77166 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62995 77166 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62996 77167 0.285393 0.202286 0.0032 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62997 63032 0.008471 0.038157 0.01016 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76734 62997 0.015593 0.080886 0.01976 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62997 77167 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62997 77167 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62997 77742 0.072436 0.192064 0.04513 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62998 63000 0.001557 0.005921 0.00166 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62998 63032 0.002257 0.009036 0.00228 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 62999 77180 0.007036 0.035607 0.00991 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63000 63029 0.004043 0.012636 0.00366 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63000 77168 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63000 77168 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63000 77180 0.001279 0.006471 0.0018 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77168 63001 0.003436 0.0153 0.00026 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63001 77181 0.005686 0.027764 0.00048 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76735 63002 0.011343 0.044129 0.00074 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63002 77170 0.017721 0.060536 0.00131 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76810 63003 0.000336 0.004314 0.04055 812 852.6 893.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63003 77169 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76812 63004 0.0023 0.010014 0.00286 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63004 77171 0.001757 0.009307 0.00236 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63004 77173 0.001986 0.004986 0.00129 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63005 63006 0.00045 0.004979 0.00946 491 515.55 540.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63005 77171 0.000577 0.031138 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77172 63005 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63006 66524 0.01065 0.148693 0.30293 579 607.95 636.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76811 63006 0.0002 0.0026 0.00979 871 914.55 958.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63006 77173 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77174 63006 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63007 63008 0.012864 0.008329 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63008 63009 0.013571 0.009614 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77174 63008 0.004786 0.012121 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63010 63011 0.028286 0.020036 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63010 63014 0.013529 0.041514 0.00112 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77172 63010 0.01385 0.031679 0.00077 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63012 63015 0.011957 0.073529 0.02122 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76701 63012 0.000543 0.008264 0.00305 418 438.9 459.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76728 63012 0.013607 0.08625 0.02343 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77172 63013 0.070179 0.055543 0.0007 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76702 63014 0.052071 0.173729 0.00276 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77164 63014 0.020136 0.053379 0.00136 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63015 63016 0.004129 0.025364 0.00731 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63016 63018 0.000979 0.005736 0.00156 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63017 63020 0.002743 0.0096 0.00318 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76701 63017 0.010943 0.10515 0.03064 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63017 77175 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63017 77175 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63018 63020 0.0025 0.008421 0.00209 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63018 63024 0.003029 0.011507 0.00322 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63018 77176 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63018 77176 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77176 63019 0.0441 0.043321 0.00073 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63020 63024 0.001571 0.006293 0.00159 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63020 77177 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63020 77177 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63021 63022 0.009107 0.019143 0.00035 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77175 63021 0.011086 0.022786 0.00044 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63022 63023 0.009107 0.021143 0.00031 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63023 63025 0.010314 0.019179 0.00045 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63024 63026 0.008 0.037786 0.01209 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77177 63025 0.008814 0.025921 0.00053 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63025 78372 0.0316 0.1985 0.00434 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63027 77181 0.029543 0.047157 0.00109 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76708 63028 0.040686 0.124836 0.00338 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63028 77178 0.017021 0.029936 0.00056 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63029 63032 0.002936 0.010693 0.00327 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63029 77178 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63029 77178 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63030 77179 0.00019 0.013332 0 750 750 750 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76727 63031 0.0035 0.0363 0.06979 473 496.65 520.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63031 77182 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63031 77182 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63033 72475 0.013357 0.080864 0.00253 125 131.25 137.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76702 63033 0.010093 0.039421 0.00087 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76702 63033 0.010093 0.039421 0.00087 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77164 63033 0.050457 0.103264 0.00254 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63034 63036 0.265757 0.172157 0.00328 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63035 63036 0.069936 0.200621 0.00309 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63035 63038 0.115479 0.292693 0.0058 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63036 63037 0.081886 0.363064 0.00829 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76865 63036 0.035593 0.191207 0.00454 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76885 63037 0.086193 0.382529 0.01151 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63038 77183 0.16755 0.424979 0.00843 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63039 63047 0.176614 0.328743 0.0077 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76866 63039 0.1125 0.25745 0.00629 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76718 63040 0.014243 0.118307 0.03118 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63040 77183 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63040 77183 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63041 63060 0.244957 0.334321 0.00742 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63041 63061 0.089771 0.227479 0.00451 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76891 63041 0.080493 0.213429 0.00541 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63042 63043 0.205193 0.132893 0.00253 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76891 63042 0.391557 0.353807 0.00592 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63042 77188 0.146179 0.334671 0.00818 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63044 63045 0.005814 0.038936 0.01193 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76884 63044 0.011657 0.091371 0.02343 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63044 77184 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63044 77184 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63045 63046 0.005607 0.039636 0.01088 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63047 77185 0.114636 0.213243 0.00499 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63048 63055 0.014679 0.088807 0.02269 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76718 63048 0.011879 0.067271 0.01668 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63048 77185 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63048 77185 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63049 77187 0.066593 0.117121 0.0022 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63050 77186 0.00037 0.029598 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63050 77186 0.00037 0.029598 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77186 63051 0.021407 0.077929 0.02388 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63051 77187 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63051 77187 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63052 63053 0.0042 0.0171 0.00416 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63052 63054 0.003636 0.014543 0.00366 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63053 63063 0.005821 0.015393 0.0036 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76718 63053 0.029021 0.212779 0.05499 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63053 77188 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63053 77188 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63054 63062 0.003136 0.014614 0.00362 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63054 77189 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63054 77189 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63055 63059 0.022229 0.077829 0.02581 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63055 77190 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63055 77190 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63056 63064 0.147943 0.303036 0.00746 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76724 63056 0.033064 0.167271 0.00291 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77185 63056 0.04745 0.210229 0.00479 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63057 63060 0.008107 0.024871 0.00067 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63057 77191 0.011471 0.030414 0.00077 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63058 63063 0.019186 0.052593 0.01144 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63059 77191 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63059 77191 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76738 63060 0.075729 0.155007 0.00381 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77190 63060 0.105179 0.240679 0.00588 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63061 77192 0.028914 0.085029 0.00174 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63063 77192 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63063 77192 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77192 63064 0.090514 0.088921 0.0015 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63065 63069 0.0145 0.019779 0.00035 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63065 77194 0.005171 0.012007 0.00018 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63066 63075 0.005586 0.008914 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63066 63223 0.021629 0.019514 0.00033 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63066 77194 0.004157 0.022157 0.00039 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63067 63068 0.00885 0.00945 0.0002 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63067 63077 0.019679 0.015571 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63068 63072 0.008186 0.018729 0.00046 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63069 63071 0.007314 0.018521 0.00036 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63069 63080 0.011179 0.022136 0.00032 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63070 63086 0.0016 0.005586 0.00129 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63070 77193 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63070 77193 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77193 63071 0.028614 0.020686 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63071 77196 0.003257 0.0175 0.00041 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63072 77194 0.005507 0.012793 0.00019 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63072 77196 0.011371 0.026014 0.00064 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63073 63091 0.001079 0.004243 0.00111 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63073 63237 0.007121 0.019393 0.00427 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63073 77194 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63073 77194 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63074 63093 0.012014 0.024693 0.00047 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77194 63074 0.005143 0.007007 0.00016 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63075 63076 0.0181 0.011714 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63076 63222 0.025457 0.018036 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76722 63076 0.003714 0.010529 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76722 63077 0.020114 0.020314 0.00027 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63078 77195 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63078 77195 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63079 63080 0.019186 0.012421 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77195 63079 0.012007 0.012129 0.00016 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63080 63081 0.015136 0.0098 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63081 63082 0.0065 0.012864 0.00019 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77193 63082 0.005829 0.016721 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63083 63102 0.003714 0.009414 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63083 63106 0.004836 0.012243 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63084 63085 0.004429 0.010129 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63084 63106 0.002314 0.006136 0.00016 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63084 77201 0.007093 0.016221 0.00039 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63085 63116 0.024564 0.020221 0.00041 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77193 63085 0.003779 0.011593 0.00031 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63086 63087 0.001407 0.005721 0.00139 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63087 63114 0.002979 0.011307 0.00316 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63087 77196 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63087 77196 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63087 77197 0.000393 0.003929 0.00106 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63088 77197 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63088 77197 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63089 63092 0.001 0.004014 0.00101 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76713 63089 0.003036 0.012621 0.00294 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77197 63089 0.002157 0.007393 0.00177 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63089 77198 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63089 77198 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77198 63090 0.012129 0.019357 0.00044 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63091 63092 0.001236 0.004686 0.00131 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63092 63131 0.000636 0.002479 0.00066 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63092 77199 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63092 77199 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63093 63094 0.014457 0.010236 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63093 63218 0.011029 0.019393 0.00036 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77199 63093 0.005007 0.017114 0.00037 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63095 63096 0.023421 0.016593 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77199 63095 0.04295 0.030421 0.00048 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63096 77200 0.013236 0.026214 0.00039 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63097 77200 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63097 77200 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63097 77241 0.005829 0.022164 0.00621 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63098 63100 0.00625 0.014293 0.00035 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63098 63101 0.021171 0.01675 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63098 63102 0.023079 0.023314 0.00031 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63098 63103 0.01125 0.011364 0.00015 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63098 63242 0.020721 0.013414 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63099 63100 0.015586 0.011043 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63100 63240 0.021836 0.017979 0.00036 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77195 63100 0.002664 0.013207 0.00031 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63102 63279 0.006943 0.012214 0.00023 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63104 63105 0.011057 0.007836 0.00012 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63104 63107 0.021586 0.025307 0.00044 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63105 63106 0.005357 0.005721 0.00012 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63107 63109 0.008571 0.016964 0.00025 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63107 63110 0.011364 0.0155 0.00028 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63107 77201 0.001864 0.011186 0.00027 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63108 63110 0.019821 0.014043 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63108 63113 0.032121 0.022757 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63109 63111 0.013793 0.027314 0.0004 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63109 63293 0.014379 0.032886 0.0008 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63111 63112 0.0044 0.010071 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63111 77202 0.003136 0.013093 0.00038 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63112 63113 0.00715 0.010721 0.00019 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63112 63115 0.027821 0.021807 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63113 63143 0.007314 0.014479 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63113 63290 0.008564 0.021686 0.00043 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63114 63176 0.004371 0.013164 0.00412 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63114 77201 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63114 77201 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77201 63115 0.007193 0.016443 0.0004 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63116 63119 0.02695 0.021329 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63116 63120 0.004586 0.013479 0.00028 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77201 63116 0.007814 0.0097 0.00021 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63117 63136 0.005907 0.014957 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63117 63137 0.014564 0.014307 0.00024 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63117 77212 0.018421 0.016621 0.00028 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63118 63122 0.001 0.003886 0.00104 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63118 77202 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63118 77202 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63119 63120 0.0089 0.01565 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77202 63119 0.021557 0.015271 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63120 77203 0.004493 0.011914 0.0003 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63121 63122 0.001336 0.005514 0.00131 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77197 63121 0.00165 0.007807 0.0025 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63121 77203 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63121 77203 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63122 63176 0.003264 0.009457 0.00228 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63122 77204 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63122 77204 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63123 63124 0.0039 0.008836 0.00018 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77204 63123 0.003921 0.011243 0.00017 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63123 77239 0.017236 0.0575 0.00091 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63124 63136 0.005343 0.012407 0.00019 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63125 63138 0.0029 0.011607 0.00292 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63125 63176 0.005679 0.019793 0.00459 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63125 63181 0.002971 0.01325 0.0036 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63125 77205 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63125 77205 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63125 77238 0.000943 0.009657 0.00306 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63126 63132 0.001321 0.005021 0.00141 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63126 77206 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63126 77206 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63126 77241 0.00385 0.014007 0.00429 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63127 63134 0.004307 0.00985 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77206 63127 0.004171 0.01105 0.00028 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63128 63135 0.006821 0.015836 0.00024 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77206 63128 0.006821 0.017279 0.00034 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63129 63130 0.012643 0.008186 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63129 63185 0.004686 0.010721 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77198 63129 0.007957 0.015764 0.00023 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77206 63129 0.011736 0.018729 0.00043 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63129 77207 0.012793 0.019593 0.00028 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63131 63132 0.000971 0.0037 0.00104 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63132 77207 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63132 77207 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77207 63133 0.020986 0.013586 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77200 63134 0.008064 0.018714 0.00028 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77200 63135 0.010764 0.015686 0.00036 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63136 63146 0.006493 0.011421 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77205 63136 0.007643 0.040714 0.00071 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63138 63139 0.001807 0.006043 0.00153 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63138 63154 0.004793 0.012657 0.00296 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63138 77208 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63138 77208 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63139 63154 0.002621 0.006086 0.00186 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63139 77209 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63139 77209 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63140 63163 0.029857 0.023629 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63140 63179 0.0213 0.053957 0.00107 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63140 63292 0.031193 0.024686 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77209 63141 0.023529 0.041379 0.00078 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63142 63151 0.0045 0.010286 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63142 63168 0.010721 0.024521 0.0006 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77205 63142 0.003043 0.013486 0.00041 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63143 63175 0.008693 0.017793 0.00044 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63144 63145 0.016729 0.013771 0.00028 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63145 63156 0.010714 0.014607 0.00032 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63145 77212 0.007393 0.021207 0.00033 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63146 63147 0.01135 0.008043 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63148 63149 0.010179 0.008057 0.0001 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63148 63166 0.020107 0.013014 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63148 63168 0.021086 0.023193 0.00031 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77209 63148 0.018786 0.015464 0.00031 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63150 63151 0.003664 0.006814 0.00016 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77208 63150 0.006464 0.011364 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63152 63179 0.011736 0.008314 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63153 63158 0.0233 0.015086 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63153 63165 0.018136 0.02895 0.00066 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63153 77210 0.005829 0.014757 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63154 77210 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63154 77210 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63155 63161 0.0393 0.058921 0.00107 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63155 63300 0.043664 0.034557 0.00044 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77210 63155 0.0111 0.025386 0.00062 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63156 63157 0.015414 0.010921 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63158 63178 0.0221 0.019936 0.00034 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63159 63178 0.0169 0.010943 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77209 63159 0.008871 0.017557 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63160 63164 0.028064 0.018171 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63160 63165 0.042329 0.027407 0.00052 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63161 63162 0.250029 0.177193 0.0028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63167 63168 0.034243 0.022171 0.00042 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63169 63172 0.011314 0.039429 0.00914 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63170 63182 0.063557 0.045021 0.00071 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63170 77211 0.038357 0.040964 0.00086 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77210 63171 0.02565 0.075436 0.00154 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63171 77211 0.016 0.04815 0.00094 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63171 77213 0.020721 0.047393 0.00116 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63172 63181 0.009593 0.025357 0.00594 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63172 77211 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63172 77211 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63173 63174 0.02095 0.014843 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63173 77213 0.051893 0.036757 0.00058 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63174 63182 0.024271 0.019207 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63175 77212 0.005279 0.013364 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63176 77212 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63176 77212 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63177 63178 0.003943 0.008071 0.0002 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63177 63179 0.009029 0.017879 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77208 63178 0.008729 0.019957 0.00049 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63179 63180 0.011507 0.00745 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77212 63179 0.008514 0.019464 0.00048 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63181 77213 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63181 77213 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63181 77241 0.0053 0.021221 0.00535 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63182 77243 0.03365 0.041771 0.00091 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63183 63184 0.089036 0.156614 0.00294 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63183 63192 0.185421 0.131379 0.00208 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76872 63184 0.075107 0.293529 0.00651 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63184 77243 0.443914 0.314929 0.00498 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63185 63191 0.004293 0.010879 0.00021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63186 63190 0.009829 0.008086 0.00016 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76714 63186 0.007357 0.013686 0.00032 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63186 77239 0.005064 0.008086 0.00019 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63187 63188 0.0053 0.018179 0.00436 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63187 63298 0.003629 0.009879 0.00218 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63187 77241 0.003657 0.013893 0.00389 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63188 63205 0.005114 0.015393 0.00481 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76713 63189 0.002257 0.005664 0.00147 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63189 77214 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63189 77214 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63189 77238 0.002621 0.006936 0.00162 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77214 63190 0.006279 0.014236 0.00029 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63190 77242 0.012043 0.031914 0.00081 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63190 77243 0.119229 0.0862 0.00131 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76714 63191 0.0055 0.018793 0.00041 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63192 77215 0.081079 0.066743 0.00135 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63193 63206 0.087821 0.062214 0.00099 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77206 63194 0.010907 0.019186 0.00036 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77214 63194 0.005343 0.015721 0.00032 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63195 77215 0.010829 0.008571 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63196 63198 0.039643 0.031371 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63197 63198 0.009079 0.023329 0.00036 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63197 63215 0.0213 0.029036 0.00064 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77200 63198 0.009757 0.024721 0.00049 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63199 63216 0.231071 0.149664 0.00285 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63199 63229 0.079964 0.109014 0.00242 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63200 63209 0.554664 0.360064 0.00685 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63201 63213 0.001771 0.004457 0.00116 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63201 77215 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63201 77215 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63202 63203 0.033764 0.026721 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63203 63204 0.004686 0.011871 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63203 63305 0.050264 0.041371 0.00084 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63204 63304 0.122964 0.079621 0.00151 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77200 63204 0.012057 0.03055 0.00061 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63205 63208 0.005064 0.013786 0.00304 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63205 77216 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63205 77216 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63206 63210 0.091307 0.072264 0.00091 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63206 63382 0.241971 0.156736 0.00299 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63207 63210 0.083671 0.066214 0.00084 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63208 63213 0.006279 0.015786 0.00409 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63209 63211 0.041057 0.074079 0.00107 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63209 63385 0.816571 0.58145 0.00919 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77215 63209 0.127136 0.082314 0.00156 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63209 77242 0.076429 0.193643 0.00384 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77215 63210 0.077779 0.055093 0.00087 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77216 63211 0.017214 0.018929 0.00025 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63211 77242 0.045236 0.119907 0.00304 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77215 63212 0.030564 0.019786 0.00038 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63213 77217 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63213 77217 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77215 63214 0.033186 0.021486 0.00041 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77217 63214 0.027036 0.0175 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63215 63217 0.062557 0.044314 0.0007 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63216 63226 0.104393 0.0942 0.00158 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63216 63305 0.061714 0.055307 0.00113 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63217 63226 0.098043 0.063479 0.00121 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63217 63227 0.038664 0.025029 0.00048 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63218 63227 0.080771 0.052293 0.00099 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63219 63221 0.023379 0.016564 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63219 77224 0.024836 0.039843 0.00074 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63220 77224 0.034236 0.022164 0.00042 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63221 63222 0.021157 0.0137 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63224 77226 0.014521 0.025543 0.00048 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63225 63235 0.008307 0.044443 0.00135 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76732 63225 0.012086 0.086971 0.00285 141 148.05 155.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63225 77218 0.222479 0.157657 0.00249 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63226 63229 0.145314 0.155229 0.00329 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77200 63226 0.107307 0.146307 0.00325 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63228 63235 0.052286 0.118614 0.00236 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63228 77221 0.031621 0.055614 0.00104 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63229 77218 0.0594 0.235786 0.00674 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63230 63374 0.016243 0.063221 0.01689 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63230 77218 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63230 77218 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63230 77222 0.023314 0.065421 0.01685 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63231 63234 0.001757 0.006829 0.00182 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63231 63277 0.001443 0.005614 0.0015 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63231 77219 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63231 77219 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63232 63234 0.0037 0.009779 0.00229 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63232 63276 0.003407 0.014164 0.00331 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63232 77220 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63232 77220 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63232 77222 0.002829 0.015693 0.00477 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63233 77221 0.122843 0.079536 0.00151 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63234 77221 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63234 77221 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63234 77222 0.005293 0.021193 0.00716 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63235 77223 0.0171 0.052464 0.00142 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63236 77222 0.000272 0.021798 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77223 63236 0.00107 0.055656 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63237 63254 0.0106 0.02665 0.00691 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63237 77224 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63237 77224 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63237 77241 0.012836 0.053 0.01254 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77224 63238 0.023707 0.01535 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63239 63245 0.001286 0.0039 0.00086 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63239 63257 0.00475 0.013621 0.00335 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63239 77225 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63239 77225 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63240 63241 0.006314 0.014443 0.00035 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63240 63251 0.01135 0.019957 0.00038 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63240 63285 0.235014 0.237486 0.00314 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77224 63240 0.004121 0.02205 0.00067 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63241 63242 0.006579 0.007021 0.00015 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63241 63280 0.073471 0.052043 0.00082 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63241 63294 0.009 0.025807 0.0004 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63241 63295 0.044686 0.028929 0.00055 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63243 63244 0.01615 0.010457 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63243 63249 0.013757 0.024821 0.00036 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77224 63243 0.041036 0.026571 0.00051 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77225 63243 0.003071 0.0189 0.00034 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63245 63260 0.001479 0.005236 0.00118 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63246 63278 0.001271 0.005257 0.00124 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63246 77226 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63246 77226 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63247 63249 0.0154 0.034929 0.0007 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63247 77227 0.003793 0.0202 0.00036 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63248 63250 0.00285 0.013293 0.00031 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63248 77230 0.0047 0.023321 0.00056 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63249 63251 0.006814 0.015457 0.00031 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63250 63294 0.00465 0.018086 0.0003 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63252 63255 0.014871 0.023743 0.00055 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63252 63265 0.008107 0.016057 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63252 63268 0.053879 0.038164 0.0006 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63253 63255 0.02245 0.014536 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63254 63256 0.001543 0.006 0.0016 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63254 77227 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63254 77227 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63255 63282 0.005043 0.025021 0.0006 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77227 63255 0.00375 0.018964 0.00033 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63256 63262 0.003107 0.010986 0.00248 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63256 63275 0.002 0.007057 0.00159 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63256 77228 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63256 77228 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63257 63259 0.001857 0.004771 0.00118 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63257 77229 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63257 77229 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77227 63258 0.021157 0.017414 0.00035 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63258 77230 0.008907 0.010436 0.00018 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63259 63260 0.00175 0.0045 0.00111 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63259 77230 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63259 77230 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63260 63277 0.002229 0.010621 0.00252 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63260 77231 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63260 77231 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77230 63261 0.014857 0.015007 0.0002 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77231 63261 0.013079 0.010764 0.00022 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63262 63270 0.002364 0.008979 0.00251 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63262 63275 0.001686 0.005879 0.00136 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63262 77232 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63262 77232 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63263 63264 0.003193 0.012243 0.00034 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77232 63263 0.007321 0.019414 0.00049 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63263 77235 0.019464 0.034221 0.00064 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63264 63265 0.004836 0.020657 0.00046 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63265 63267 0.016971 0.018664 0.00025 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77232 63266 0.0508 0.040207 0.00051 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63267 63268 0.022307 0.017657 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63268 63271 0.057121 0.051536 0.00086 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63268 63272 0.023243 0.0168 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63268 63273 0.031671 0.033821 0.00071 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63269 63270 0.004836 0.019364 0.00488 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63269 63337 0.020207 0.07685 0.02153 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63269 77233 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63269 77233 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63271 63274 0.0257 0.041029 0.00094 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76739 63273 0.060007 0.137257 0.00335 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63274 63333 0.052643 0.061714 0.00107 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63274 63334 0.164957 0.130564 0.00164 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77233 63274 0.027036 0.11285 0.00326 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63275 63278 0.0027 0.007393 0.00161 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63275 77234 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63275 77234 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63276 63277 0.001421 0.005579 0.00146 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63276 77235 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63276 77235 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63277 63278 0.000943 0.003764 0.00095 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63278 77236 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63278 77236 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63280 63281 0.0309 0.021886 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63280 63283 0.017657 0.03105 0.00059 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63280 63286 0.051514 0.040771 0.00051 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63280 63288 0.098607 0.063843 0.00121 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63281 63293 0.03355 0.023764 0.00038 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63282 63283 0.005957 0.023179 0.00039 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63284 63285 0.039693 0.102043 0.00158 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63284 63333 0.009621 0.024379 0.00049 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63286 63287 0.025886 0.020486 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63287 63293 0.043564 0.0282 0.00054 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63288 63292 0.035421 0.029157 0.00059 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63289 63291 0.029686 0.019214 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63289 63293 0.027636 0.017893 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63290 63291 0.010157 0.020107 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63291 63292 0.014579 0.015571 0.00033 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63296 77237 0.000357 0.024997 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63296 77240 0.000207 0.002214 0.02308 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63297 77240 7.4e-05 0.005945 0 1850 1850 1850 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77241 63298 0.0054 0.018186 0.00452 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63298 77243 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63298 77243 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76711 63299 0.087421 0.211707 0.0601 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63299 77244 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63299 77244 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63301 63380 0.700171 0.455264 0.00866 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77244 63302 0.745214 0.530164 0.00838 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77218 63303 0.230936 0.473643 0.01169 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63306 63332 0.265157 0.171771 0.00327 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76737 63306 0.139379 0.250636 0.0045 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77158 63307 0.086071 0.060971 0.00096 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63308 63309 0.026193 0.021557 0.00044 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63308 63310 0.1583 0.102507 0.00195 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63308 63331 0.068479 0.120443 0.00226 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63308 77260 0.0525 0.1611 0.00436 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63309 63312 0.0149 0.026207 0.00049 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63310 63336 0.099543 0.158921 0.00366 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63311 63315 0.068564 0.044393 0.00084 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63312 77246 0.005807 0.019836 0.00043 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63313 77245 0.016721 0.037921 0.00076 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63313 77246 0.0267 0.036429 0.00065 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63314 77245 0.04045 0.032014 0.0004 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63315 63336 0.106979 0.108064 0.00143 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63315 77245 0.060164 0.042614 0.00067 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63316 63317 0.004536 0.01365 0.00427 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63316 63342 0.011179 0.040679 0.01246 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63316 77245 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63316 77245 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63317 77246 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63317 77246 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77246 63318 0.064614 0.051136 0.00064 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63319 77247 0.04545 0.032193 0.00051 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63320 77247 0.008771 0.015421 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63321 77247 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63321 77247 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63322 63323 0.006036 0.0252 0.00073 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63322 63327 0.007943 0.018171 0.00044 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77247 63322 0.0124 0.025486 0.00049 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76737 63323 0.034786 0.186871 0.00444 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63324 63326 0.007986 0.012743 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77247 63324 0.006607 0.016729 0.00033 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63325 63326 0.023293 0.0165 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63325 63329 0.02615 0.020693 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63326 63330 0.017493 0.025493 0.00058 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63327 63330 0.005857 0.014836 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63328 63331 0.046414 0.071107 0.001 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63330 63331 0.020914 0.0428 0.00105 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63332 63376 0.046021 0.116579 0.00231 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63333 63334 0.0186 0.042543 0.00104 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63334 63375 0.110414 0.316857 0.00488 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76732 63335 0.123293 0.473443 0.01342 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63336 63340 0.10675 0.084486 0.00106 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76726 63336 0.031007 0.166557 0.00396 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63337 63370 0.021029 0.073636 0.02442 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63338 63339 0.074071 0.124793 0.00178 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63338 63375 0.07885 0.329493 0.00952 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63338 63376 0.075629 0.216979 0.00334 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76726 63338 0.072514 0.323329 0.00549 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63339 63340 0.011629 0.034193 0.0007 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63340 63341 0.015414 0.073979 0.00221 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76726 63341 0.016043 0.097493 0.0018 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63341 77248 0.017286 0.039529 0.00096 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63342 63343 0.007336 0.0228 0.00476 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63342 77248 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63342 77248 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63343 63370 0.004736 0.027743 0.00756 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63343 63378 0.02295 0.055321 0.01563 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63344 63347 0.0021 0.008164 0.00218 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76706 63344 0.002086 0.008671 0.00202 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76726 63345 0.029414 0.077957 0.00198 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63345 77249 0.011843 0.033971 0.00052 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63346 63347 0.001829 0.006514 0.00145 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63346 63378 0.016564 0.043793 0.01025 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63346 77249 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63346 77249 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63347 63350 0.00265 0.0103 0.00275 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63347 77250 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63347 77250 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63348 63350 0.001386 0.005007 0.00107 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63348 63351 0.002321 0.009029 0.00241 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76706 63348 0.001071 0.010836 0.00319 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63348 77251 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63348 77251 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77251 63349 0.003986 0.017757 0.0003 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63349 77252 0.020107 0.032093 0.00074 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63349 77255 0.016893 0.034707 0.00066 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63350 63353 0.002879 0.011314 0.00296 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63351 63354 0.003136 0.010221 0.00271 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63352 63355 0.003036 0.010414 0.00249 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63352 77252 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63352 77252 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63353 63368 0.005486 0.021979 0.00554 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63353 77253 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63353 77253 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63354 63369 0.004979 0.018936 0.0053 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63354 77254 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63354 77254 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76706 63355 0.001779 0.010214 0.00289 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63355 77255 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63355 77255 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76706 63356 0.005786 0.015536 0.00352 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63356 77256 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63356 77256 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63357 63360 0.005907 0.023636 0.00596 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63358 63359 0.020464 0.01325 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63359 77257 0.017686 0.018886 0.0004 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77159 63360 0.024521 0.064836 0.01518 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63360 77257 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63360 77257 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63361 63379 0.091136 0.071436 0.00091 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77257 63361 0.025107 0.040079 0.00092 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63362 63363 0.016057 0.015771 0.00026 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63362 63365 0.047914 0.031021 0.00059 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63363 63364 0.0187 0.016757 0.00034 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77257 63363 0.005864 0.015536 0.00039 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63364 63365 0.033757 0.021857 0.00041 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63364 63367 0.042486 0.049807 0.00086 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63365 63379 0.09245 0.065493 0.00104 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63366 63367 0.047907 0.039436 0.0008 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77256 63367 0.06795 0.172157 0.00341 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63368 63372 0.002214 0.007757 0.00257 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63368 77258 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63368 77258 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63369 63370 0.003986 0.015493 0.00414 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63370 63371 0.004064 0.015807 0.00422 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76731 63371 0.012129 0.081429 0.01967 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63371 77259 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63371 77259 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63372 63374 0.012971 0.047214 0.01446 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77259 63373 0.125364 0.081171 0.00154 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63375 63377 0.099264 0.251557 0.00499 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63378 77260 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63378 77260 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77255 63380 0.066764 0.204893 0.00555 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63381 63384 0.0227 0.061829 0.01363 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63382 63383 0.180021 0.245557 0.00545 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63383 77261 0.023793 0.047107 0.00069 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76719 63384 0.0132 0.030643 0.00934 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63385 77261 0.078371 0.201514 0.00312 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63386 77261 0.002922 0.11396 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63386 77261 0.002922 0.11396 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76720 63387 0.049343 0.031943 0.00061 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76720 63388 0.022993 0.016286 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63389 63390 0.007414 0.011893 0.00022 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76720 63389 0.0065 0.019121 0.00039 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63391 63393 0.024614 0.065079 0.01524 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63391 63427 0.016693 0.059021 0.01331 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63391 77262 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63391 77262 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63392 63394 0.111207 0.100343 0.00168 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63392 77263 0.282314 0.277564 0.00469 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63393 77263 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63393 77263 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77262 63394 0.168186 0.208879 0.00455 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63394 77264 0.014629 0.057143 0.00126 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63395 63396 0.018757 0.013286 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63395 77264 0.028864 0.046064 0.00106 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63396 77266 0.03255 0.030521 0.00047 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63397 63400 0.005679 0.017236 0.00377 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63397 63408 0.006379 0.0195 0.00421 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63397 63411 0.008286 0.030143 0.00923 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63397 63412 0.014407 0.033436 0.01019 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63397 63427 0.0216 0.076371 0.01722 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63397 77264 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63397 77264 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63398 63399 0.02495 0.017671 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63398 63402 0.031364 0.025814 0.00052 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63398 63403 0.037014 0.023964 0.00046 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63398 77265 0.013829 0.014771 0.00031 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63399 77265 0.030321 0.024957 0.00051 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63400 63427 0.017371 0.054307 0.01574 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63400 77265 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63400 77265 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63401 63404 0.060307 0.042721 0.00068 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63401 63405 0.067664 0.10145 0.00184 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77265 63401 0.03465 0.037 0.00079 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63402 63403 0.019864 0.0178 0.00036 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63402 77276 0.058121 0.154086 0.00391 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77265 63404 0.029271 0.043886 0.0008 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63405 63407 0.068386 0.073036 0.00154 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63405 63415 0.123729 0.283186 0.00692 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63405 77268 0.190007 0.150407 0.00189 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63406 77266 0.045464 0.0322 0.00051 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63406 77267 0.077807 0.050379 0.00096 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77264 63407 0.067364 0.05545 0.00112 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63407 77266 0.031986 0.034164 0.00072 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63408 63409 0.002221 0.008886 0.00224 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63408 63412 0.007764 0.02115 0.00466 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63408 77266 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63408 77266 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63409 63410 0.005321 0.019357 0.00593 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63410 63411 0.004614 0.01905 0.00451 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63410 63413 0.008364 0.063614 0.02 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63411 77267 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63411 77267 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63412 63416 0.028743 0.098671 0.02366 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63412 77268 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63412 77268 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63413 63414 0.013586 0.077979 0.02594 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63413 63432 0.031029 0.1244 0.0314 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63413 77269 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63413 77269 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63414 63417 0.015843 0.104429 0.02622 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77182 63414 0.010464 0.130136 0.05656 384 403.2 422.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63415 77270 0.190086 0.30515 0.00564 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63415 77271 0.118179 0.1887 0.00435 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76900 63416 0.02055 0.0748 0.02291 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63416 77270 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63416 77270 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76900 63417 0.015586 0.086557 0.02634 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63418 63419 0.0376 0.094607 0.02454 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63418 77271 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63418 77271 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63419 63429 0.006486 0.026764 0.00634 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63419 77272 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63419 77272 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63420 63421 0.1985 0.157136 0.00198 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77272 63421 0.038279 0.098414 0.00152 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63422 63425 0.008771 0.038193 0.01089 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63422 63429 0.003914 0.015921 0.00388 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63422 77273 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63422 77273 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77273 63423 0.0165 0.0731 0.00219 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63423 77274 0.011586 0.0556 0.00166 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76881 63424 0.026529 0.129457 0.00224 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63424 77274 0.023221 0.102307 0.00178 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63425 77274 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63425 77274 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63426 63427 0.0105 0.060221 0.02003 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63426 77275 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63426 77275 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63427 77276 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63427 77276 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63428 63430 0.012993 0.032907 0.00065 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63428 63431 0.031471 0.055343 0.00104 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63430 63431 0.018614 0.0621 0.00099 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77273 63430 0.008521 0.062293 0.00115 119 124.95 130.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77272 63431 0.095857 0.168621 0.00317 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77276 63431 0.015714 0.084393 0.00201 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77182 63432 0.02305 0.187757 0.0601 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63433 63434 0.000807 0.003243 0.00081 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63433 63443 0.00145 0.005636 0.00151 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63433 77277 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63433 77277 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63434 63436 0.000607 0.002429 0.00061 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63435 63439 0.006221 0.010943 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76725 63435 0.0009 0.002379 6e-05 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63436 77278 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63436 77278 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63437 63438 0.000443 0.003579 0.00101 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63437 66757 0.0006 0.006657 0.00444 523 549.15 575.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76740 63437 0.000971 0.007586 0.00227 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63437 77279 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63437 77279 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63438 63441 0.000536 0.003186 0.00084 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63438 77280 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63438 77280 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76725 63439 0.007121 0.0141 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77280 63439 0.00345 0.007893 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63439 77281 0.015814 0.010236 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63440 63445 0.019464 0.013786 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76725 63440 0.043471 0.028143 0.00054 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63440 77281 0.017157 0.01215 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63441 77281 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63441 77281 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76725 63442 0.0488 0.034571 0.00055 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77278 63442 0.021429 0.013871 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63442 77282 0.020579 0.013321 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63443 63455 0.001193 0.004971 0.00155 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63444 63453 0.001457 0.003843 0.0009 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63444 77282 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63444 77282 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63445 63446 0.007593 0.009886 0.00014 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76725 63445 0.0624 0.0404 0.00077 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77282 63445 0.008679 0.010771 0.00024 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63445 77283 0.025079 0.017764 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63446 63448 0.00725 0.016829 0.00025 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76725 63446 0.060843 0.039393 0.00075 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76725 63447 0.018607 0.029707 0.00069 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77279 63447 0.0077 0.01355 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77280 63447 0.018029 0.012771 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76725 63448 0.038336 0.044936 0.00078 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76741 63448 0.017821 0.045136 0.00089 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63448 77285 0.011321 0.034729 0.00094 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63449 63453 0.001107 0.00525 0.00126 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76740 63449 0.003329 0.0159 0.00557 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63449 77283 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63449 77283 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63449 77284 0.005686 0.015021 0.00351 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76725 63450 0.127414 0.090264 0.00143 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77283 63450 0.045107 0.03195 0.00051 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63451 63452 0.001386 0.004336 0.00126 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63451 63479 0.012179 0.032193 0.00754 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63451 63486 0.001307 0.006786 0.00166 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63452 63453 0.000371 0.001614 0.00056 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63452 63454 0.000986 0.00345 0.0008 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63454 63455 0.001414 0.004843 0.00116 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63455 63465 0.00105 0.010114 0.00294 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63456 63457 0.022007 0.023507 0.0005 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63456 63466 0.027743 0.024864 0.00051 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63456 63481 0.021886 0.014171 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76725 63456 0.194579 0.174429 0.00357 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63457 63458 0.015479 0.0392 0.00078 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76725 63457 0.24095 0.217514 0.00364 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76725 63458 0.149143 0.217436 0.00491 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63458 77288 0.243979 0.191321 0.00246 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63458 77289 0.0145 0.135014 0.00261 141 148.05 155.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63459 63461 0.063536 0.130586 0.00249 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76725 63459 0.085036 0.123929 0.0028 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63459 77286 0.016729 0.047464 0.00074 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63459 77287 0.020579 0.032843 0.00076 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76725 63460 0.126693 0.082029 0.00156 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77277 63460 0.042021 0.049264 0.00086 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63460 77288 0.019471 0.049321 0.00098 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76725 63461 0.274586 0.217414 0.00274 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76897 63461 0.217207 0.497914 0.01219 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63462 77284 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77285 63462 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63463 63464 0.002464 0.010171 0.00241 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63463 63465 0.005864 0.020729 0.00467 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63463 63472 0.005179 0.057157 0.01562 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63463 77286 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63463 77286 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63464 63465 0.003807 0.009571 0.00248 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63464 77287 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63464 77287 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63465 63486 0.001707 0.009986 0.00272 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63465 77288 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63465 77288 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63465 77292 0.012779 0.196986 0.05541 384 403.2 422.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63466 63468 0.037264 0.024121 0.00046 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76725 63466 0.171607 0.183336 0.00388 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77286 63466 0.009171 0.026014 0.00041 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63467 63469 0.041321 0.029271 0.00046 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63467 63471 0.010843 0.058236 0.00139 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76725 63467 0.099714 0.185464 0.00434 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77286 63467 0.013507 0.039714 0.00081 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63469 63470 0.030021 0.019436 0.00037 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63471 77289 0.018514 0.099086 0.00301 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63472 63473 0.004321 0.04685 0.02874 501 526.05 551.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63472 77289 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63472 77289 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63473 77290 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63473 77290 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63473 77292 0.0054 0.065279 0.03706 523 549.15 575.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63474 63475 0.017336 0.011221 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63474 63480 0.015929 0.0326 0.0008 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63476 63480 0.030886 0.038343 0.00084 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63477 63478 0.039993 0.025893 0.00049 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63477 77291 0.022593 0.020386 0.00034 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77285 63478 0.076536 0.075193 0.00127 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63478 77291 0.046107 0.032664 0.00051 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77284 63479 0.010464 0.026314 0.00682 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63479 77291 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63479 77291 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77285 63480 0.036714 0.143407 0.00318 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63482 63485 0.131529 0.093179 0.00147 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77291 63482 0.032843 0.094207 0.00145 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63483 77292 0.000529 0.036996 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63483 77292 0.000529 0.036996 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77290 63484 0.242921 0.217829 0.00446 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63487 63651 0.01705 0.013493 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63487 63935 0.006107 0.013964 0.00034 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63487 77293 0.001221 0.006543 0.00016 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63488 63490 0.008421 0.008271 0.00014 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63488 77294 0.005736 0.022407 0.0005 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63488 77349 0.003114 0.007886 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63489 63653 0.000879 0.0032 0.00098 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63489 63933 0.002414 0.009486 0.00248 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63489 77293 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63489 77293 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63489 77430 0.001321 0.007314 0.00222 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63491 63652 0.003536 0.008086 0.0002 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63491 77294 0.00455 0.012064 0.00031 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63492 63493 0.0011 0.004479 0.00109 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63492 77294 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63492 77294 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63492 77430 0.002164 0.008679 0.00219 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63493 63679 0.000671 0.005557 0.00217 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63493 77295 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63493 77295 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63493 77296 0.000507 0.005379 0.00159 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63493 77439 0.00195 0.009914 0.00359 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63494 64713 0.001586 0.019079 0.18903 792 831.6 871.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63494 77296 0.000208 0.015578 0 950 950 950 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63495 63978 0.00325 0.013507 0.00315 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76751 63495 0.003379 0.008686 0.00215 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76772 63496 0.090257 0.1441 0.00332 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63497 63644 0.097014 0.220143 0.00439 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63497 77596 0.111114 0.327007 0.00671 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63498 77302 0.010993 0.021771 0.00032 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63499 63557 0.007914 0.013329 0.00019 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63499 63581 0.009021 0.020629 0.00051 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63499 77302 0.022457 0.030636 0.00055 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63500 77298 0.016429 0.016136 0.00027 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63501 63505 0.00185 0.00545 0.00127 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63501 63506 0.000871 0.003493 0.00118 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63501 63507 0.00215 0.005857 0.00129 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63501 63520 0.000943 0.004657 0.00136 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63501 77298 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63501 77298 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63502 63509 0.005571 0.018164 0.00482 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63502 64696 0.008236 0.031293 0.00876 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63503 63519 0.001293 0.005336 0.00126 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63503 77299 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63503 77299 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63503 77305 0.00285 0.014307 0.00372 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63504 63505 0.002029 0.006836 0.0017 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63504 63580 0.001436 0.005236 0.0016 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63504 77300 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63504 77300 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63505 77301 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63505 77301 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63506 63507 0.001171 0.004686 0.00118 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63506 63542 0.001593 0.005636 0.00127 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63506 63543 0.000964 0.003221 0.00081 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63506 77302 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63506 77302 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63507 63523 0.001071 0.004293 0.00108 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63507 63538 0.001564 0.00545 0.00126 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63508 63538 0.002586 0.009829 0.00275 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63508 77303 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63508 77303 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63509 77304 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63509 77304 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63510 63512 0.041779 0.033064 0.00041 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77303 63510 0.014343 0.032957 0.0005 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77304 63510 0.012443 0.041507 0.00066 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63511 63512 0.013329 0.027271 0.00067 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77304 63511 0.006357 0.024821 0.00055 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63512 63583 0.039921 0.049557 0.00108 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63513 63521 0.001571 0.006521 0.00152 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63513 77305 0.002714 0.010657 0.00279 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63514 63534 0.001721 0.017814 0.03421 473 496.65 520.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76756 63514 0.002664 0.027879 0.05249 473 496.65 520.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63514 77305 0.000208 0.01557 0 700 700 700 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77306 63514 0.000495 0.037108 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63514 77438 0.002979 0.020507 0.03621 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63515 63516 0.0238 0.025421 0.00054 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63516 63526 0.007207 0.020679 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63517 63579 0.009814 0.02245 0.00055 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77299 63517 0.009736 0.017121 0.00032 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77299 63518 0.007829 0.016014 0.00039 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77300 63518 0.031357 0.0203 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63519 63520 0.000386 0.002064 0.00051 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63519 77307 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63519 77307 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63521 63522 0.000507 0.002064 0.0005 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63521 77308 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63521 77308 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63522 63523 0.000964 0.004007 0.00094 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63522 77309 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63522 77309 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63523 77310 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63523 77310 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77303 63524 0.014771 0.024886 0.00036 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77309 63524 0.00855 0.015036 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63525 63526 0.013479 0.014821 0.0002 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63525 63528 0.009993 0.016029 0.00029 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63526 63528 0.011679 0.021714 0.00051 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63526 77635 0.009029 0.048479 0.00115 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63527 63528 0.019743 0.021714 0.00029 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63528 64697 0.028279 0.083171 0.00171 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77306 63528 0.018257 0.037364 0.00092 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63529 63530 0.012964 0.011614 0.00024 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63529 63530 0.012964 0.011614 0.00024 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63529 77313 0.00785 0.022507 0.00034 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63530 63532 0.023086 0.020686 0.00042 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63530 63532 0.023086 0.020686 0.00042 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63531 63533 0.0061 0.016129 0.00377 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77296 63531 0.009014 0.030914 0.00741 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63531 77312 0.002607 0.006893 0.00161 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63531 77326 0.003671 0.011486 0.00333 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63532 77311 0.004221 0.011186 0.00029 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63533 63538 0.001664 0.006671 0.00168 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63533 77311 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63533 77311 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63534 63926 0.001021 0.006964 0.01254 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63534 64047 0.006964 0.047557 0.0858 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76766 63534 0.000179 0.001686 0.00303 435 456.75 478.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63534 77312 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77313 63534 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63535 63536 0.001043 0.002514 0.00071 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63535 63537 0.001521 0.003821 0.00099 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63535 77314 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63535 77314 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63536 63537 0.002414 0.006371 0.00149 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63536 77315 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63536 77315 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63536 77326 0.001521 0.005536 0.00169 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63537 63544 0.001386 0.003221 0.00099 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63537 77316 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63537 77316 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63538 77317 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63538 77317 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77311 63539 0.027364 0.026879 0.00046 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77316 63539 0.022486 0.01625 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77317 63539 0.010371 0.020536 0.0003 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77314 63540 0.01885 0.0122 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77316 63540 0.016029 0.012686 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63541 63542 0.001321 0.003421 0.00104 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63541 77318 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63541 77318 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63543 63544 0.000814 0.002364 0.00057 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63545 63551 0.020929 0.014821 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63545 63556 0.009529 0.016057 0.00023 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77318 63545 0.005793 0.010193 0.00019 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63546 63547 0.004864 0.00855 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63546 63550 0.014814 0.010493 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77315 63547 0.005293 0.012107 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63548 63549 0.033743 0.023907 0.00038 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77315 63548 0.009371 0.019179 0.00047 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63549 63550 0.009114 0.008221 0.00014 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63549 63568 0.018779 0.0133 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63551 63554 0.022614 0.017721 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63552 63553 0.019521 0.01545 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77314 63552 0.022314 0.026157 0.00046 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63553 63554 0.011629 0.008236 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63554 77319 0.004579 0.017879 0.0004 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63555 63556 0.002121 0.00825 0.00014 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63555 63559 0.016457 0.01475 0.0003 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63555 63567 0.002471 0.007257 0.00015 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63557 63560 0.019336 0.012521 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63558 63581 0.01575 0.014114 0.00029 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63559 63560 0.0066 0.013071 0.00019 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63559 63565 0.005721 0.014493 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63561 77319 0.007079 0.014007 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63561 77324 0.027721 0.01795 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63562 63563 0.000486 0.001914 0.0005 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63562 63566 0.000814 0.003364 0.00079 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63563 63571 0.001621 0.005293 0.00141 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63563 77319 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63563 77319 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63564 63565 0.004093 0.013986 0.00031 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63564 77394 0.002779 0.013786 0.00033 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63566 64375 0.001164 0.004236 0.0013 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63566 77320 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63566 77320 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77320 63567 0.003107 0.010607 0.00023 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63568 77321 0.011236 0.015314 0.00034 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63569 63571 0.003007 0.010629 0.00239 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63569 63573 0.001221 0.003171 0.00077 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63569 64282 0.003471 0.01005 0.00242 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63569 77321 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63569 77321 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63569 77326 0.003343 0.011829 0.00266 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63570 63848 0.001221 0.006779 0.00206 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63570 77322 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63570 77322 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63570 77326 0.000679 0.006993 0.00199 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63571 63572 0.001007 0.003586 0.0008 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63571 64252 0.000836 0.003336 0.00084 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63571 77323 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63571 77323 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63572 63573 0.00145 0.004829 0.00123 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63572 77324 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63572 77324 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63573 77325 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63573 77325 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63574 63575 0.013179 0.010329 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77325 63574 0.014693 0.011629 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63574 77525 0.013557 0.031014 0.00076 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63575 77535 0.014314 0.009271 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77321 63576 0.010079 0.023043 0.00056 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63576 77436 0.0072 0.012993 0.00019 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63577 77406 0.016529 0.013079 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63578 77326 0.000285 0.022767 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63578 77372 0.001057 0.013607 0.12804 812 852.6 893.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63579 63582 0.00865 0.028543 0.00046 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63580 63820 0.001179 0.0048 0.00117 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63581 63817 0.002979 0.013186 0.0003 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63582 64700 0.015493 0.060286 0.00101 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63583 77440 0.045421 0.053243 0.00093 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63584 63586 0.171157 0.200707 0.00349 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63584 63836 0.41565 0.42045 0.00557 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63585 63586 0.032164 0.074679 0.00111 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63585 77614 0.079736 0.180914 0.00361 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76782 63586 0.005036 0.026957 0.00081 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63586 77615 0.235971 0.415571 0.00782 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63587 63836 0.241079 0.424586 0.00799 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63587 63837 0.131007 0.402536 0.01092 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76782 63587 0.001571 0.007814 0.00019 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63588 63984 0.0027 0.006179 0.00015 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63588 63986 0.003771 0.006629 0.00012 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63589 63984 0.002943 0.00745 0.00015 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63589 77427 0.003371 0.019179 0.00035 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63590 63599 0.000314 0.0036 0.03277 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63590 63907 0.000529 0.006129 0.05376 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63590 77328 0.000168 0.013453 0 1100 1100 1100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63590 77519 0.001021 0.013443 0.12005 812 852.6 893.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63591 63592 0.005893 0.014929 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63591 63953 0.024871 0.017614 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77329 63591 0.005407 0.018029 0.00029 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63592 63954 0.006343 0.013029 0.00025 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63593 63595 0.00125 0.004871 0.0013 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63593 63626 0.001571 0.005386 0.00129 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63593 63627 0.001629 0.005586 0.00134 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63593 77330 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63593 77330 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63594 63613 0.015221 0.0243 0.00056 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63594 63621 0.026007 0.016836 0.00032 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63594 77343 0.006893 0.020279 0.00041 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63595 63612 0.001171 0.003829 0.00101 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63596 63954 0.007107 0.0165 0.00024 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63596 77340 0.0067 0.022364 0.00036 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63597 77340 0.013864 0.008979 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63598 64361 0.00135 0.003564 0.00084 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63598 77331 0.001343 0.003557 0.00084 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76763 63599 0.001686 0.023371 0.2339 868 911.4 954.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63599 77331 0.000154 0.012332 0 1200 1200 1200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63600 63626 0.001143 0.005393 0.0013 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63600 64028 0.004264 0.010714 0.00278 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77331 63600 0.00095 0.004493 0.00108 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63601 63610 0.016007 0.011571 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63602 63603 0.006536 0.0115 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63602 77334 0.023321 0.0151 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63602 77342 0.006621 0.015021 0.0003 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63603 63604 0.006464 0.015014 0.00022 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77330 63603 0.018607 0.016793 0.00028 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63604 77333 0.010521 0.017721 0.00025 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63605 63632 0.008164 0.020671 0.00041 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77330 63605 0.008543 0.029914 0.00083 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63606 63630 0.009086 0.023357 0.00036 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63606 77333 0.003079 0.012207 0.00035 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63607 63609 0.001607 0.006621 0.00156 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63607 77333 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63607 77333 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63608 77334 0.017414 0.013779 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63609 63611 0.002007 0.008036 0.00202 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63609 63626 0.002971 0.007164 0.00202 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63609 77334 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63609 77334 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63610 77335 0.0098 0.012164 0.00026 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63611 64028 0.002364 0.00635 0.00144 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77331 63611 0.0017 0.006671 0.00174 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63611 77335 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63611 77335 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63612 63634 0.001257 0.004379 0.00101 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63612 77336 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63612 77336 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63613 63628 0.014793 0.020157 0.00045 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77336 63613 0.019571 0.019771 0.00026 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63614 63616 0.00095 0.00395 0.00092 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63615 77337 0.012993 0.009393 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63616 77337 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63616 77337 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63617 63917 0.002164 0.0096 0.00029 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77337 63617 0.002229 0.011043 0.00026 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63618 63622 0.001614 0.005436 0.00135 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77328 63618 0.001136 0.005393 0.00129 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63618 77338 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63618 77338 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63619 63628 0.014064 0.035629 0.00071 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63619 63629 0.0206 0.014593 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77338 63619 0.003871 0.013214 0.00029 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63620 63621 0.0071 0.016814 0.00031 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77338 63620 0.003993 0.010121 0.0002 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63620 77339 0.0086 0.0113 0.00016 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63622 63625 0.000879 0.00275 0.0008 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63622 77339 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63622 77339 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63623 63627 0.001029 0.004264 0.00133 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77328 63623 0.003071 0.013379 0.00381 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77331 63623 0.001729 0.0082 0.00197 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63623 77340 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63623 77340 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77340 63624 0.010786 0.007643 0.00012 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63625 63627 0.000771 0.003171 0.00075 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63625 77341 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63625 77341 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63626 77342 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63626 77342 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63627 77343 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63627 77343 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63628 63919 0.008329 0.017121 0.00033 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63630 63631 0.003979 0.015529 0.00034 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63630 77344 0.005814 0.013293 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63631 63633 0.016507 0.016214 0.00027 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63631 63636 0.016414 0.013507 0.00027 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63631 63638 0.009943 0.017486 0.00033 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63632 64035 0.013664 0.012243 0.00025 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63633 64016 0.024043 0.017379 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63634 77344 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63634 77344 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63635 63643 0.005207 0.011907 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77344 63635 0.002007 0.012357 0.00022 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63636 63643 0.017064 0.018764 0.00025 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63637 63639 0.008071 0.023736 0.00049 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63637 63640 0.011564 0.018464 0.00043 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63638 77345 0.019536 0.031186 0.00072 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63639 63958 0.020186 0.0222 0.00029 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63639 77352 0.004971 0.026686 0.00064 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63640 77345 0.029929 0.027007 0.00045 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63641 63724 0.004 0.010579 0.00248 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63641 64000 0.002507 0.006821 0.0015 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63641 77345 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63641 77345 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63642 63643 0.010321 0.006679 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63643 63957 0.057529 0.04075 0.00064 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63644 77580 0.237814 0.500736 0.00914 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63645 63648 0.148357 0.105107 0.00166 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63645 77347 0.043643 0.099821 0.00244 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63646 77346 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63646 77346 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76751 63647 0.003443 0.013793 0.00348 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77346 63647 0.003429 0.01415 0.00335 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63647 77347 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63647 77347 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63648 64068 0.15305 0.108436 0.00171 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63649 63728 0.026936 0.019079 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63649 77364 0.02295 0.040364 0.00076 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63650 63653 0.001193 0.00465 0.00124 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63650 63937 0.001064 0.004407 0.00104 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63650 77348 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63650 77348 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63652 63655 0.002307 0.005836 0.00011 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63653 63656 0.001586 0.007271 0.00186 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63653 77349 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63653 77349 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63654 63655 0.005143 0.013029 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77349 63654 0.016164 0.010464 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63655 77350 0.005979 0.006386 0.00014 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63656 63657 0.000793 0.002879 0.00088 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63656 63679 0.000686 0.003457 0.00096 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63656 77350 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63656 77350 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63657 63682 0.003536 0.008521 0.00241 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63657 77351 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63657 77351 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63658 63659 0.003379 0.006286 0.00015 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77348 63658 0.003629 0.008293 0.0002 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63659 63661 0.005929 0.008079 0.00018 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63660 63952 0.020357 0.016107 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63661 63662 0.002464 0.00725 0.00015 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63661 63966 0.004714 0.011943 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77351 63661 0.003257 0.017479 0.00041 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63662 63663 0.00665 0.013171 0.00019 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63663 63668 0.004029 0.013764 0.0003 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63663 63731 0.003093 0.012043 0.0002 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63664 63732 0.007057 0.011264 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63664 63733 0.031957 0.031964 0.00043 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63664 63961 0.004507 0.013264 0.00027 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63664 77352 0.004793 0.013743 0.00021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63665 63684 0.003421 0.012093 0.00273 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77296 63665 0.007343 0.0279 0.00781 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63665 77352 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63665 77352 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63666 63676 0.019586 0.014157 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77352 63666 0.0085 0.011586 0.00026 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63667 63668 0.006557 0.012986 0.00019 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63668 63669 0.004043 0.00925 0.00023 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63668 63671 0.012971 0.029664 0.00072 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63668 63673 0.0072 0.010493 0.00024 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63669 63670 0.002507 0.008371 0.00014 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77351 63670 0.00285 0.011114 0.00025 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63671 77354 0.0046 0.012186 0.00031 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63672 77355 0.008771 0.017186 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63673 63674 0.003586 0.007371 0.00014 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63674 77356 0.004464 0.012664 0.0002 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63675 63677 0.021593 0.021807 0.00029 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63675 77356 0.008586 0.02175 0.00043 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63678 63698 0.02025 0.014343 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63678 77363 0.006071 0.009693 0.00022 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63679 63681 0.0015 0.006193 0.00146 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63679 77353 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63679 77353 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77353 63680 0.007964 0.012714 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63681 63682 0.001021 0.003979 0.00106 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63681 63683 0.001793 0.0074 0.00175 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77296 63681 0.001136 0.0113 0.00307 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63681 77354 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63681 77354 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63682 77355 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63682 77355 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63683 63684 0.000707 0.002936 0.00069 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63683 77356 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63683 77356 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63684 77357 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63684 77357 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63685 63686 0.0211 0.013657 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63685 63696 0.004593 0.0135 0.00028 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77357 63685 0.001536 0.007614 0.00018 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77355 63687 0.009021 0.014393 0.00033 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63688 63689 0.012043 0.007793 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63689 63690 0.008414 0.013429 0.00031 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77356 63689 0.006736 0.019329 0.0003 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63690 63692 0.016486 0.014779 0.0003 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63691 63695 0.001607 0.006264 0.00167 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77346 63691 0.001536 0.006493 0.00146 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63691 77358 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63691 77358 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63692 63696 0.009721 0.014171 0.00032 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77358 63692 0.015364 0.027721 0.0004 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63693 63720 0.00115 0.004007 0.00093 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63693 63721 0.00205 0.007171 0.00238 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77346 63693 0.002179 0.011721 0.00289 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63693 77359 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63693 77359 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63694 63696 0.003793 0.01115 0.00023 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63694 63706 0.002879 0.006579 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63695 63704 0.000829 0.003386 0.00082 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63695 77360 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63695 77360 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63697 63700 0.0038 0.009629 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77352 63697 0.005007 0.017536 0.00049 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63699 63700 0.002943 0.007457 0.00015 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63699 63708 0.005136 0.009029 0.00017 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63701 63708 0.011664 0.00755 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63702 63706 0.004779 0.007629 0.00018 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63702 77361 0.00715 0.008386 0.00014 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63703 63704 0.000879 0.003071 0.00102 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63703 63707 0.001707 0.005579 0.00148 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63703 77361 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63703 77361 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63704 77362 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63704 77362 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77362 63705 0.012021 0.009514 0.00012 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63707 63710 0.001907 0.005714 0.00129 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63707 77363 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63707 77363 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77363 63708 0.005686 0.01195 0.00021 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63709 77365 0.013236 0.009371 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63710 63711 0.001386 0.003479 0.0009 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63711 63724 0.001864 0.004921 0.00115 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63712 63716 0.001543 0.004136 0.00094 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63712 63724 0.002014 0.004671 0.00142 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63713 63717 0.024 0.015536 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63714 63721 0.001657 0.005593 0.00139 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63714 63727 0.002436 0.005864 0.00166 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63714 77364 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63714 77364 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63715 63716 0.001429 0.004014 0.00104 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63715 63721 0.003471 0.008057 0.00246 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63715 77365 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63715 77365 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77365 63717 0.009971 0.009 0.00015 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77363 63718 0.014186 0.018643 0.00026 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77361 63719 0.015214 0.00985 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63720 63723 0.001279 0.004307 0.00107 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63721 77366 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63721 77366 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77366 63722 0.017421 0.011279 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63723 77367 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63723 77367 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63724 77368 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63724 77368 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77368 63725 0.033143 0.026229 0.00033 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77364 63726 0.028014 0.030814 0.00041 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77368 63726 0.055629 0.044029 0.00056 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63727 63992 0.003643 0.009164 0.00237 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63729 63968 0.001071 0.003621 0.0009 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63729 77369 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63729 77369 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63730 63732 0.010929 0.009793 0.0002 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77369 63730 0.005986 0.009557 0.00022 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63731 63732 0.004479 0.010243 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63733 63734 0.006814 0.010214 0.00019 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63733 63965 0.004779 0.007629 0.00018 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77369 63733 0.002957 0.012629 0.00029 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63735 63737 0.012793 0.045521 0.01012 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63735 64385 0.025043 0.087329 0.02026 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63736 63737 0.005743 0.020307 0.00458 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63736 63738 0.022471 0.074993 0.01903 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63736 77370 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63736 77370 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63738 63835 0.037243 0.121643 0.03235 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63739 63740 0.205321 0.361464 0.0068 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76760 63740 0.065736 0.256843 0.0057 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76773 63740 0.069007 0.2952 0.00667 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63741 64547 0.031407 0.107843 0.02587 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63741 64561 0.03835 0.113186 0.02636 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63741 77371 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63741 77371 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63742 63745 0.035857 0.028379 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63742 63750 0.016507 0.018157 0.00024 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63743 63750 0.008443 0.01485 0.00028 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63744 63746 0.00435 0.009871 0.0002 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63744 77374 0.010414 0.029864 0.00046 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63745 63746 0.015036 0.0119 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63747 63750 0.03275 0.0212 0.00041 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63748 63750 0.006757 0.011886 0.00022 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63748 63751 0.006236 0.011207 0.0002 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63748 77374 0.003157 0.015143 0.00045 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63749 64243 0.000214 0.003629 0.2371 2056 2158.8 2261.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63749 77372 0.000102 0.008148 0 1350 1350 1350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63749 77372 0.000102 0.008148 0 1350 1350 1350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77374 63750 0.00815 0.025007 0.00068 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63751 63762 0.006457 0.011357 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63752 63754 0.025064 0.025314 0.00034 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63753 63760 0.001386 0.005443 0.00142 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63753 63769 0.001571 0.0055 0.00182 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63753 77375 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63753 77375 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63755 63759 0.010371 0.008536 0.00017 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63756 63757 0.02135 0.015121 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63757 63758 0.062943 0.049814 0.00063 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63757 63759 0.007936 0.01815 0.00044 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63759 63762 0.008107 0.01425 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77374 63759 0.005743 0.0285 0.00068 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77375 63759 0.01445 0.016936 0.00029 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77373 63760 0.001386 0.005536 0.00139 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63760 77376 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63760 77376 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63761 63763 0.0153 0.009907 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63762 63763 0.014443 0.011429 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77376 63763 0.005421 0.010736 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63764 77377 0.013114 0.037607 0.00058 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63765 63767 0.001071 0.00375 0.00124 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77373 63765 0.002214 0.011929 0.00328 202 202 202 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63765 77377 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63765 77377 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63766 63775 0.002179 0.011314 0.00276 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77373 63766 0.003343 0.013807 0.00326 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63766 77378 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63766 77378 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63767 63786 0.008057 0.028664 0.00637 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63767 63787 0.006907 0.024407 0.0055 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63767 77379 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63767 77379 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77379 63768 0.045879 0.036307 0.00046 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63769 63777 0.001971 0.01045 0.00349 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77378 63770 0.012679 0.0562 0.00169 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63770 77384 0.033686 0.062643 0.00146 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63770 77637 0.015136 0.043407 0.00066 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63771 63772 0.001 0.003993 0.00101 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63771 63775 0.002021 0.008357 0.00198 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63772 63773 0.0016 0.004229 0.00099 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63772 63807 0.001393 0.005564 0.0014 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63772 77380 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63772 77380 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63773 63774 0.00205 0.005143 0.00134 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63774 64701 0.003964 0.010871 0.00236 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63775 63777 0.00195 0.006893 0.00156 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63775 77381 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63775 77381 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77381 63776 0.031271 0.022607 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63777 63778 0.000536 0.002721 0.00099 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63777 77382 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63777 77382 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63778 63805 0.000729 0.004193 0.00119 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63779 63796 0.003229 0.011414 0.00257 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63779 64439 0.018486 0.046471 0.01204 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63779 64718 0.006271 0.021514 0.00516 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63780 77386 0.074843 0.053021 0.00084 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77379 63781 0.016514 0.042807 0.00081 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63781 77384 0.0628 0.056657 0.00095 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63782 63789 0.056207 0.044486 0.00056 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63782 77386 0.040893 0.055793 0.001 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63783 63791 0.016586 0.016293 0.00028 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63783 77385 0.011343 0.028743 0.00057 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63784 63786 0.002143 0.005379 0.00139 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63784 63787 0.004236 0.011371 0.00258 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63784 63793 0.002664 0.006693 0.00174 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63784 63800 0.01415 0.036743 0.00892 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76757 63784 0.012779 0.060493 0.01455 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63784 77383 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63784 77383 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63785 64704 0.00625 0.016064 0.00398 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63785 77384 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63785 77384 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63786 63787 0.0023 0.005964 0.00145 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63786 77385 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63786 77385 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63787 77386 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63787 77386 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63788 63792 0.019171 0.017293 0.00029 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77383 63788 0.003907 0.016693 0.00038 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63789 63790 0.017636 0.011421 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63790 63792 0.008843 0.01555 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63790 77387 0.001821 0.0085 0.00019 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63791 63792 0.017614 0.011407 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63793 63794 0.0019 0.005107 0.00116 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63793 63796 0.003693 0.00975 0.00229 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63794 64704 0.004457 0.015293 0.00366 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63795 63798 0.017414 0.012336 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63795 63799 0.017836 0.024314 0.00054 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77383 63795 0.014614 0.033421 0.00081 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63795 77387 0.005014 0.013293 0.00034 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63796 77387 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63796 77387 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77387 63797 0.0174 0.012321 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63801 63802 0.072436 0.115643 0.00266 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63801 64466 0.068586 0.12755 0.00299 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63802 63803 0.158779 0.112493 0.00178 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77374 63802 0.0966 0.169921 0.00319 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63803 77516 0.198021 0.128243 0.00244 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63804 63809 0.00265 0.010936 0.00259 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77373 63804 0.005564 0.026329 0.00633 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63804 77388 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63804 77388 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63805 63822 0.001614 0.008243 0.00224 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63805 77389 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63805 77389 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63806 63807 0.001436 0.005943 0.00141 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63806 63823 0.002793 0.011536 0.00273 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63806 77390 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63806 77390 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63808 77391 0.021857 0.01415 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63809 63821 0.001586 0.006357 0.0016 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63809 77391 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63809 77391 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63810 63812 0.000607 0.002757 0.00087 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63810 63822 0.000979 0.007671 0.00196 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63810 77392 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63810 77392 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77392 63811 0.01215 0.009614 0.00012 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63812 64247 0.002807 0.008443 0.00264 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63812 64374 0.000814 0.003371 0.0008 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77392 63813 0.003229 0.012379 0.00035 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63813 77394 0.00565 0.0162 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63814 63815 0.006486 0.016807 0.00031 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63814 63819 0.002836 0.008686 0.00024 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63815 77393 0.009779 0.015607 0.00036 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63816 63818 0.001443 0.005957 0.00141 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63816 63820 0.000971 0.003821 0.001 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63816 77393 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63816 77393 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63817 77394 0.002764 0.013729 0.00033 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63818 64374 0.002286 0.00575 0.00149 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63818 77394 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63818 77394 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63819 77396 0.007457 0.029114 0.00064 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63820 63823 0.001207 0.006179 0.00169 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63821 64245 0.002121 0.008486 0.00214 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63821 77395 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63821 77395 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63822 77396 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63822 77396 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63823 64702 0.0026 0.009893 0.00277 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63824 64699 0.00345 0.012071 0.004 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63824 64702 0.001329 0.00465 0.00154 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63825 77397 0.0502 0.065979 0.00091 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63826 63827 0.009786 0.040414 0.00956 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63826 64211 0.037343 0.104229 0.0219 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63826 64621 0.100393 0.271221 0.06193 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63826 77397 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63826 77397 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63827 63828 0.027014 0.091079 0.02266 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63827 63829 0.023643 0.084171 0.01873 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63828 64233 0.041893 0.097357 0.0297 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63828 64551 0.046979 0.122136 0.02969 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63828 77398 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63828 77398 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63829 64553 0.030321 0.102264 0.02544 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63829 77399 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63829 77399 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63830 64380 0.061721 0.168436 0.03721 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63830 64381 0.052729 0.139586 0.03274 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63830 64561 0.080536 0.209936 0.05119 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63830 77400 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63830 77400 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63831 64267 0.006907 0.035793 0.00874 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76764 63831 0.008264 0.037907 0.00971 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63831 77401 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63831 77401 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63832 64229 0.011114 0.028857 0.00701 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76764 63832 0.014507 0.049779 0.01193 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63832 77402 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63832 77402 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76765 63833 0.033093 0.0582 0.00109 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63834 77403 0.487543 0.38645 0.00486 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63835 64623 0.041357 0.109407 0.02564 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63835 77403 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63835 77403 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63836 63837 0.117764 0.298486 0.00591 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63836 64239 0.2139 0.398343 0.00934 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63837 65884 0.056893 0.304707 0.00925 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63838 77612 0.386479 0.413636 0.00875 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63839 77509 0.400657 0.527621 0.00724 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63840 77405 0.118179 0.212479 0.00381 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63841 63845 0.32485 0.257264 0.00324 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63841 63846 0.213571 0.151336 0.00239 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63842 63844 0.042307 0.1137 0.0258 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63842 64524 0.0201 0.070079 0.01626 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63842 77404 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63842 77404 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63843 63845 0.052329 0.097314 0.00228 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63844 64556 0.068679 0.182036 0.04276 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63844 77405 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63844 77405 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77404 63845 0.0654 0.121629 0.00285 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63845 77592 0.102979 0.235636 0.00576 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63846 64509 0.312171 0.257221 0.00521 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77405 63846 0.126879 0.223214 0.00419 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63847 63848 0.0025 0.006714 0.00152 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63847 63850 0.000443 0.002021 0.00052 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63847 63985 0.000486 0.002243 0.00057 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63848 63873 0.00145 0.0058 0.00146 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63848 77406 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63848 77406 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63849 63853 0.003421 0.007821 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63849 63866 0.010364 0.009286 0.00019 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77406 63849 0.001393 0.0079 0.00014 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63850 63851 0.00075 0.003093 0.00073 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63850 63852 0.000743 0.002979 0.00075 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63850 77407 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63850 77407 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63851 64298 0.002329 0.006036 0.00146 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63851 64299 0.00115 0.002979 0.00072 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63851 77408 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63851 77408 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63852 77409 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63852 77409 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63853 63854 0.00715 0.009743 0.00021 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63854 63867 0.005657 0.0112 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77409 63854 0.005664 0.013007 0.0002 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63855 63859 0.003271 0.015971 0.00028 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77408 63855 0.002621 0.012229 0.00028 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63856 63857 0.003993 0.009121 0.00022 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63856 63858 0.010271 0.018057 0.00034 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77409 63856 0.002121 0.010543 0.00025 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63857 63879 0.0064 0.012671 0.00019 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63858 63863 0.001914 0.008479 0.00019 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63858 64307 0.002764 0.010807 0.00024 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63858 64309 0.020136 0.019786 0.00034 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63859 77410 0.003907 0.0099 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63860 63878 0.000993 0.002786 0.00071 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63860 64298 0.002936 0.013471 0.00345 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63860 77410 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63860 77410 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63861 63863 0.004771 0.010914 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63861 63939 0.004314 0.009864 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63862 63864 0.004836 0.011057 0.00027 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63862 63868 0.022364 0.018407 0.00037 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63862 63940 0.006543 0.0115 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77410 63864 0.003993 0.010107 0.0002 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63865 63868 0.006671 0.012407 0.00029 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63865 77415 0.00475 0.016229 0.00035 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63867 63875 0.003671 0.009729 0.00025 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63867 77413 0.009021 0.022843 0.00045 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63868 77411 0.00505 0.014493 0.00022 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63869 63893 0.014186 0.01515 0.00032 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63869 77411 0.003114 0.010636 0.00023 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63870 63881 0.0027 0.007143 0.00167 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63870 77411 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63870 77411 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77411 63871 0.012414 0.008793 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63872 77412 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63872 77412 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63873 63874 0.002079 0.005486 0.00129 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63873 77413 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63873 77413 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63873 77423 0.001586 0.006464 0.00158 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63874 77414 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63874 77414 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63874 77423 0.001807 0.007514 0.00234 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63875 63879 0.003893 0.011171 0.00017 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63876 63885 0.001493 0.007936 0.00014 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63876 77415 0.0122 0.02055 0.00029 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63877 63880 0.006479 0.006364 0.00011 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63877 77415 0.004036 0.010221 0.0002 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63878 63881 0.002257 0.006193 0.00135 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77328 63878 0.006 0.020221 0.00502 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63878 77415 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63878 77415 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77415 63879 0.004286 0.011364 0.00029 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63880 63887 0.009443 0.006114 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63880 63889 0.00455 0.011529 0.00023 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77328 63881 0.00385 0.016007 0.00374 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63881 77416 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63881 77416 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63882 63883 0.0008 0.002693 0.00067 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63882 63908 0.000764 0.002786 0.00085 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63882 63910 0.001064 0.003786 0.00084 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63882 77417 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63882 77417 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63883 63886 0.000564 0.001914 0.00048 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63883 77418 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63883 77418 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77414 63884 0.003793 0.008679 0.00021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77418 63884 0.002007 0.005307 9e-05 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63885 77419 0.000879 0.0042 0.00013 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63886 63900 0.000821 0.002507 0.00054 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63886 77419 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63886 77419 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63887 63888 0.004193 0.007379 0.00014 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63888 63890 0.003593 0.007114 0.00011 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63888 77421 0.002014 0.008414 0.00024 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63889 77421 0.001464 0.005114 0.00014 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77416 63890 0.013093 0.018243 0.00031 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63891 63892 0.004307 0.00725 0.0001 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77416 63891 0.004257 0.008707 0.00021 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63892 63894 0.00695 0.014293 0.00027 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63892 63903 0.004386 0.010029 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63892 63905 0.013971 0.009043 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63893 63894 0.003007 0.005593 0.00013 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63894 63906 0.003764 0.009543 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63895 63897 0.00385 0.011814 0.00022 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77412 63895 0.001986 0.008807 0.00026 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63896 63898 0.003914 0.011514 0.00024 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77412 63896 0.001957 0.011707 0.00028 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63897 63920 0.0052 0.011893 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63898 63916 0.014357 0.02525 0.00047 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63898 63917 0.003407 0.017236 0.0003 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63898 63921 0.005036 0.014436 0.00022 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77417 63899 0.001543 0.007186 0.00016 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63899 77420 0.001829 0.006107 0.0001 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63900 63901 0.000629 0.0024 0.00067 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63900 63908 0.001686 0.006964 0.00165 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63900 77420 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63900 77420 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63901 63904 0.001657 0.004536 0.00099 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63901 77421 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63901 77421 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77421 63902 0.00815 0.005271 0.0001 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77421 63903 0.005 0.012664 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63904 63913 0.000586 0.002436 0.00057 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63904 63914 0.000693 0.002821 0.00069 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63904 77422 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63904 77422 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63906 63915 0.016479 0.018121 0.00024 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77412 63906 0.013129 0.026971 0.00051 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63907 77423 0.000438 0.032886 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63907 77423 0.000438 0.032886 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77423 63908 0.0006 0.003929 0.00146 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63909 63910 0.000507 0.002807 0.00086 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63909 63922 0.001807 0.004779 0.00112 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77423 63909 0.000893 0.0045 0.00117 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63910 63911 0.000771 0.003136 0.00076 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63910 77424 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63910 77424 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63911 63913 0.000729 0.003021 0.00071 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63911 77425 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63911 77425 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77420 63912 0.004621 0.010564 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77422 63912 0.004786 0.009479 0.00014 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63913 77426 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63913 77426 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63914 77427 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63914 77427 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77427 63915 0.005771 0.014621 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63916 63986 0.018207 0.013157 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63918 63952 0.016564 0.018221 0.00024 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63919 63960 0.010136 0.018286 0.00026 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63920 63950 0.007171 0.01145 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63921 63952 0.017486 0.013836 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63922 63923 0.001057 0.00415 0.00109 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77423 63922 0.001479 0.005907 0.00149 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63922 77428 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63922 77428 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63923 77429 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63923 77429 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63923 77430 0.001514 0.008693 0.00246 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63924 63925 0.023107 0.014957 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77424 63924 0.008764 0.013993 0.00032 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63925 63929 0.017636 0.012493 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63926 77430 0.000264 0.019816 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77431 63926 0.000883 0.047706 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63926 77438 0.000143 0.00145 0.00285 473 496.65 520.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77431 63927 0.003343 0.014821 0.00044 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63928 63930 0.005807 0.013179 0.00026 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63929 63936 0.007586 0.0195 0.0003 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77429 63929 0.006686 0.026107 0.00058 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63930 63931 0.00425 0.006786 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77426 63930 0.009136 0.01005 0.00014 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77428 63930 0.009529 0.0365 0.00103 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63931 77432 0.008307 0.011329 0.0002 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77427 63932 0.015629 0.01535 0.00026 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63933 77432 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63933 77432 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77432 63934 0.011457 0.014221 0.00031 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63935 63936 0.003164 0.007236 0.00018 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63936 77433 0.004857 0.018693 0.00032 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63937 63968 0.001079 0.004314 0.00109 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63937 77433 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63937 77433 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63938 63939 0.006843 0.008021 0.00014 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63938 63940 0.011829 0.01555 0.00021 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63938 63942 0.005579 0.012814 0.00019 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63941 63943 0.017564 0.011371 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63942 63943 0.005443 0.012636 0.00019 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63943 77437 0.00465 0.020593 0.00047 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63944 77437 0.008193 0.01255 0.00018 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63945 63979 0.011643 0.020471 0.00039 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63945 64337 0.02515 0.017814 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63945 77437 0.008886 0.020321 0.00049 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63946 63979 0.004207 0.009629 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63946 63988 0.0042 0.010643 0.00021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63947 63948 0.003914 0.00805 0.00015 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63947 63984 0.006836 0.008979 0.00012 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63948 63951 0.006043 0.015314 0.0003 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63948 63967 0.003907 0.013036 0.00021 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77432 63948 0.011393 0.038 0.0006 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63949 63950 0.005236 0.007136 0.00016 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63949 63951 0.004843 0.00995 0.00019 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63949 63952 0.004329 0.014786 0.00032 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63950 63986 0.013871 0.008979 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63951 63963 0.007071 0.012429 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63951 63965 0.021821 0.015457 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77337 63952 0.00705 0.034979 0.00084 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63953 63981 0.024829 0.016079 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63955 63956 0.018021 0.012764 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63956 63957 0.012629 0.017229 0.00031 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63957 63958 0.005471 0.014057 0.00021 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77338 63957 0.025071 0.073729 0.00151 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63958 63960 0.035393 0.025071 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63958 63962 0.005286 0.014 0.00036 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63959 63960 0.020093 0.013007 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63959 63962 0.007914 0.014229 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63960 63963 0.010071 0.013729 0.00031 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63961 63962 0.011571 0.011371 0.00019 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63962 63964 0.004114 0.012107 0.00025 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77412 63963 0.024364 0.061707 0.00122 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77352 63964 0.003507 0.013686 0.0003 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63966 77434 0.00415 0.009421 0.00019 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63967 77434 0.002393 0.008171 0.00018 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63968 77434 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63968 77434 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63969 77435 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63969 77435 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63969 77439 0.001157 0.0039 0.00097 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63970 63973 0.006614 0.0131 0.00019 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77435 63970 0.003971 0.011379 0.00018 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63971 63972 0.003621 0.010643 0.00022 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77435 63971 0.001707 0.007971 0.00019 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63972 63974 0.017093 0.011064 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77295 63972 0.011107 0.022829 0.00044 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63973 63974 0.014429 0.011421 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77297 63975 0.01285 0.02915 0.00058 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63976 63977 0.001336 0.004457 0.00113 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63976 63989 0.007129 0.024457 0.00586 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63977 63978 0.001007 0.004257 0.00096 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77296 63977 0.00205 0.007986 0.00213 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63979 63980 0.013421 0.014621 0.0002 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63979 64327 0.0138 0.020107 0.00046 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63979 64336 0.022171 0.01435 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63982 63983 0.007 0.017729 0.00035 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63982 64362 0.001814 0.00635 0.00018 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63983 64353 0.013579 0.015921 0.00028 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63983 64366 0.007236 0.0168 0.00025 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63983 64373 0.006571 0.018843 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77332 63983 0.0247 0.062564 0.00124 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63985 64292 0.001086 0.004736 0.00135 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63985 77436 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63985 77436 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77328 63987 0.000593 0.002407 0.00059 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63987 77437 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63987 77437 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77437 63988 0.005436 0.012436 0.0003 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63990 77438 0.0001 0.007999 0 1250 1250 1250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63991 77589 0.351779 0.413043 0.00719 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63991 77617 0.311893 0.306707 0.00518 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63992 63993 0.004714 0.012836 0.00283 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63993 63994 0.001593 0.005371 0.00134 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63993 77441 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63993 77441 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63994 63995 0.001836 0.005986 0.00159 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63994 77442 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63994 77442 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63995 63996 0.004136 0.010393 0.00269 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63995 64002 0.003429 0.00905 0.00212 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63995 77443 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63995 77443 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63996 63997 0.005779 0.015279 0.00358 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63996 77444 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63996 77444 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63997 64070 0.006543 0.015764 0.00445 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63997 77445 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 63997 77445 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77442 63998 0.020421 0.022457 0.0003 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77444 63999 0.048321 0.05315 0.00071 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64000 64004 0.002893 0.009921 0.00238 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64000 77446 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64000 77446 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77446 64001 0.02855 0.025757 0.00043 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64001 77448 0.01035 0.020493 0.0003 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64002 64004 0.002193 0.007379 0.00184 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64002 64008 0.003843 0.015379 0.00387 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64002 77447 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64002 77447 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77446 64003 0.014736 0.018293 0.0004 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64004 77448 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64004 77448 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77442 64005 0.011443 0.020129 0.00038 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77447 64005 0.005636 0.011543 0.00029 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77441 64006 0.010021 0.018079 0.00026 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64007 64022 0.047429 0.037536 0.00047 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77448 64007 0.015129 0.038321 0.00076 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64007 77449 0.016507 0.048536 0.00099 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64008 64019 0.005736 0.014743 0.00365 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64008 64046 0.004571 0.017379 0.00486 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64008 77449 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64008 77449 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64008 77457 0.0054 0.024071 0.00654 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64009 64051 0.017264 0.039486 0.00096 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77449 64009 0.026 0.045721 0.00086 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64010 64011 0.016879 0.013357 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77334 64010 0.01725 0.015564 0.00026 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64011 64012 0.023814 0.015414 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64011 64030 0.010121 0.017057 0.00024 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64013 64036 0.005171 0.011829 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77333 64013 0.00315 0.014679 0.00034 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64014 64015 0.014471 0.011457 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64014 64033 0.003921 0.01675 0.00038 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64014 64035 0.002993 0.011457 0.00032 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64014 64036 0.014571 0.016021 0.00021 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64015 64017 0.016921 0.013393 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64016 64035 0.010164 0.017879 0.00034 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64017 64037 0.018657 0.016836 0.00028 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64018 64035 0.01905 0.033493 0.00063 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64019 64024 0.002593 0.008886 0.00213 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64019 64045 0.005193 0.017493 0.00435 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64019 77450 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64019 77450 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64020 64044 0.016057 0.024071 0.00044 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77450 64020 0.049057 0.031764 0.00061 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64021 64040 0.061957 0.044793 0.00068 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64021 77451 0.008186 0.013071 0.0003 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64022 77454 0.047457 0.033614 0.00053 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64023 64025 0.016057 0.010393 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64024 64031 0.005279 0.01395 0.00326 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64024 64034 0.003629 0.00875 0.00247 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64025 64026 0.006121 0.012114 0.00018 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64025 77451 0.005779 0.014979 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64026 64030 0.011343 0.014907 0.00021 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64027 64028 0.000971 0.00245 0.00064 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64027 64038 0.014357 0.037271 0.00905 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77331 64027 0.004014 0.013779 0.0033 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64027 77451 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64027 77451 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64028 64032 0.009643 0.026429 0.00575 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77331 64028 0.003279 0.011586 0.00261 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64029 64030 0.01085 0.017321 0.0004 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64029 77452 0.026121 0.016907 0.00032 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77451 64030 0.0138 0.031564 0.00077 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64031 64034 0.002421 0.006593 0.00145 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64031 77452 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64031 77452 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64032 64045 0.009307 0.026693 0.00657 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64032 77453 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64032 77453 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64033 64037 0.014764 0.029236 0.00043 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77334 64033 0.031136 0.054757 0.00103 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77452 64033 0.008914 0.020386 0.0005 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64033 77454 0.009957 0.028257 0.00044 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64034 77454 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64034 77454 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64038 64039 0.007264 0.019507 0.00442 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64038 64041 0.016179 0.054514 0.01355 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64038 64045 0.008736 0.023793 0.00524 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64039 64349 0.007929 0.021293 0.00483 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64041 64647 0.015186 0.05775 0.01617 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64041 77455 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64041 77455 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64042 64043 0.085293 0.083793 0.00141 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64042 64049 0.116729 0.082693 0.00131 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64042 77458 0.079779 0.127986 0.00236 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77455 64043 0.070964 0.140521 0.00206 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77453 64044 0.131679 0.093286 0.00147 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64044 77456 0.004021 0.016793 0.00049 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64045 77456 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64045 77456 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64045 77457 0.004407 0.018193 0.00431 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64046 77457 0.001764 0.006171 0.00204 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64047 64116 0.00535 0.034729 0.06926 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76742 64047 0.011993 0.128657 0.23871 473 496.65 520.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64047 77457 0.00021 0.016768 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77458 64047 0.000596 0.041746 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77458 64048 0.013207 0.026143 0.00039 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64049 77459 0.108479 0.097879 0.00164 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64050 64072 0.012886 0.034057 0.00797 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64050 64196 0.013179 0.042979 0.01141 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64050 77459 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64050 77459 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64051 64052 0.081229 0.057543 0.00091 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77458 64051 0.006014 0.029857 0.00071 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64053 64059 0.085329 0.2162 0.00429 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64053 64631 0.12605 0.2885 0.00705 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64054 64056 0.013243 0.033286 0.00862 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64054 64383 0.059614 0.150193 0.03901 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64054 77460 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64054 77460 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64055 64056 0.012807 0.03385 0.00792 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64055 64556 0.017771 0.042829 0.01209 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64055 77461 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64055 77461 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64056 64222 0.012907 0.032457 0.00841 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64057 64059 0.073443 0.168 0.0041 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64057 64062 0.091986 0.090371 0.00153 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64058 64059 0.046571 0.106521 0.0026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64058 64060 0.094321 0.066821 0.00106 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64058 64061 0.078371 0.106936 0.00191 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77460 64059 0.052193 0.149721 0.0023 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64059 77561 0.224121 0.571079 0.00905 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64061 64063 0.228036 0.161593 0.00256 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64061 64064 0.046529 0.067807 0.00154 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64063 77619 0.103114 0.181393 0.00341 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64064 64065 0.046671 0.070793 0.00101 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64065 64066 0.073786 0.058393 0.00074 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64065 77618 0.10605 0.186557 0.00351 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64067 64069 0.090736 0.353229 0.0059 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76771 64067 0.048807 0.190671 0.00423 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64068 77462 0.140057 0.137614 0.00232 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64069 77463 0.044371 0.151593 0.0033 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64070 64071 0.007757 0.020864 0.00585 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64070 77462 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64070 77462 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64071 64072 0.012093 0.031964 0.00748 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64071 77463 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64071 77463 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64072 77464 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64072 77464 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77459 64073 0.219579 0.173829 0.00219 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64074 64076 0.001186 0.004507 0.00126 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64074 64083 0.002507 0.006743 0.00189 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64074 77467 0.002864 0.010886 0.00304 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64075 77471 0.002671 0.011843 0.00036 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64075 77502 0.004357 0.016686 0.00047 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64076 64153 0.001043 0.003979 0.00111 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64076 77465 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64076 77465 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64077 64078 0.014921 0.010571 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64077 64201 0.020286 0.014371 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64077 77468 0.006036 0.015286 0.0003 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76761 64079 0.000957 0.010229 0.15031 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64079 77466 0.000148 0.01111 0 900 900 900 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64079 77488 0.000543 0.005936 0.05766 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64080 64081 0.012571 0.008136 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64081 64085 0.015614 0.012243 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64082 77469 0.01525 0.010807 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64083 64096 0.0008 0.00275 0.00066 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64083 77469 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64083 77469 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64084 64085 0.006164 0.009836 0.00023 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77469 64084 0.014593 0.01605 0.00021 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64085 64086 0.015143 0.011986 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64085 64094 0.006529 0.011964 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64086 64087 0.017871 0.014143 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64086 64093 0.01055 0.017764 0.00025 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64088 64090 0.019907 0.012886 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64089 64102 0.00135 0.004621 0.00111 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76781 64089 0.014279 0.038879 0.00856 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64089 77470 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64089 77470 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77470 64090 0.004257 0.011036 0.00021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64091 64092 0.006007 0.010843 0.00016 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76776 64091 0.006679 0.017707 0.00045 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64092 64093 0.015736 0.01245 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64093 64094 0.0135 0.010686 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64093 77474 0.00595 0.015779 0.0004 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64094 64095 0.005579 0.008907 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64095 77476 0.007971 0.014021 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64096 64097 0.001629 0.004193 0.00104 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64096 64098 0.000879 0.003629 0.00086 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64097 64099 0.001893 0.004571 0.00129 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64097 77471 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64097 77471 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64098 64165 0.001229 0.004793 0.00128 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64098 77472 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64098 77472 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64099 64176 0.001993 0.006493 0.00172 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64099 77473 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64099 77473 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64099 77489 0.004493 0.018664 0.00436 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76776 64100 0.004071 0.01425 0.00039 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64100 77476 0.011443 0.009421 0.00019 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64101 64105 0.002179 0.00575 0.00135 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64101 77474 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64101 77474 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64102 77475 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64102 77475 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64103 64104 0.0366 0.023693 0.00045 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64104 77478 0.005686 0.012893 0.00026 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64105 64106 0.001557 0.005536 0.00123 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64105 64165 0.002729 0.007436 0.00164 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64105 77476 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64105 77476 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64106 64167 0.001914 0.005143 0.00116 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64106 77477 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64106 77477 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64106 77489 0.003521 0.014093 0.00355 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77477 64107 0.006657 0.017107 0.00026 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64107 77478 0.017279 0.02025 0.00035 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64108 77478 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64108 77478 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64109 64111 0.036729 0.026014 0.00041 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77478 64109 0.027236 0.029086 0.00061 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64110 64134 0.004829 0.012414 0.00307 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64110 77479 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64110 77479 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64110 77489 0.001771 0.007371 0.00172 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77479 64111 0.010443 0.04655 0.00079 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64112 64134 0.008957 0.021579 0.00609 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64112 64135 0.011529 0.030943 0.00701 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64112 64650 0.014357 0.03795 0.00889 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64113 64114 0.013479 0.013486 0.00019 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77479 64113 0.005293 0.012014 0.00024 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64115 64185 0.090807 0.064329 0.00101 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64115 64648 0.237493 0.1683 0.00266 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64116 77480 0.001863 0.072643 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64116 77480 0.001863 0.072643 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64117 64118 0.020543 0.0161 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64118 77482 0.012379 0.0283 0.00069 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64119 77482 0.023114 0.014964 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64120 77482 0.01125 0.028493 0.00056 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64121 64202 0.040521 0.026236 0.0005 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64121 77482 0.009607 0.015329 0.00035 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77466 64122 0.000236 0.002714 0.00531 512 537.6 563.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64122 77481 0.000323 0.02422 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77482 64122 0.00107 0.055656 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76781 64123 0.002957 0.007121 0.00201 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77481 64123 0.005829 0.019 0.00504 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64123 77483 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64123 77483 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77483 64124 0.007136 0.024979 0.00069 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64124 77505 0.01945 0.044486 0.00109 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64125 64128 0.02145 0.064257 0.01448 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64125 64198 0.009971 0.027143 0.00598 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64125 77484 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64125 77484 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64126 64127 0.001043 0.004057 0.00109 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64126 64200 0.001507 0.006021 0.00151 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64126 77485 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64126 77485 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64127 64193 0.004207 0.016829 0.00424 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64127 77486 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64127 77486 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64128 64145 0.021993 0.059057 0.01339 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64128 77487 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64128 77487 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64129 64156 0.003786 0.013764 0.00421 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64129 77489 0.0034 0.016593 0.00459 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64130 64183 0.002543 0.012629 0.0003 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64130 77490 0.003193 0.015343 0.00046 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64131 77490 0.023814 0.016864 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64132 77491 0.011443 0.019279 0.00027 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64133 64138 0.0016 0.005329 0.00135 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64133 64139 0.002579 0.0098 0.00274 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64133 64140 0.000521 0.004357 0.00114 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64133 77489 0.001536 0.012057 0.00309 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64134 64135 0.0027 0.006936 0.00171 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64135 77489 0.002307 0.008157 0.00184 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76779 64136 0.078264 0.106693 0.00236 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64137 64243 0.001536 0.019986 1.29143 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64137 77488 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64138 77491 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64138 77491 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64139 64142 0.001721 0.011843 0.00345 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64139 64147 0.008636 0.032814 0.00919 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64140 64142 0.000921 0.0072 0.00215 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64140 77492 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64140 77492 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77492 64141 0.01915 0.0124 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64142 77493 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64142 77493 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77493 64143 0.026064 0.035529 0.00079 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76762 64144 0.000921 0.00915 0.00249 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64145 64147 0.01495 0.038814 0.00942 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64146 77494 0.315443 0.204393 0.00389 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64147 64543 0.081079 0.280007 0.06767 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64147 77494 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64147 77494 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64148 64186 0.031593 0.020457 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64148 77507 0.009764 0.019336 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64149 64150 0.011414 0.007386 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64150 77495 0.008964 0.013064 0.00029 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64151 64152 0.000807 0.003229 0.00081 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64151 64155 0.001164 0.004843 0.00113 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64152 64188 0.001229 0.004214 0.00101 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64153 64154 0.001257 0.004307 0.00103 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64153 64200 0.002721 0.00655 0.00185 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64153 77495 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64153 77495 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64154 64155 0.000921 0.0035 0.00098 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64154 64170 0.001543 0.004193 0.00092 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64154 77496 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64154 77496 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64155 77497 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64155 77497 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64156 64175 0.001414 0.004936 0.00164 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64156 77498 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64156 77498 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77498 64157 0.018871 0.080671 0.00182 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64157 77506 0.1023 0.092307 0.00154 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64158 64160 0.027414 0.022564 0.00046 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64158 64162 0.016529 0.016693 0.00022 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64158 64169 0.009293 0.016343 0.00031 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64159 64160 0.022557 0.015979 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77496 64159 0.019193 0.048621 0.00096 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64161 64162 0.009507 0.015171 0.00035 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77498 64162 0.012007 0.036821 0.001 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77498 64163 0.015121 0.016629 0.00022 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77498 64164 0.012186 0.024129 0.00036 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64165 64167 0.000936 0.003671 0.00096 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64165 77499 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64165 77499 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64166 64180 0.0155 0.012271 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77499 64166 0.009964 0.008929 0.00019 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64167 64168 0.000671 0.002693 0.00068 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77489 64168 0.002357 0.009179 0.00245 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64168 77500 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64168 77500 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64169 64171 0.005814 0.014721 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77497 64169 0.018636 0.016814 0.00028 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64170 64173 0.0012 0.004129 0.00099 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64170 77501 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64170 77501 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77501 64171 0.004743 0.012571 0.00032 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64172 77502 0.026893 0.01905 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64173 64175 0.0017 0.005729 0.00142 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64173 77502 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64173 77502 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77502 64174 0.01315 0.009314 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64175 64176 0.000921 0.0035 0.00098 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64176 64178 0.001143 0.004579 0.00115 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64177 64180 0.009186 0.014736 0.00027 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64178 64179 0.001121 0.004079 0.00125 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77489 64179 0.003714 0.015329 0.00363 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64179 77503 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64179 77503 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64180 64181 0.006293 0.016671 0.00042 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77503 64180 0.01845 0.011943 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64181 64182 0.016557 0.011729 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64181 64183 0.006021 0.0201 0.00032 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77500 64181 0.004271 0.009771 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64184 64202 0.033757 0.021857 0.00041 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77470 64184 0.020593 0.020229 0.00034 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77475 64185 0.016064 0.042586 0.00108 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64187 64189 0.015221 0.00985 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64187 64192 0.031171 0.020179 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64188 64198 0.007057 0.018143 0.00449 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64188 77504 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64188 77504 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77504 64189 0.014871 0.016357 0.00022 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77486 64190 0.0121 0.020379 0.00029 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64191 64192 0.044093 0.028543 0.00054 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77504 64191 0.014071 0.019179 0.00043 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64191 77506 0.084471 0.059836 0.00094 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77485 64192 0.016071 0.0407 0.00081 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64193 64194 0.003 0.010457 0.00243 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64194 64196 0.005886 0.019207 0.0051 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64194 77505 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64194 77505 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64195 64197 0.097629 0.098614 0.00131 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77505 64195 0.01545 0.03175 0.00061 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77484 64197 0.066421 0.106029 0.00244 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64198 77506 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64198 77506 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77506 64199 0.105493 0.0683 0.0013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77467 64200 0.0023 0.009486 0.00224 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77481 64200 0.002414 0.009493 0.00249 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64200 77507 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64200 77507 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77468 64202 0.012079 0.027621 0.00067 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77468 64203 0.005636 0.016164 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64204 77508 0.095336 0.129979 0.00289 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64205 64212 0.007879 0.020821 0.00487 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64205 64217 0.004914 0.012993 0.00304 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64205 77508 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64205 77508 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64206 77510 0.057336 0.130071 0.00259 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64207 64209 0.021979 0.035079 0.00081 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64207 77510 0.035943 0.025464 0.0004 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64207 77511 0.017436 0.035836 0.00069 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64208 77510 0.054893 0.092471 0.00131 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64211 64213 0.029493 0.07585 0.01879 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64211 64649 0.044386 0.120986 0.02669 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64211 77509 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64211 77509 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64212 64213 0.009671 0.0265 0.00576 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64212 77510 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64212 77510 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64213 64621 0.114629 0.305464 0.07221 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77508 64214 0.035321 0.080786 0.00197 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64216 64601 0.040121 0.159207 0.00455 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77508 64216 0.0102 0.043614 0.00099 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64217 64650 0.032679 0.086407 0.02024 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64217 77511 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64217 77511 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64218 77514 0.167336 0.331529 0.00487 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64219 64222 0.010293 0.042793 0.00999 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64219 64225 0.01305 0.050786 0.01357 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64219 77512 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64219 77512 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77512 64220 0.003779 0.020143 0.00035 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64220 77513 0.1666 0.168314 0.00223 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77512 64221 0.055943 0.065579 0.00114 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64222 77513 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64222 77513 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77513 64223 0.038264 0.067286 0.00126 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76770 64224 0.093764 0.1406 0.00256 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64225 64620 0.059386 0.282929 0.06866 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64225 64640 0.084014 0.299114 0.06804 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64225 77514 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64225 77514 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76770 64226 0.092221 0.075914 0.00154 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64227 77515 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64227 77515 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76783 64228 0.181343 0.371621 0.00916 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64229 77516 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64229 77516 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64230 64231 0.597921 0.424714 0.00671 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64231 64466 0.1974 0.332764 0.00474 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76765 64232 0.126993 0.290671 0.0071 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64233 64234 0.017371 0.054314 0.01574 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64233 77517 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64233 77517 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77517 64235 0.290586 0.285714 0.00482 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76777 64236 0.288964 0.204821 0.00324 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64237 64511 0.148336 0.381621 0.00591 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64237 77563 0.188214 0.488629 0.00926 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76747 64238 0.016536 0.208957 0.06516 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76747 64238 0.016536 0.208957 0.06516 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64238 77518 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64238 77518 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64238 77876 0.028057 0.212236 0.05924 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64239 64595 0.109214 0.321414 0.00659 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77518 64239 0.0839 0.172457 0.00329 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64240 64459 0.054814 0.141171 0.03504 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76754 64240 0.056086 0.1877 0.0478 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64241 64242 0.003779 0.015757 0.00046 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64241 77533 0.004564 0.021929 0.00066 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64242 64320 0.006457 0.022614 0.00063 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64243 77519 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64243 77519 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64244 64283 0.049943 0.039529 0.0005 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64245 64249 0.0013 0.005214 0.00131 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64245 77522 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64245 77522 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77522 64246 0.013879 0.015271 0.00021 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64247 64248 0.001214 0.004786 0.00125 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64247 64251 0.000893 0.003907 0.00134 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64247 77523 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64247 77523 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64248 64249 0.0008 0.00315 0.00082 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64248 64376 0.004721 0.018379 0.00491 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64248 77524 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64248 77524 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64250 64254 0.001629 0.0068 0.00019 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77524 64250 0.001936 0.008579 0.00026 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64251 64252 0.000829 0.003879 0.00096 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64251 64375 0.002957 0.007814 0.00183 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64252 77525 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64252 77525 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64253 64254 0.002314 0.012443 0.00029 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77525 64253 0.003693 0.009779 0.00025 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64254 64255 0.002764 0.00945 0.00021 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77524 64254 0.0037 0.015457 0.00044 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64255 64275 0.007014 0.020121 0.00031 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64255 64276 0.00265 0.012343 0.00029 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64256 77526 0.02885 0.018679 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64257 64258 0.000921 0.007636 0.00201 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64258 64259 0.000629 0.004286 0.00146 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64259 64270 0.000643 0.003871 0.00099 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64259 77526 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64259 77526 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64260 64261 0.0031 0.008221 0.00021 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77526 64260 0.002507 0.008786 0.00024 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64261 64283 0.00355 0.010436 0.00021 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64262 64270 0.002793 0.007386 0.00173 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64262 77527 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64262 77527 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64262 77532 0.0021 0.006407 0.00139 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77527 64263 0.008786 0.022243 0.00044 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64264 64265 0.00575 0.016964 0.00394 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64264 64268 0.005457 0.014429 0.00338 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64265 64267 0.003357 0.012157 0.00261 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64265 77528 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64265 77528 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64266 77529 0.034186 0.024214 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64267 64341 0.005964 0.023871 0.00601 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64267 77529 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64267 77529 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64268 64274 0.003629 0.00995 0.00216 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64268 77530 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64268 77530 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77528 64269 0.087793 0.056836 0.00108 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64270 64286 0.001407 0.005479 0.00146 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64270 77531 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64270 77531 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64270 77532 0.001371 0.0048 0.00159 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76763 64271 0.001529 0.016229 0.24309 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77519 64271 0.000321 0.005793 0.05788 1046 1098.3 1150.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64271 77532 0.000142 0.011384 0 1300 1300 1300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64272 64274 0.001579 0.006 0.00168 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77532 64272 0.002314 0.0105 0.00364 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64272 77534 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64272 77534 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77534 64273 0.007514 0.017193 0.00042 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64274 64301 0.001729 0.006714 0.00179 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64275 64283 0.005429 0.013743 0.00027 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64276 64277 0.006371 0.016893 0.00043 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64277 64278 0.015057 0.00975 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64277 64280 0.007721 0.014357 0.00034 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64277 77535 0.013021 0.020893 0.00039 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77323 64278 0.023621 0.015293 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64279 64280 0.004529 0.011464 0.00023 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64279 77536 0.005243 0.015043 0.00023 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64280 64285 0.004736 0.010836 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64281 64282 0.000707 0.002836 0.00071 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64281 64284 0.001793 0.006979 0.00186 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64282 64292 0.001257 0.004929 0.00129 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64282 77535 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64282 77535 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77531 64283 0.014307 0.036779 0.00057 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64284 64287 0.000593 0.002457 0.00058 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64284 77536 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64284 77536 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64285 64291 0.007143 0.013286 0.00031 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64286 64287 0.0008 0.003136 0.00082 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64288 77537 0.0041 0.010386 0.00021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64289 64290 0.000571 0.002929 0.00074 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64289 64292 0.002343 0.008529 0.00261 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77532 64289 0.001029 0.009871 0.00287 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64289 77537 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64289 77537 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64290 64293 0.001421 0.005707 0.00144 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64290 77538 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64290 77538 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77537 64291 0.015814 0.021579 0.00039 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77532 64292 0.004286 0.019986 0.00495 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64292 77539 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64292 77539 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64293 64298 0.001179 0.004471 0.00125 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64293 64299 0.003029 0.007293 0.00206 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64294 64295 0.005029 0.009343 0.00022 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77538 64294 0.004779 0.014057 0.00029 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64295 64300 0.005207 0.007807 0.00014 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64296 64297 0.012057 0.009543 0.00012 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77539 64296 0.008507 0.01945 0.00047 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64298 77540 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64298 77540 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64299 77541 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64299 77541 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64300 64372 0.009229 0.0076 0.00016 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64301 64330 0.000786 0.003157 0.00079 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64302 64305 0.001964 0.006857 0.00159 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64302 64334 0.003586 0.012686 0.00286 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77532 64302 0.002857 0.017257 0.00441 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64302 77542 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64302 77542 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64303 64304 0.013843 0.0182 0.00025 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64303 64308 0.00635 0.016086 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77537 64303 0.00895 0.045264 0.00079 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77542 64304 0.00615 0.020507 0.00033 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64305 64312 0.001607 0.004386 0.00096 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64306 64307 0.002571 0.007557 0.00016 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77540 64306 0.002957 0.014964 0.00026 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64307 64308 0.007271 0.012786 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64309 64311 0.009121 0.016957 0.0004 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77542 64309 0.008 0.042636 0.00075 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64310 64311 0.002893 0.007329 0.00014 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64310 77545 0.007579 0.0192 0.00038 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64312 64321 0.003986 0.010921 0.00237 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64312 64334 0.001643 0.004343 0.00101 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64313 64325 0.007936 0.015707 0.00023 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64314 77543 0.018671 0.016729 0.00034 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64315 64316 0.004036 0.010221 0.0002 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64315 77543 0.004571 0.023136 0.0004 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64316 64325 0.005857 0.014836 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64317 64318 0.005093 0.012893 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64317 77543 0.004086 0.009336 0.00023 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64318 64323 0.017264 0.013664 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64318 64324 0.0067 0.015321 0.00037 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64319 64322 0.0364 0.035764 0.00061 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77530 64319 0.015393 0.0352 0.00086 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64320 77544 0.004379 0.014593 0.00023 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64321 64331 0.000686 0.002679 0.00071 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64321 77543 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64321 77543 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64324 64325 0.014843 0.026107 0.00049 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64324 64329 0.032179 0.029036 0.00049 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64325 64326 0.003007 0.007793 0.00015 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77437 64325 0.0361 0.057621 0.00133 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64326 64328 0.005043 0.011536 0.00028 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64327 64328 0.0055 0.0113 0.00021 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64328 64373 0.0074 0.013757 0.00032 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64329 77552 0.017093 0.023321 0.00041 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64330 64331 0.000457 0.001879 0.00044 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64330 77544 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64330 77544 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64331 64334 0.005379 0.013957 0.00339 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64332 64333 0.005771 0.007871 0.00014 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64332 77545 0.004179 0.010586 0.00021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64334 64335 0.000693 0.002629 0.00074 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64335 77545 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64335 77545 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64338 64356 0.011793 0.016086 0.00029 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64338 77546 0.007571 0.019186 0.00038 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64339 64359 0.007229 0.010529 0.00024 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64339 64364 0.006207 0.012707 0.00031 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64340 64348 0.003357 0.011871 0.00267 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64340 64363 0.005793 0.013957 0.00394 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64340 77546 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64340 77546 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64341 64342 0.003286 0.013657 0.00319 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64341 77547 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64341 77547 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64342 64347 0.003271 0.012429 0.00348 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64343 64344 0.035707 0.048679 0.00108 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77529 64343 0.025321 0.064143 0.00127 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77547 64344 0.042657 0.062157 0.00141 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64344 77551 0.0923 0.065386 0.00104 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64345 64346 0.003871 0.013779 0.00306 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64345 64350 0.007336 0.023914 0.00635 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64346 64348 0.004943 0.017229 0.00399 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64346 64349 0.006057 0.021107 0.00489 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64346 64350 0.006936 0.026357 0.00738 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64347 64351 0.004179 0.01145 0.00249 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64347 64355 0.004136 0.01125 0.00248 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64347 77548 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64347 77548 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64348 77549 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64348 77549 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64349 77550 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64349 77550 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64350 64549 0.012714 0.051736 0.01261 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64350 77551 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64350 77551 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64351 64355 0.001936 0.004671 0.00132 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64351 77552 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64351 77552 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64352 64353 0.00555 0.014714 0.00037 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77552 64352 0.003014 0.014036 0.00032 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64354 64366 0.017393 0.014314 0.00029 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64355 77553 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64355 77553 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64357 64364 0.03995 0.032886 0.00066 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77553 64357 0.018129 0.027179 0.00049 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64358 64359 0.014079 0.009971 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64360 77554 0.023421 0.016593 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64361 64363 0.001236 0.004157 0.00104 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77331 64361 0.002586 0.006643 0.00164 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77532 64361 0.012057 0.057086 0.01373 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64361 77554 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64361 77554 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77554 64362 0.003443 0.015243 0.00046 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77331 64363 0.001593 0.004979 0.00144 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64363 77555 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64363 77555 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77555 64364 0.005621 0.012857 0.00031 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64365 64367 0.011157 0.014664 0.0002 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77332 64365 0.009664 0.027714 0.00043 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64368 64370 0.017293 0.015493 0.00031 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77455 64369 0.235086 0.152271 0.0029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77551 64369 0.293586 0.232471 0.00293 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64370 64371 0.014136 0.00915 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77555 64370 0.010307 0.029557 0.00046 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77542 64372 0.004921 0.012464 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64373 64378 0.007679 0.005436 9e-05 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64374 64375 0.001371 0.005479 0.00138 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64375 77556 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64375 77556 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64376 77557 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64376 77557 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77542 64377 0.023586 0.016707 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77400 64379 0.272736 0.398093 0.00901 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64379 77603 0.330043 0.38745 0.00674 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64380 77558 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64380 77558 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64381 64382 0.031236 0.075314 0.02128 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64382 64474 0.055971 0.13515 0.03824 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64383 64551 0.00935 0.052957 0.01313 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64383 64642 0.016086 0.076693 0.02224 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64383 77560 0.000643 0.007793 0.00442 523 549.15 575.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64384 77559 0.000102 0.008148 0 1350 1350 1350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64384 77559 0.000102 0.008148 0 1350 1350 1350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 79865 64384 0.000914 0.031236 3.25357 2000 2000 2000 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64385 65803 0.021264 0.070964 0.01801 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64386 65814 0.085257 0.261729 0.00709 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64386 77950 0.092529 0.172093 0.00403 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64387 64394 0.029893 0.072071 0.02036 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64387 64548 0.086829 0.224257 0.05584 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64387 77562 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64387 77562 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64388 64518 0.09045 0.206936 0.00506 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64388 77565 0.0868 0.156636 0.00226 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64389 77564 0.061786 0.043764 0.00069 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64389 77565 0.084036 0.075829 0.00127 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64390 64392 0.024193 0.060843 0.01577 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64390 64634 0.028321 0.073564 0.01786 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64390 77563 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64390 77563 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64391 64392 0.0024 0.006443 0.00146 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64391 64393 0.0033 0.008986 0.00198 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64391 77564 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64391 77564 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64393 64394 0.003121 0.008257 0.00194 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64393 77565 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64393 77565 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64394 65798 0.016543 0.093721 0.02326 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64395 64396 0.01745 0.013807 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64395 64397 0.019657 0.013921 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64395 64405 0.01445 0.015429 0.00033 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64395 64407 0.004536 0.01765 0.00029 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64395 64428 0.007793 0.019736 0.00039 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64395 77567 0.006543 0.035136 0.00084 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77372 64398 0.002429 0.026529 0.26133 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64398 77566 0.000282 0.021141 0 700 700 700 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64399 77568 0.016457 0.01065 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64400 64403 0.000721 0.002743 0.00077 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77566 64400 0.001321 0.0053 0.00134 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64400 77568 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64400 77568 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64401 64402 0.011657 0.007543 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64401 64405 0.004379 0.017043 0.00029 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77568 64401 0.001757 0.010807 0.00019 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64403 64404 0.000514 0.001986 0.00053 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77566 64403 0.001557 0.007264 0.0018 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64404 64417 0.000786 0.003057 0.00081 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64405 64422 0.005079 0.014571 0.00022 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64406 64407 0.011171 0.008079 0.00012 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64407 64408 0.003464 0.009936 0.00015 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64408 64410 0.001964 0.009421 0.00028 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64408 77572 0.003707 0.019893 0.00047 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64409 64411 0.002686 0.0119 0.00036 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64409 64422 0.005793 0.014679 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77567 64409 0.010943 0.062221 0.00113 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64410 77569 0.002693 0.011929 0.00036 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64411 64413 0.002636 0.014986 0.00027 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64411 64418 0.0041 0.014 0.00031 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64411 77569 0.003436 0.012036 0.00034 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64412 64433 0.001221 0.003986 0.00106 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64412 77569 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64412 77569 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64413 64414 0.003979 0.013586 0.00029 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64413 64420 0.025029 0.016207 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64414 64434 0.004579 0.012143 0.00031 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64415 64416 0.005707 0.013057 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64415 64425 0.005257 0.020536 0.00046 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64415 64442 0.035743 0.023143 0.00044 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64415 64448 0.029279 0.066414 0.00133 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64416 64436 0.018564 0.01315 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64416 64438 0.042814 0.027721 0.00053 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64417 64419 0.001457 0.005293 0.00162 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64417 77570 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64417 77570 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64418 77571 0.002821 0.011207 0.00032 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64419 77571 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64419 77571 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77570 64421 0.01045 0.015664 0.00029 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64423 64448 0.0124 0.059507 0.00178 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77570 64423 0.002664 0.015171 0.00046 119 124.95 130.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64424 64425 0.004793 0.0205 0.00046 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77571 64424 0.003114 0.015743 0.00027 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77567 64426 0.022421 0.045893 0.00113 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64427 64428 0.005479 0.0161 0.00033 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77567 64427 0.007586 0.025914 0.00056 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64429 64431 0.001271 0.013779 0.0058 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64429 64431 0.001271 0.013779 0.0058 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64429 64432 0.000414 0.004079 0.00125 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77566 64429 0.002364 0.018129 0.00486 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64429 77572 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64429 77572 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77572 64430 0.027029 0.0175 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64431 64461 0.002379 0.02825 0.00984 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64431 64461 0.002379 0.02825 0.00984 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64432 64433 0.0021 0.007986 0.00224 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64432 64460 0.003036 0.0118 0.00315 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64433 64435 0.001307 0.004643 0.00103 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64434 64437 0.023443 0.015179 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64434 77573 0.008814 0.018114 0.00034 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64435 77573 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64435 77573 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64439 64456 0.006164 0.015507 0.00401 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64439 77574 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64439 77574 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64439 77575 0.002793 0.010871 0.00291 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64440 64441 0.013843 0.020171 0.00046 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64440 64444 0.024843 0.025093 0.00034 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77574 64440 0.009693 0.0225 0.00034 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64441 64446 0.005679 0.012993 0.00031 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76756 64443 0.00295 0.020329 0.0359 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64443 77575 0.000577 0.031138 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77576 64443 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64444 64450 0.027214 0.02455 0.00041 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64445 64446 0.006957 0.015914 0.00039 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64445 64448 0.005071 0.036493 0.00119 141 148.05 155.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64445 64450 0.007021 0.02065 0.00042 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76778 64445 0.148179 0.149693 0.00199 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64447 64448 0.024129 0.069193 0.00106 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64449 64450 0.005164 0.013086 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64449 77577 0.02205 0.02425 0.00032 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64452 77577 0.0219 0.018029 0.00036 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64453 64456 0.003543 0.009707 0.00211 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64453 77577 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64453 77577 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64454 64464 0.038664 0.061714 0.00142 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77577 64454 0.006379 0.0169 0.00043 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64455 64456 0.004371 0.011236 0.00279 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77567 64457 0.072207 0.072936 0.00096 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64458 64459 0.021307 0.056329 0.01319 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64458 64462 0.035329 0.096257 0.02123 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64460 64723 0.005029 0.019757 0.00517 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76750 64461 0.004236 0.053264 0.01651 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76750 64461 0.004236 0.053264 0.01651 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76750 64462 0.001329 0.015014 0.00843 501 526.05 551.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64462 77578 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64462 77578 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64463 64464 0.040621 0.065164 0.00121 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64464 77648 0.053321 0.105571 0.00155 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64465 64467 0.183164 0.144986 0.00183 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64468 64470 0.052979 0.206979 0.00459 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77518 64468 0.07 0.310293 0.00708 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64469 77579 0.14265 0.092364 0.00176 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64470 77877 0.072621 0.283779 0.0063 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64471 77579 0.107686 0.069721 0.00133 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64472 64473 0.044393 0.133893 0.04199 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64472 77579 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64472 77579 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64472 77876 0.030421 0.095186 0.0276 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64473 64545 0.035036 0.1449 0.03436 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64474 64731 0.097193 0.263371 0.07451 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64474 77580 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64474 77580 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76771 64475 0.510114 0.362071 0.00572 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64476 77581 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64476 77581 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64477 77582 0.155143 0.109914 0.00174 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64478 77582 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64478 77582 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64479 64481 0.119864 0.210871 0.00396 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76786 64479 0.1686 0.382879 0.00765 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77582 64479 0.02905 0.066443 0.00162 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64480 64652 0.114893 0.392921 0.00856 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77582 64480 0.009764 0.0555 0.00101 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64482 64483 0.009143 0.010057 0.00014 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64482 77584 0.010871 0.021529 0.00031 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64483 77583 0.02385 0.016893 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64484 64490 0.003279 0.0079 0.00223 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64484 77583 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64484 77583 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64485 64491 0.028536 0.028821 0.00038 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64485 64492 0.014293 0.025793 0.00037 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77583 64485 0.006864 0.015943 0.00024 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64486 64487 0.003207 0.007271 0.00014 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64486 64491 0.008057 0.010986 0.00024 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64487 77584 0.0032 0.007307 0.00018 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64488 64489 0.001993 0.005 0.00129 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64488 64493 0.00325 0.008357 0.00207 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64488 64499 0.004486 0.014014 0.00406 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64488 77584 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64488 77584 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64489 64505 0.004229 0.014936 0.00336 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64489 77585 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64489 77585 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64490 64499 0.001843 0.007179 0.00192 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64490 77586 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64490 77586 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77586 64492 0.020407 0.035886 0.00067 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64493 64494 0.001171 0.003671 0.00106 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64494 64505 0.001464 0.004571 0.00133 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64495 64507 0.008357 0.014693 0.00028 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77404 64495 0.149429 0.33925 0.00677 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64496 64497 0.012986 0.029457 0.00059 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77583 64496 0.076464 0.054164 0.00086 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77404 64497 0.157386 0.404957 0.00627 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77585 64497 0.025643 0.030057 0.00052 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77586 64498 0.066157 0.066821 0.00089 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64499 64500 0.00165 0.0083 0.00216 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64500 64510 0.013679 0.059957 0.02064 191 191 191 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77586 64502 0.033664 0.231179 0.00421 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77586 64503 0.028364 0.075186 0.00191 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64504 77587 0.025821 0.035229 0.00063 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64505 64506 0.001993 0.005579 0.00144 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64506 77587 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64506 77587 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64507 64508 0.006314 0.016743 0.00042 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77587 64507 0.008536 0.021621 0.00043 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77585 64508 0.060093 0.0389 0.00074 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76770 64509 0.10595 0.362279 0.00789 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76783 64509 0.293879 0.263607 0.00539 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64510 78003 0.019471 0.232714 0.08181 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64510 78003 0.019471 0.232714 0.08181 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77370 64511 0.485443 0.53515 0.00715 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64511 77615 0.122321 0.4184 0.00911 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64512 64514 0.004779 0.009471 0.00014 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64513 64514 0.012093 0.023936 0.00035 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76746 64514 0.012386 0.076143 0.00137 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76746 64515 0.369036 0.504479 0.01121 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64516 64522 0.024836 0.067643 0.01491 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64516 65807 0.035121 0.094357 0.02141 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64517 64518 0.318314 0.225657 0.00356 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64517 77617 0.823214 0.53615 0.01019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64518 77589 0.047214 0.238907 0.00416 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64519 64522 0.027093 0.065314 0.01845 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64519 66253 0.08425 0.196471 0.06016 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64519 77588 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64519 77588 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64520 64522 0.005736 0.015721 0.00342 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64520 64638 0.070579 0.1871 0.04395 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76787 64520 0.029714 0.168657 0.04194 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64520 77589 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64520 77589 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77589 64521 0.052786 0.04345 0.00088 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64521 77590 0.009857 0.012829 0.00018 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64522 77590 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64522 77590 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76767 64523 0.0606 0.12 0.00176 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64524 64526 0.030879 0.08295 0.01881 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64524 77591 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64524 77591 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76780 64525 0.08025 0.120329 0.00219 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64526 64527 0.003086 0.008014 0.00194 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64526 77592 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64526 77592 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64527 64531 0.002986 0.0079 0.00185 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64527 77593 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64527 77593 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64528 64548 0.02355 0.080836 0.01938 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64528 77594 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64528 77594 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77593 64529 0.028671 0.020314 0.00032 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77592 64530 0.047371 0.050586 0.00107 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64531 64548 0.034707 0.0837 0.02365 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77591 64532 0.336986 0.238914 0.00378 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77592 64532 0.207679 0.1644 0.00207 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64533 77595 0.256843 0.20335 0.00256 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64534 77596 0.087486 0.139679 0.00321 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64535 77595 0.026807 0.069471 0.00131 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76784 64536 0.009 0.032743 0.01002 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64536 77595 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64536 77595 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77595 64537 0.008964 0.009571 0.0002 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64538 64729 0.015029 0.109986 0.0325 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64538 77596 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64538 77596 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76744 64539 0.005243 0.037714 0.00124 141 148.05 155.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76785 64539 0.003429 0.013393 0.0003 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76785 64539 0.003429 0.013393 0.0003 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76785 64540 0.145536 0.103107 0.00163 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64541 64542 0.096436 0.2767 0.00426 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64541 64616 0.10535 0.266986 0.00529 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64542 64546 0.178307 0.159836 0.00327 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64542 77597 0.031721 0.065193 0.00124 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64543 64545 0.012829 0.053336 0.01245 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64543 64547 0.017407 0.041964 0.01185 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64543 77597 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64543 77597 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77597 64544 0.093079 0.127007 0.00227 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64544 77598 0.018057 0.041293 0.00101 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77371 64546 0.153771 0.441521 0.0068 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64546 77598 0.168564 0.1703 0.00226 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64547 77598 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64547 77598 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64548 64635 0.027307 0.068671 0.0178 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64548 77599 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64548 77599 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64549 64641 0.019786 0.082271 0.01922 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76764 64549 0.012421 0.050564 0.01232 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64549 77600 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64549 77600 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77600 64550 0.228029 0.1788 0.00229 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64551 64552 0.013186 0.0574 0.01636 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64551 77601 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64551 77601 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64552 64647 0.030907 0.123921 0.04196 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64553 64649 0.026579 0.086757 0.02305 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64554 77602 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64554 77602 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77602 64555 0.14065 0.247479 0.00465 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64557 64558 0.195171 0.126393 0.00241 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64557 64559 0.055079 0.099386 0.00144 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77517 64558 0.510393 0.458786 0.00939 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76768 64559 0.117693 0.269343 0.00658 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64560 77603 0.053471 0.094043 0.00176 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64561 77603 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64561 77603 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77371 64562 0.429221 0.472936 0.00631 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77603 64562 0.01155 0.023736 0.00045 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76760 64564 0.049721 0.231929 0.00534 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64565 64569 0.007164 0.018979 0.00048 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64565 64605 0.029779 0.075443 0.00149 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64566 64567 0.012057 0.0078 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64566 64599 0.026836 0.021236 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64567 64568 0.002936 0.006721 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64567 64570 0.004414 0.011186 0.00022 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64568 64569 0.006557 0.011536 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64569 64574 0.021864 0.017307 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64569 77611 0.007986 0.024493 0.00066 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64571 64577 0.008186 0.016814 0.00032 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64571 77611 0.010714 0.017193 0.00031 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64572 64573 0.006586 0.016686 0.00033 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64572 64576 0.013564 0.014921 0.0002 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64572 77609 0.012593 0.044086 0.00122 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64573 64611 0.004471 0.011329 0.00022 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64574 64575 0.012529 0.008871 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64574 64611 0.010307 0.023379 0.00046 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64576 64577 0.004307 0.007571 0.00014 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64577 64578 0.004014 0.009179 0.00022 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64578 77610 0.007593 0.020129 0.00051 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64579 64584 0.010807 0.008893 0.00018 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64579 77611 0.018314 0.011857 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64580 64583 0.012871 0.008336 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64581 64583 0.016236 0.013364 0.00027 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64581 77607 0.030414 0.021543 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64582 64591 0.001036 0.003764 0.00115 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64582 64594 0.0012 0.00495 0.00117 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64582 77604 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64582 77604 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64583 64584 0.019393 0.013736 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77604 64583 0.013107 0.017221 0.00024 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64584 64590 0.004457 0.010107 0.0002 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64585 64586 0.00395 0.010157 0.00016 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64585 77611 0.027757 0.017971 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64586 77605 0.004443 0.010157 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64587 64594 0.003657 0.013314 0.00408 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64587 64612 0.001571 0.008186 0.00241 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64587 77605 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64587 77605 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64588 64589 0.017586 0.011386 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77605 64588 0.006414 0.011279 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64589 64590 0.009336 0.009171 0.00016 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64589 77606 0.007707 0.010129 0.00014 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77605 64590 0.010779 0.017207 0.00039 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76747 64591 0.002021 0.01625 0.00457 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64591 77606 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64591 77606 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64592 64593 0.0033 0.009693 0.0002 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64592 64597 0.021707 0.019586 0.00033 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77606 64592 0.00255 0.0123 0.00021 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64593 64598 0.006693 0.016943 0.00034 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64594 77607 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64594 77607 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64595 64596 0.097164 0.204279 0.00372 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64595 64598 0.101029 0.256036 0.00507 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76748 64596 0.043979 0.250071 0.00453 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77510 64596 0.121707 0.322893 0.0082 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77607 64599 0.024386 0.033271 0.00059 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64600 77611 0.027836 0.081864 0.00168 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64601 64604 0.014807 0.065607 0.00197 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64602 64606 0.048529 0.038407 0.00049 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64603 64605 0.017507 0.013721 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64604 64605 0.0061 0.026086 0.00059 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64604 64606 0.005907 0.0197 0.00031 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64605 64607 0.007029 0.011221 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64606 64607 0.007893 0.018057 0.00044 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64607 64608 0.005179 0.023071 0.00039 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77607 64608 0.009414 0.050171 0.00088 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64609 64617 0.005871 0.044686 0.01404 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64609 77608 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64609 77608 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64610 64612 0.005729 0.015136 0.00354 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76747 64610 0.003864 0.017557 0.00609 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64610 77609 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64610 77609 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76747 64612 0.000557 0.00545 0.00474 523 549.15 575.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64612 77610 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64612 77610 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77610 64613 0.008014 0.02805 0.00078 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77610 64613 0.008014 0.02805 0.00078 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64613 77612 0.079614 0.27895 0.00773 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64613 77612 0.079614 0.27895 0.00773 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76748 64614 0.025929 0.065686 0.0013 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77609 64614 0.013357 0.021321 0.00049 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76748 64615 0.002407 0.004236 8e-05 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76748 64616 0.093793 0.328736 0.00911 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76748 64616 0.093793 0.328736 0.00911 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77518 64616 0.2044 0.518786 0.0103 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76747 64617 0.001571 0.017179 0.00476 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64617 77611 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64617 77611 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76747 64618 0.005479 0.065114 0.02269 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64618 77612 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64618 77612 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64619 64620 0.0637 0.165614 0.05029 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76745 64619 0.010793 0.13605 0.04226 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64619 77613 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64619 77613 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64620 66289 0.0704 0.192243 0.04251 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64620 66290 0.074071 0.196414 0.04616 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64621 64623 0.015643 0.052193 0.01324 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64621 77614 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64621 77614 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77403 64622 0.7395 0.481064 0.00914 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64622 77615 0.150914 0.106921 0.00169 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64623 65803 0.075864 0.35195 0.09156 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64623 77615 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64623 77615 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76755 64624 0.456171 0.361507 0.00455 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76755 64625 0.066179 0.059714 0.001 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64626 64631 0.141 0.357486 0.00709 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76755 64626 0.04615 0.135729 0.00279 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64627 64628 0.109221 0.077371 0.00122 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64627 64630 0.0632 0.144557 0.00353 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76755 64627 0.058057 0.203207 0.00421 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64629 64630 0.088643 0.096557 0.00131 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77397 64632 0.284086 0.50825 0.00751 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77615 64632 0.870643 0.567457 0.01079 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77615 64633 0.312721 0.257671 0.00522 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64634 64635 0.018807 0.050507 0.01145 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64635 77616 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64635 77616 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77616 64636 0.091229 0.059064 0.00112 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77599 64637 0.409543 0.265529 0.00505 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77616 64637 0.263279 0.20845 0.00262 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64638 77617 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64638 77617 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76786 64639 0.4867 0.479343 0.00809 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64640 64641 0.019864 0.080879 0.01972 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77373 64640 0.087529 0.232436 0.05471 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77560 64640 0.040814 0.163779 0.04139 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64640 77618 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64640 77618 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64641 64644 0.006814 0.031064 0.00986 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76764 64641 0.012471 0.051493 0.01219 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64642 64643 0.005579 0.025586 0.00656 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64642 77619 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64642 77619 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64643 64644 0.004679 0.025164 0.00619 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64643 77620 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64643 77620 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64645 64647 0.012157 0.032143 0.00752 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64645 64649 0.0312 0.082507 0.01933 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76781 64645 0.014229 0.038743 0.00854 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77480 64645 0.009779 0.023557 0.00665 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64645 77621 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64645 77621 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64646 64648 0.196657 0.139343 0.0022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77621 64646 0.072107 0.057064 0.00072 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76781 64647 0.026343 0.072221 0.01571 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64648 77622 0.091164 0.136693 0.00249 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64649 64650 0.016321 0.043143 0.0101 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64649 77622 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64649 77622 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64651 64652 0.1873 0.29925 0.0069 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76785 64652 0.227121 0.282193 0.00615 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64653 64654 0.020336 0.014407 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64653 64661 0.004243 0.007464 0.00014 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64653 64665 0.021914 0.025693 0.00045 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64653 77625 0.013957 0.022271 0.00051 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64655 64656 0.0037 0.006879 0.00016 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64655 64665 0.004229 0.0096 0.00019 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64656 64666 0.004886 0.014021 0.00021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64656 77623 0.003893 0.009871 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64657 64659 0.0006 0.002407 0.00061 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64657 64662 0.001743 0.0099 0.00286 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64657 77623 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64657 77623 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64658 77624 0.010729 0.0076 0.00012 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64659 64660 0.001179 0.004479 0.00125 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64659 77624 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64659 77624 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64660 64674 0.000564 0.004836 0.00138 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64660 77625 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64660 77625 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64660 77632 0.001143 0.012886 0.00496 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64662 64664 0.003236 0.008136 0.00211 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64662 64728 0.020229 0.121586 0.0369 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64662 77626 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64662 77626 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77626 64663 0.023486 0.015207 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64664 64729 0.026129 0.085286 0.02266 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64664 77627 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64664 77627 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64665 64668 0.01165 0.020493 0.00039 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77626 64665 0.003621 0.01945 0.00046 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64666 64667 0.003207 0.007343 0.00018 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64667 64670 0.004436 0.011236 0.00022 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64669 64670 0.005807 0.014929 0.00023 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64669 64677 0.019857 0.045414 0.00111 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77627 64669 0.031679 0.080243 0.00159 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64671 64680 0.002671 0.012814 0.00039 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77623 64671 0.003436 0.025114 0.00046 119 124.95 130.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64672 64673 0.013307 0.010429 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64672 64680 0.009879 0.022593 0.00055 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64672 64681 0.019807 0.018243 0.00029 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64672 77628 0.006143 0.016286 0.00041 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64674 64688 0.000593 0.003864 0.00099 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64674 77628 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64674 77628 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64675 64677 0.038214 0.024743 0.00047 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64676 64677 0.029836 0.021136 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64677 64678 0.025029 0.016207 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64677 64679 0.006479 0.016414 0.00033 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64677 77647 0.010907 0.052336 0.00156 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64679 64680 0.006907 0.0175 0.00035 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64680 64682 0.008457 0.021414 0.00042 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64681 64684 0.014086 0.012714 0.00021 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64682 64683 0.008714 0.022079 0.00044 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64682 64685 0.004479 0.01025 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64683 77647 0.025721 0.075636 0.00155 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64684 77631 0.008214 0.010793 0.00015 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64685 77629 0.004186 0.010607 0.00021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64686 64687 0.001114 0.004243 0.00119 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64686 64688 0.0006 0.00365 0.00093 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64686 77629 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64686 77629 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64687 64725 0.004114 0.016171 0.00423 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64687 77630 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64687 77630 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64688 77631 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64688 77631 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64689 77632 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77633 64689 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77627 64690 0.041936 0.061114 0.00138 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64691 64692 0.040457 0.092529 0.00226 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77627 64691 0.0302 0.117943 0.00261 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64692 64695 0.015779 0.075736 0.00226 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76758 64692 0.034914 0.09255 0.00235 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76759 64693 0.001257 0.019264 0.00621 399 418.95 438.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76752 64694 0.003871 0.017657 0.0056 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64694 77634 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64694 77634 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76775 64695 0.005271 0.035793 0.00089 125 131.25 137.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64696 77635 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64696 77635 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77634 64697 0.009229 0.052471 0.00095 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64698 64699 0.002786 0.010121 0.0031 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64698 64708 0.001164 0.004236 0.00129 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64698 77636 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64698 77636 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77636 64700 0.011593 0.045264 0.00101 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64701 64703 0.002814 0.00995 0.00224 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64701 77637 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64701 77637 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64702 77638 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64702 77638 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64703 64705 0.003686 0.01265 0.00303 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64703 77639 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
