function mpc = pglib_opf_case20758_epigrids__sad
mpc.version = '2';
mpc.baseMVA = 100.0;
mpc.bus = [
 64703 77639 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64704 77640 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64704 77640 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64704 77645 0.003964 0.016136 0.00393 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64705 64706 0.001979 0.006993 0.00158 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64706 64707 0.001643 0.004271 0.00104 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64706 77641 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64706 77641 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64706 77645 0.00555 0.0152 0.00331 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64707 64715 0.005307 0.014886 0.00384 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64707 77642 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64707 77642 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64708 64710 0.001829 0.0064 0.00212 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64708 77643 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64708 77643 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76753 64709 0.002379 0.011107 0.00026 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77643 64709 0.004564 0.021293 0.00049 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64710 64715 0.00385 0.010186 0.00239 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76752 64710 0.001929 0.008393 0.00239 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64710 77644 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64710 77644 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77640 64711 0.0152 0.024271 0.00056 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77641 64711 0.010993 0.01755 0.00041 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77643 64712 0.073421 0.05755 0.00074 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64712 77646 0.038543 0.027307 0.00043 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64713 77645 0.000529 0.036996 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64714 64715 0.002307 0.00555 0.00156 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77645 64714 0.002343 0.005643 0.00159 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76757 64715 0.006007 0.027543 0.00706 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64716 64725 0.006207 0.023586 0.0066 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76757 64716 0.005014 0.028493 0.00825 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77575 64716 0.01075 0.037471 0.00869 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64716 77647 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64716 77647 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77647 64717 0.023964 0.0548 0.00134 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76757 64718 0.00245 0.023043 0.00698 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64718 77648 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64718 77648 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64719 64720 0.002093 0.005264 0.00136 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64719 64721 0.001493 0.004007 0.00112 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64719 77649 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64719 77649 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64720 64721 0.001464 0.003764 0.00094 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64720 64725 0.003571 0.010536 0.00245 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64720 77650 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64720 77650 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64721 64722 0.001336 0.005557 0.0013 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64722 64723 0.002021 0.008079 0.00204 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64724 77651 0.138579 0.098179 0.00155 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64725 77651 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64725 77651 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77650 64726 0.052193 0.036971 0.00059 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77633 64727 0.043493 0.112729 0.00213 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64728 77652 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64728 77652 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76759 64729 0.010336 0.041379 0.01398 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64730 77653 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64730 77653 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64731 77654 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64731 77654 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64732 65262 0.049621 0.237836 0.06944 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64732 77655 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64732 77655 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64733 77656 0.005293 0.015571 0.00032 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64733 77657 0.014507 0.067629 0.00156 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64734 64735 0.005036 0.023107 0.00592 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64734 77656 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64734 77656 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64735 77657 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64735 77657 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64735 77659 0.011536 0.046936 0.01144 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76837 64736 0.019221 0.095364 0.00227 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76839 64736 0.021586 0.132721 0.00239 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76840 64737 0.02225 0.118107 0.0395 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64737 77780 0.014564 0.0593 0.01445 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64738 65279 0.010864 0.131229 1.29171 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64738 77659 0.000949 0.049324 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64738 77659 0.000949 0.049324 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64739 64776 0.002114 0.008029 0.00225 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64739 65035 0.003586 0.01645 0.00421 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64739 77660 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64739 77660 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64740 64863 0.003136 0.010714 0.00024 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64740 64911 0.011879 0.007693 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64740 64916 0.006557 0.014864 0.0003 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64741 64747 0.008821 0.023371 0.00059 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64741 64995 0.009086 0.030314 0.00048 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64741 77668 0.009871 0.017629 0.00026 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64742 64743 0.011879 0.008414 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64742 64745 0.007114 0.00935 0.00013 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64743 77667 0.0066 0.011607 0.00022 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64744 64745 0.0046 0.008093 0.00015 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64744 64995 0.003629 0.0092 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77660 64744 0.004786 0.015964 0.00025 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64746 64749 0.017607 0.019364 0.00026 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64747 64749 0.00555 0.014714 0.00037 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64747 64772 0.012664 0.022271 0.00042 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64748 64774 0.010429 0.016643 0.00039 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64748 64779 0.004914 0.008836 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64748 77668 0.010079 0.025536 0.00051 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64749 64750 0.008014 0.012857 0.00024 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64749 64772 0.008057 0.010986 0.00024 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64749 77661 0.004243 0.0189 0.00032 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64750 65002 0.012943 0.014236 0.00019 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64751 77661 0.010871 0.008521 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64752 65048 0.003143 0.012971 0.00307 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64752 77661 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64752 77661 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64752 77665 0.002486 0.009029 0.00276 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64753 64771 0.003371 0.007714 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64753 64772 0.004593 0.009443 0.00018 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64754 64766 0.004836 0.008507 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77661 64754 0.00475 0.007579 0.00017 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64755 64757 0.000821 0.002064 0.00054 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64755 65052 0.000821 0.002171 0.00051 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64755 77662 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64755 77662 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64756 77663 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64756 77663 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64756 77665 0.001636 0.004557 0.00096 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64757 64759 0.000821 0.0021 0.00052 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64758 77666 0.006929 0.008121 0.00014 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64759 65071 0.001593 0.004771 0.00107 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64759 77664 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64759 77664 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64760 64889 0.0011 0.012029 0.02333 491 515.55 540.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64760 65075 0.000764 0.005257 0.00929 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76829 64760 0.000921 0.008793 0.01563 435 456.75 478.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64760 77665 0.000195 0.013624 0 800 800 800 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77666 64760 0.000417 0.033397 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77664 64761 0.008407 0.009243 0.00012 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64761 77670 0.005364 0.011021 0.00021 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64761 77714 0.016343 0.014643 0.0003 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64762 64763 0.003 0.006864 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64762 64764 0.003114 0.008921 0.00014 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64763 64771 0.001321 0.00655 0.00016 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64763 64782 0.002343 0.009121 0.00015 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64764 64765 0.002121 0.006514 0.00018 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64764 64766 0.002657 0.007614 0.00011 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64765 64784 0.0027 0.008293 0.00022 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64766 64767 0.00375 0.006979 0.00016 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64767 65041 0.003264 0.007464 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64768 64769 0.002443 0.008343 0.00018 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64768 65041 0.003329 0.008429 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64769 64770 0.006764 0.006643 0.00011 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77663 64769 0.002236 0.005929 0.00015 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77662 64770 0.006871 0.013607 0.0002 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64771 64773 0.003129 0.007929 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64772 64773 0.006336 0.007864 0.00017 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64772 64817 0.068871 0.054507 0.00069 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64773 64774 0.003714 0.0076 0.00019 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64774 64780 0.02035 0.013179 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64775 64776 0.001057 0.004029 0.00113 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64775 64881 0.002786 0.012786 0.00328 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64775 77667 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64775 77667 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64776 64812 0.001486 0.006121 0.00145 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64776 64813 0.00095 0.003357 0.00076 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64776 77668 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64776 77668 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64777 64778 0.015307 0.020114 0.00028 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77660 64777 0.018543 0.018221 0.00031 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64778 77673 0.005943 0.017043 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64779 64780 0.003757 0.007686 0.00019 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64779 64817 0.033036 0.02615 0.00033 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64780 64811 0.005271 0.015129 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64781 64809 0.014164 0.013914 0.00024 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64782 64783 0.004843 0.007729 0.00018 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64782 64784 0.002393 0.009493 0.00027 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64783 64808 0.002629 0.008771 0.00014 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64783 64809 0.004107 0.010893 0.00028 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64784 64785 0.002043 0.0091 0.00016 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77666 64784 0.002321 0.014286 0.00026 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64785 64788 0.001707 0.006543 0.00019 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76830 64786 0.00215 0.0114 0.00289 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64786 77669 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64786 77669 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64786 77716 0.002221 0.008886 0.00224 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64787 64791 0.004721 0.01355 0.00021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64787 64806 0.003314 0.008386 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64788 64789 0.001943 0.007564 0.00013 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77666 64788 0.002793 0.010907 0.00024 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64789 64791 0.006707 0.0107 0.00025 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64789 77670 0.002114 0.007221 0.00016 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64790 65063 0.001129 0.003686 0.00098 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77665 64790 0.002414 0.006064 0.00157 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64790 77670 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64790 77670 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64791 64792 0.002936 0.006714 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64791 64806 0.007864 0.022564 0.00035 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64791 77717 0.0116 0.029379 0.00058 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64792 65076 0.004379 0.017021 0.00029 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64793 64794 0.001821 0.007607 0.00022 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64793 64795 0.008693 0.011421 0.00016 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64793 64797 0.007364 0.022171 0.00044 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64794 64795 0.003686 0.009764 0.00025 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64794 64807 0.001793 0.006271 0.00017 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64794 77675 0.002879 0.012743 0.00029 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64795 64796 0.002807 0.009593 0.00021 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64796 64797 0.002064 0.00705 0.00015 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64797 64801 0.00465 0.012321 0.00031 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77669 64797 0.001286 0.006379 0.00015 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64798 64799 0.000536 0.002157 0.00054 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64798 64825 0.000471 0.001879 0.00047 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64798 77671 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64798 77671 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64799 64839 0.0006 0.002171 0.00066 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64800 64801 0.004479 0.007143 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64800 64804 0.01215 0.007864 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64801 64802 0.001807 0.008814 0.00015 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64802 64803 0.011364 0.008993 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64802 77672 0.0019 0.007414 0.00016 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64802 77677 0.003779 0.009707 0.00015 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64805 65080 0.000714 0.002486 0.00058 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64805 77672 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64805 77672 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64806 64808 0.005079 0.014579 0.00022 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64807 64808 0.002471 0.00655 0.00016 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64809 64810 0.0029 0.006629 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64809 64811 0.005107 0.015029 0.00031 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64810 77675 0.002729 0.010657 0.00024 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64811 77765 0.00525 0.025207 0.00075 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64812 77673 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64812 77673 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64812 77764 0.001329 0.006886 0.00168 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64813 64815 0.001 0.003129 0.00091 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64814 77674 0.009336 0.008364 0.00017 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64815 64909 0.000879 0.003571 0.00087 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64815 77674 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64815 77674 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77674 64816 0.010307 0.008157 0.0001 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64817 64818 0.015007 0.010629 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64817 64819 0.002714 0.012036 0.00027 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77673 64817 0.01345 0.017679 0.00024 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64817 77689 0.024636 0.033586 0.00074 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64819 64820 0.002029 0.006229 0.00017 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64819 64821 0.002493 0.007329 0.00015 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64820 77675 0.002814 0.010979 0.00024 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64821 64822 0.006593 0.007729 0.00014 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64821 64829 0.002707 0.008314 0.00023 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64822 64827 0.006414 0.011279 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64823 64825 0.000993 0.003514 0.00079 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64823 77675 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64823 77675 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64824 64826 0.003593 0.007357 0.00018 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64824 64830 0.002636 0.005414 0.0001 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64824 77676 0.003086 0.007064 0.00017 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64825 77676 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64825 77676 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64826 64827 0.005014 0.011529 0.00018 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77675 64827 0.009807 0.020157 0.00039 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64827 77765 0.010907 0.025329 0.00038 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64828 64829 0.004571 0.006664 0.00015 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64828 65219 0.012114 0.0213 0.0004 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64829 77765 0.002036 0.008086 0.00023 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64830 64831 0.014886 0.009636 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64830 64832 0.01315 0.009314 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64830 65219 0.011171 0.025343 0.00051 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77671 64830 0.003543 0.012093 0.00026 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64833 65088 0.02245 0.014536 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64833 65220 0.026486 0.020957 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64834 64844 0.006543 0.011514 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64834 64847 0.011543 0.017679 0.00025 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64834 64908 0.007893 0.01805 0.00044 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64835 65102 0.02225 0.015764 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64836 64860 0.010286 0.010986 0.00024 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64837 64843 0.010093 0.012529 0.00027 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64837 65220 0.007436 0.017014 0.00041 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64837 77720 0.005314 0.020436 0.00035 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64838 64842 0.000793 0.00375 0.0009 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76830 64838 0.000843 0.0048 0.00139 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64838 77677 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64838 77677 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64839 64841 0.000764 0.003007 0.00079 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64839 77678 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64839 77678 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77678 64840 0.010764 0.006971 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64841 64842 0.000471 0.002229 0.00054 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77677 64843 0.0082 0.00805 0.00014 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64844 64848 0.007264 0.014929 0.00029 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64844 64853 0.02645 0.020936 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64845 77679 0.014329 0.01015 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64846 64854 0.001443 0.005093 0.00115 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64846 77679 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64846 77679 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64847 64848 0.003664 0.010771 0.00022 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64847 65184 0.022507 0.015943 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77679 64848 0.005171 0.0216 0.00062 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64848 77682 0.007307 0.024379 0.00039 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64848 77754 0.075529 0.0489 0.00093 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64849 64850 0.0045 0.007914 0.00015 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77679 64849 0.008693 0.014643 0.00021 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64850 64851 0.012914 0.010221 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64850 64852 0.012757 0.009036 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64850 64860 0.008857 0.018207 0.00035 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64851 77681 0.022464 0.020264 0.00034 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64851 77682 0.0127 0.009 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64853 64861 0.0266 0.017221 0.00033 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64853 65219 0.057743 0.0409 0.00065 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64854 65097 0.001114 0.003643 0.00096 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64854 77680 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64854 77680 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64855 77681 0.029343 0.019 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64856 65188 0.008886 0.0176 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64856 77681 0.010629 0.030493 0.00047 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64857 64858 0.001207 0.003186 0.00074 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64857 65118 0.001864 0.005829 0.00169 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64857 77681 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64857 77681 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64858 77682 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64858 77682 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64859 64860 0.003636 0.006764 0.00016 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64859 65117 0.006386 0.014493 0.00029 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77681 64860 0.027364 0.0301 0.0004 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64860 77723 0.016293 0.075957 0.00175 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64861 65219 0.019136 0.022429 0.00039 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77679 64861 0.010764 0.031643 0.00065 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77680 64862 0.017207 0.012186 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77667 64863 0.002479 0.015221 0.00027 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64863 77684 0.008914 0.016021 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64864 64881 0.00105 0.003993 0.00112 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64864 64960 0.0012 0.003264 0.00072 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64864 77683 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64864 77683 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64865 64871 0.001264 0.00435 0.00104 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64865 64915 0.00095 0.003307 0.00076 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64865 77684 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64865 77684 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64866 64871 0.001243 0.004343 0.00101 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64866 64873 0.001079 0.004229 0.00111 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64866 65198 0.003636 0.012471 0.00299 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64866 77685 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64866 77685 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64867 64890 0.01475 0.01045 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64868 64879 0.002921 0.006679 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64868 64890 0.004557 0.010421 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64869 64870 0.002271 0.007486 0.00012 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77674 64869 0.003321 0.010186 0.00028 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64870 64877 0.004664 0.011821 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64872 64880 0.023943 0.0155 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64873 64887 0.001114 0.004536 0.00111 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64873 77686 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64873 77686 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64874 64878 0.002914 0.007386 0.00014 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77686 64874 0.004743 0.007564 0.00017 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64875 64880 0.004379 0.006986 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64875 77747 0.012236 0.013329 0.00018 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64876 77688 0.003086 0.007936 0.00012 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64876 77693 0.005507 0.0109 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64877 64879 0.006071 0.015371 0.00031 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64878 64890 0.003236 0.0082 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77685 64879 0.003129 0.010679 0.00024 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64880 64882 0.013207 0.00855 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64880 64883 0.002993 0.010236 0.00022 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64880 77757 0.043707 0.030957 0.00049 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64881 65175 0.002007 0.005379 0.00122 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64881 77687 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64881 77687 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64881 77691 0.005571 0.021679 0.00579 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64883 64886 0.014507 0.014657 0.00019 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77686 64883 0.001229 0.006586 0.00016 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64884 64892 0.000821 0.003293 0.00083 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64884 64910 0.000386 0.001579 0.00037 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64884 77688 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64884 77688 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64885 64909 0.000979 0.003707 0.00104 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64885 77689 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64885 77689 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64885 77691 0.002221 0.007907 0.00176 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64886 64897 0.020686 0.020321 0.00034 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64887 64893 0.000757 0.002979 0.00078 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64887 77690 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64887 77690 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64888 64898 0.006457 0.014979 0.00029 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64888 64902 0.014857 0.023714 0.00054 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64888 77695 0.016029 0.017629 0.00024 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64889 77691 0.000323 0.02422 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77692 64889 0.00107 0.055656 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64890 77693 0.001271 0.007214 0.00013 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64891 64892 0.0007 0.00245 0.00057 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64891 64893 0.0007 0.002286 0.00061 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64892 77693 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64892 77693 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64893 64894 0.000614 0.002057 0.00052 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64893 77694 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64893 77694 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64894 64895 0.0007 0.001964 0.00051 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64894 77695 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64894 77695 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77691 64895 0.001086 0.003714 0.00089 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77694 64896 0.011186 0.007243 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77695 64896 0.016843 0.013329 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64897 77760 0.010586 0.0169 0.00039 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64898 77760 0.050236 0.032521 0.00062 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64899 64900 0.020879 0.014793 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64899 64903 0.027714 0.025007 0.00042 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64900 64901 0.017221 0.014179 0.00029 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64901 65206 0.008693 0.022014 0.00044 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64901 77751 0.00655 0.0166 0.00033 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64902 64904 0.01225 0.012371 0.00016 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64902 64905 0.012829 0.020479 0.00047 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64903 64905 0.004 0.007429 0.00017 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64904 64905 0.007143 0.012564 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64905 64906 0.017336 0.014271 0.00029 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64905 64907 0.003493 0.010714 0.00029 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64905 64908 0.01975 0.029614 0.00054 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64905 77753 0.006893 0.030529 0.00091 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64907 77753 0.004643 0.02305 0.00055 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64909 64910 0.000536 0.002214 0.00052 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64909 77764 0.000364 0.004007 0.0012 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64912 64913 0.000821 0.0022 0.0005 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64912 64914 0.001457 0.003664 0.00095 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64912 64927 0.001714 0.005586 0.00149 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64912 77696 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64912 77696 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64913 64914 0.000636 0.00175 0.00038 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64913 77697 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64913 77697 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64914 64915 0.000636 0.002186 0.00052 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64915 77698 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64915 77698 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64916 64917 0.01335 0.009457 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64916 64918 0.010529 0.010636 0.00014 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77696 64918 0.008457 0.010493 0.00023 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64919 64920 0.006114 0.015486 0.00031 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64919 64963 0.00725 0.020793 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64920 64950 0.006721 0.011821 0.00022 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64921 64944 0.008929 0.01425 0.00033 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64921 64962 0.008614 0.011736 0.00026 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64922 64923 0.005214 0.011929 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64922 64924 0.004307 0.00985 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64922 64949 0.016229 0.0115 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64923 64956 0.004486 0.011357 0.00022 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64924 64953 0.004729 0.010807 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64925 64953 0.011857 0.011971 0.00016 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64925 77699 0.00485 0.008529 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64926 77699 0.006529 0.018714 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64926 77700 0.008514 0.019479 0.00048 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64927 64928 0.001079 0.002857 0.00067 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64927 77699 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64927 77699 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64928 64960 0.002386 0.006136 0.00152 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64929 64955 0.001114 0.003486 0.00101 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64929 77700 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64929 77700 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64930 64931 0.00435 0.009943 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77700 64930 0.005864 0.013407 0.00033 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64931 65163 0.003536 0.010843 0.00029 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64932 65172 0.025107 0.019871 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64932 65193 0.0048 0.013757 0.00021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64932 77748 0.016207 0.020121 0.00044 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64933 64974 0.019593 0.015507 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64934 64935 0.028414 0.0184 0.00035 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64935 77702 0.019621 0.031314 0.00072 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64936 64937 0.009657 0.022086 0.00054 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64936 77702 0.020664 0.047257 0.00116 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64937 64947 0.017729 0.028443 0.00053 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64938 64939 0.01575 0.011157 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64939 64940 0.016479 0.011671 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64939 77702 0.007521 0.01705 0.00034 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64941 64963 0.026607 0.017221 0.00033 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64942 64943 0.0113 0.008007 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64943 64944 0.01015 0.010836 0.00023 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64943 64945 0.005721 0.014707 0.00023 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64944 64946 0.005136 0.010514 0.00026 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64945 64981 0.016829 0.048264 0.00074 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64946 64949 0.005914 0.014971 0.0003 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64947 64948 0.013707 0.012371 0.00021 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64948 64949 0.003029 0.008686 0.00014 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64948 64950 0.005957 0.015079 0.0003 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64950 64951 0.012114 0.009586 0.00012 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64950 64988 0.01125 0.025729 0.00063 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64951 64952 0.016607 0.012007 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64952 64953 0.002721 0.006893 0.00014 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64952 64988 0.006686 0.015293 0.00037 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64954 64962 0.016771 0.011879 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77700 64954 0.005471 0.011193 0.00028 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64954 77748 0.006557 0.015 0.00036 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64955 65174 0.001014 0.003414 0.00085 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64956 64957 0.005014 0.008007 0.00019 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77700 64957 0.025271 0.0179 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64958 64959 0.009443 0.009279 0.00016 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64958 64961 0.004993 0.008786 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64958 77701 0.010236 0.012 0.00021 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77697 64959 0.007957 0.013993 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64960 77701 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64960 77701 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64961 65164 0.021364 0.016907 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64963 64966 0.01295 0.029371 0.00059 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64963 64967 0.0101 0.0162 0.0003 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64963 64979 0.008664 0.013829 0.00032 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64964 64967 0.006886 0.014157 0.00027 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64964 64983 0.006986 0.015971 0.00039 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64965 64983 0.00285 0.011636 0.00024 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64965 65023 0.004964 0.01315 0.00034 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64965 77704 0.005793 0.019793 0.00043 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64966 64968 0.0074 0.019029 0.00029 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64966 64983 0.02085 0.02845 0.00051 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64968 65011 0.005593 0.018657 0.00029 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64969 64980 0.014443 0.014586 0.00019 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64969 65011 0.018621 0.029729 0.00069 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64970 65011 0.02215 0.015693 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64971 64972 0.015171 0.009821 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64971 64973 0.036714 0.026007 0.00041 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64971 65011 0.011093 0.025171 0.0005 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64973 77702 0.054529 0.0353 0.00067 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64974 64976 0.010486 0.006793 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64974 77702 0.006593 0.014957 0.0003 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64975 77702 0.024336 0.030207 0.00066 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64977 65207 0.040136 0.110093 0.02397 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76814 64977 0.005064 0.03615 0.01121 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64977 77702 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64977 77702 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64978 64979 0.006657 0.016864 0.00034 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77702 64978 0.003521 0.008921 0.00018 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77702 64980 0.032014 0.022679 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64981 64986 0.009079 0.030279 0.00048 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64982 64983 0.006264 0.015857 0.00031 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64982 64984 0.006971 0.015943 0.00039 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77660 64983 0.039957 0.070279 0.00132 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64984 64988 0.010564 0.020914 0.00031 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64985 64986 0.018007 0.01275 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64986 64987 0.001886 0.008364 0.00025 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64986 64989 0.004257 0.011279 0.00029 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64986 65009 0.023871 0.038107 0.00088 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64987 77704 0.0031 0.015379 0.00036 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64988 64989 0.004179 0.011986 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64988 64990 0.004964 0.010164 0.00025 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64988 64991 0.005443 0.013786 0.00027 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77660 64988 0.012493 0.04375 0.00121 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77699 64988 0.011336 0.028721 0.00057 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64990 64993 0.006957 0.008157 0.00014 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64991 64994 0.008393 0.007521 0.00016 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64991 64996 0.005193 0.013757 0.00035 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64992 64995 0.011264 0.011071 0.00019 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64992 64997 0.012007 0.010764 0.00022 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77696 64993 0.011321 0.009314 0.00019 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64994 64995 0.004943 0.016314 0.00026 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77696 64994 0.006793 0.019479 0.0003 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64996 64997 0.002907 0.007371 0.00014 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64997 65006 0.0063 0.016707 0.00042 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 64998 64999 0.015971 0.011314 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77660 64999 0.0073 0.01165 0.00027 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65000 65001 0.00225 0.006907 0.00019 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65000 65002 0.003264 0.013943 0.00031 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77660 65001 0.005086 0.011629 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65002 65010 0.0038 0.011164 0.00023 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65003 65008 0.002329 0.008864 0.00248 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65003 77703 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65003 77703 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65004 65005 0.00125 0.003907 0.00113 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65004 77704 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65004 77704 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65005 65008 0.002686 0.011971 0.00325 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65005 77705 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65005 77705 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65006 65007 0.004193 0.012864 0.00035 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65007 65010 0.009493 0.027221 0.00042 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77705 65007 0.004964 0.014593 0.0003 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65008 65035 0.001443 0.005764 0.00145 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65008 65048 0.00135 0.005493 0.00134 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76814 65008 0.000164 0.001979 0.00069 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65008 77706 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65008 77706 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77660 65009 0.00665 0.025979 0.00058 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65010 65037 0.004629 0.011729 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65010 65038 0.003021 0.011814 0.00026 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65011 65012 0.003636 0.010421 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77706 65011 0.027507 0.080893 0.00166 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65012 65013 0.003836 0.012807 0.0002 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65012 65014 0.021079 0.016529 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65013 65028 0.004086 0.017457 0.00039 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65015 65016 0.007671 0.019429 0.00039 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65015 65030 0.006629 0.013621 0.00026 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77703 65015 0.010721 0.028421 0.00072 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76821 65016 0.036079 0.192271 0.00337 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65017 65018 0.006529 0.015157 0.00029 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65017 65020 0.005664 0.01295 0.00031 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65017 65030 0.003343 0.0143 0.00032 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65018 77707 0.005657 0.01605 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76820 65019 0.001914 0.020629 0.04096 491 515.55 540.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65019 77707 0.004637 0.16694 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65019 77707 0.004637 0.16694 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65020 77708 0.013486 0.039664 0.00081 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65021 65211 0.001536 0.005843 0.00164 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65021 77708 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65021 77708 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65022 65023 0.011314 0.017336 0.00024 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77703 65023 0.009864 0.026136 0.00066 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65024 65026 0.023907 0.016936 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65024 65028 0.017279 0.015486 0.00031 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65025 65028 0.012921 0.009157 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65026 65027 0.002079 0.007271 0.00015 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77704 65026 0.005236 0.017879 0.00039 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77705 65026 0.010957 0.016421 0.0003 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77703 65027 0.002264 0.010036 0.00023 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77705 65027 0.014393 0.015371 0.00033 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65028 65029 0.002414 0.0064 0.00016 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77703 65028 0.004021 0.012343 0.00034 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65029 65031 0.004021 0.013421 0.00021 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65030 65031 0.001829 0.006414 0.00018 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65031 65032 0.006821 0.008964 0.00012 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65032 65034 0.01025 0.018029 0.00034 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77705 65033 0.004121 0.015779 0.00044 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65033 77709 0.003786 0.021521 0.00039 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77706 65034 0.004386 0.012907 0.00026 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65034 77709 0.026286 0.018621 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76814 65035 0.00085 0.0047 0.00143 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65035 77709 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65035 77709 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65036 65037 0.00285 0.007229 0.00014 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77709 65036 0.006179 0.014121 0.00034 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65038 65039 0.00965 0.014057 0.00031 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76815 65038 0.003579 0.02975 0.00056 131 137.55 144.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65039 65040 0.012964 0.009179 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77661 65039 0.004379 0.017021 0.00029 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65041 65042 0.014386 0.012893 0.00026 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65041 65044 0.004436 0.009114 0.00017 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65041 65053 0.005786 0.014664 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65043 65044 0.004229 0.007121 0.0001 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65043 65045 0.004621 0.005414 9e-05 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65045 65046 0.003343 0.008464 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65045 65047 0.002514 0.005743 0.00014 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77661 65046 0.024229 0.031843 0.00044 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65047 77710 0.004114 0.009407 0.00023 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76814 65048 0.000679 0.003243 0.00077 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65048 77710 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65048 77710 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65049 65056 0.006843 0.008021 0.00014 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65049 65057 0.024893 0.0197 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77710 65049 0.003443 0.008729 0.00017 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65050 77712 0.006471 0.012807 0.00019 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65051 65053 0.005364 0.008043 0.00014 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65051 65059 0.006921 0.0091 0.00012 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65052 65221 0.001621 0.00445 0.00096 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65052 77711 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65052 77711 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77663 65053 0.009164 0.014629 0.00034 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77711 65053 0.005007 0.013271 0.00034 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65054 65221 0.001979 0.004586 0.0014 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65054 77712 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65054 77712 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65055 65056 0.008464 0.01155 0.00021 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65055 65059 0.006564 0.009843 0.00018 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77712 65055 0.006721 0.017029 0.00034 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65057 65058 0.008871 0.0104 0.00018 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77712 65058 0.00765 0.01515 0.00022 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65060 65069 0.003771 0.009986 0.00025 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65060 65072 0.004529 0.012007 0.00031 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65061 77713 0.0026 0.006579 0.00013 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65061 77715 0.001664 0.004421 0.00011 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65062 65073 0.005379 0.008629 0.00016 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65062 65077 0.004164 0.007329 0.00014 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65063 65074 0.000964 0.003307 0.00079 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65063 77713 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65063 77713 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65064 65070 0.011736 0.009286 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65065 65066 0.009193 0.008293 0.00014 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65065 65070 0.0167 0.016407 0.00028 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77662 65065 0.023757 0.015379 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65066 65214 0.0253 0.020021 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65067 65068 0.011664 0.009229 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65068 65069 0.002079 0.007093 0.00016 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65068 65212 0.006536 0.01655 0.00033 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65068 65215 0.008607 0.017036 0.00025 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65069 65070 0.00665 0.016843 0.00034 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65070 77714 0.00375 0.0087 0.00013 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65071 77714 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65071 77714 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65071 77716 0.002157 0.007393 0.00177 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65072 77715 0.001593 0.0062 0.0001 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77713 65073 0.003986 0.008193 0.00016 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65074 77715 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65074 77715 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65074 77716 0.000843 0.0029 0.00069 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65075 77716 0.000323 0.02422 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77717 65075 0.00107 0.055656 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65076 65078 0.011536 0.008171 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65076 65083 0.002636 0.013079 0.00031 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77669 65076 0.005964 0.009564 0.00018 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77669 65077 0.006064 0.013864 0.00034 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76830 65079 0.000121 0.000707 0.00019 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65079 77718 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65079 77718 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65079 77719 0.001871 0.0051 0.00112 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76830 65080 0.000636 0.002643 0.00082 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65081 65084 0.003493 0.011936 0.00026 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65081 65086 0.008571 0.015936 0.00037 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77718 65081 0.005471 0.016479 0.00032 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65082 65084 0.005536 0.014021 0.00028 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76832 65082 0.00245 0.010914 0.00019 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76832 65082 0.00245 0.010914 0.00019 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77717 65082 0.001393 0.010079 0.00025 131 137.55 144.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77672 65083 0.002579 0.005893 0.00014 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77718 65083 0.00795 0.018179 0.00044 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65085 65086 0.011064 0.009107 0.00019 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77718 65085 0.040057 0.0317 0.0004 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65086 77722 0.011864 0.034893 0.00071 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76829 65087 0.000221 0.001529 0.0027 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65087 77719 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77720 65087 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65088 65089 0.002636 0.011736 0.0002 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65088 77725 0.005679 0.011621 0.00029 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65089 65092 0.007886 0.012086 0.00017 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77720 65089 0.005193 0.017736 0.00039 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65090 65092 0.003836 0.010171 0.00026 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65090 65093 0.0174 0.011264 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77718 65090 0.010657 0.03555 0.00056 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65091 77721 0.000208 0.015578 0 950 950 950 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65092 65093 0.003936 0.011571 0.00024 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65092 65100 0.004664 0.009236 0.00014 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65092 77725 0.004857 0.014286 0.00029 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65093 65094 0.00245 0.007507 0.0002 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65093 65101 0.024771 0.0196 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65094 77723 0.002507 0.009593 0.00027 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77721 65095 0.000986 0.004386 0.00119 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65095 77723 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65095 77723 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65096 65128 0.0036 0.009671 0.00219 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76826 65096 0.011264 0.056621 0.01474 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77721 65096 0.002493 0.0103 0.00244 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65096 77724 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65096 77724 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65097 65098 0.000536 0.002129 0.00054 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65098 65099 0.000743 0.002693 0.00083 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65099 65107 0.002093 0.006821 0.00181 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65099 77725 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65099 77725 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65100 65104 0.011936 0.013129 0.00018 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65101 65123 0.007786 0.015993 0.00031 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77723 65101 0.00325 0.015157 0.00035 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65101 77726 0.005843 0.017179 0.00035 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65102 65105 0.018507 0.013379 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77725 65102 0.00685 0.015664 0.00039 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65103 65104 0.008264 0.013193 0.00031 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77725 65103 0.022621 0.016021 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65104 77726 0.006193 0.007414 0.00012 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65105 65106 0.006729 0.004357 9e-05 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65105 65108 0.0164 0.010614 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65107 65109 0.0005 0.001571 0.00046 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65107 77726 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65107 77726 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65108 65120 0.01185 0.010693 0.00018 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65109 65112 0.000707 0.001857 0.00044 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65109 77727 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65109 77727 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65110 65111 0.023214 0.0182 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65110 65114 0.007429 0.013064 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76838 65110 0.049193 0.03185 0.00061 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77724 65110 0.019829 0.014043 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65111 65134 0.018243 0.014436 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65112 65113 0.000857 0.002357 0.00051 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65113 65126 0.001743 0.004671 0.00106 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65113 77728 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65113 77728 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65114 65115 0.004329 0.011129 0.00017 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65115 65116 0.004007 0.013679 0.0003 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65115 65130 0.005607 0.0142 0.00028 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65116 65136 0.006086 0.01745 0.00027 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65116 77733 0.002886 0.012771 0.00039 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65117 65122 0.003579 0.017464 0.0003 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65117 77729 0.039171 0.025357 0.00049 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65118 65159 0.00285 0.007171 0.00186 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65118 65160 0.003214 0.011629 0.00249 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65118 77729 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65118 77729 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77729 65119 0.02195 0.01555 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65119 77744 0.043179 0.031214 0.00047 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65120 65121 0.006457 0.010314 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65120 65122 0.011957 0.015714 0.00021 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77726 65121 0.00795 0.022807 0.00035 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65122 77731 0.003407 0.01935 0.00035 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77727 65123 0.002843 0.012471 0.00027 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65123 77730 0.003429 0.016743 0.00029 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65124 65125 0.001279 0.004536 0.00101 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65124 77730 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65124 77730 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65126 65128 0.002021 0.013014 0.00341 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65126 65160 0.001671 0.007893 0.00253 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65126 77731 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65126 77731 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77728 65127 0.006593 0.015079 0.00037 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77730 65127 0.008071 0.021393 0.00054 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65128 65131 0.003786 0.017364 0.00445 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65128 77732 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65128 77732 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65129 65130 0.019179 0.012414 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77732 65130 0.061157 0.0484 0.00061 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65131 65143 0.005686 0.019514 0.00467 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76826 65131 0.009421 0.04735 0.01233 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65131 77733 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65131 77733 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65132 65139 0.010571 0.023986 0.00048 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65132 65141 0.007714 0.01765 0.00043 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65133 65134 0.008243 0.01125 0.0002 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65133 65141 0.008471 0.016771 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77724 65133 0.014 0.017386 0.00038 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65134 65135 0.006921 0.015836 0.00039 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65135 65137 0.00805 0.015929 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77733 65135 0.010129 0.026843 0.00068 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65136 77734 0.023 0.060971 0.00154 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65137 65138 0.048043 0.034036 0.00054 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65139 65140 0.020829 0.047636 0.00116 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77722 65139 0.012314 0.03265 0.00083 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65140 65213 0.052564 0.061614 0.00107 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65141 65142 0.0312 0.0202 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77724 65141 0.007071 0.016171 0.00039 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77722 65142 0.028907 0.020479 0.00032 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76826 65143 0.007386 0.035179 0.00834 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65143 77734 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65143 77734 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65144 65161 0.013664 0.0647 0.01556 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76826 65144 0.004429 0.02225 0.00579 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65144 77735 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65144 77735 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65145 65146 0.014879 0.010543 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77734 65145 0.0162 0.037614 0.00056 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77735 65145 0.007414 0.02275 0.00061 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65147 65150 4.3e-05 0.0005 0.00844 1190 1249.5 1309 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65147 65210 7.9e-05 0.001057 0.01868 1306 1371.3 1436.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65147 77736 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65147 77736 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65148 65151 0.001036 0.012507 0.20766 1190 1249.5 1309 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65148 77737 0.0007 0.00885 0.13495 1190 1249.5 1309 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65149 77737 6.9e-05 0.0055 0 2000 2000 2000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65149 77737 6.9e-05 0.0055 0 2000 2000 2000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65150 65151 5.7e-05 0.000643 0.01156 1190 1249.5 1309 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65151 77740 0.002529 0.098634 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65151 77740 0.002529 0.098634 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76733 65152 0.000279 0.003921 0.01625 946 993.3 1040.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76811 65152 2.9e-05 0.000529 0.00209 1158 1215.9 1273.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65152 77741 0.010769 0.33383 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65152 77741 0.010769 0.33383 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65153 77742 0.000529 0.036996 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65153 77742 0.000529 0.036996 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77741 65154 0.036221 0.028393 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76813 65155 0.064564 0.0968 0.00176 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65156 65158 0.000729 0.006921 0.01229 435 456.75 478.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65157 65189 0.029543 0.034629 0.0006 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65157 77744 0.016971 0.049907 0.00102 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65157 77753 0.133971 0.135336 0.00179 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76825 65158 0.00265 0.028793 0.06264 512 537.6 563.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65158 77743 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65158 77743 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65159 65161 0.001821 0.006336 0.00147 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77743 65159 0.003421 0.00905 0.00211 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65159 77744 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65159 77744 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65159 77752 0.012643 0.037271 0.00867 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65160 65161 0.002021 0.00525 0.00127 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77743 65160 0.003457 0.010186 0.00237 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65160 77745 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65160 77745 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77743 65161 0.001179 0.004721 0.00119 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65162 65163 0.002386 0.009279 0.00016 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65162 77755 0.007636 0.020236 0.00051 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65163 65164 0.003514 0.010329 0.00021 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65163 65168 0.008036 0.018371 0.00045 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77683 65164 0.005414 0.015529 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65165 65166 0.011721 0.009279 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65166 65167 0.004229 0.007436 0.00014 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65167 65168 0.002957 0.007493 0.00015 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77687 65168 0.002121 0.009386 0.00028 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65169 65195 0.000914 0.003564 0.00095 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65169 65198 0.000993 0.004457 0.00119 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65169 77746 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65169 77746 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65170 65176 0.001164 0.003486 0.00079 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65170 65201 0.001421 0.004643 0.00124 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65170 77747 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65170 77747 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65171 77767 0.048164 0.213536 0.00641 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65171 77789 0.05055 0.193757 0.00548 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65172 77748 0.0042 0.009607 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65172 77755 0.008071 0.028257 0.00079 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65173 65174 0.00565 0.026343 0.00652 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65173 65223 0.008543 0.0372 0.0106 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65174 65194 0.002621 0.012043 0.00309 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65174 77748 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65174 77748 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65175 65176 0.000821 0.002129 0.00051 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65176 65198 0.001614 0.004907 0.00107 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76822 65177 0.016636 0.086293 0.02109 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65177 77749 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65177 77749 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65177 77752 0.027464 0.072621 0.01701 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77749 65178 0.348329 0.22575 0.00429 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65178 77750 0.012764 0.012536 0.00021 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65178 77753 0.009714 0.0298 0.00081 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65179 65180 0.001043 0.0041 0.00107 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65179 65205 0.002207 0.009186 0.00214 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65179 77750 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65179 77750 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65180 77751 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65180 77751 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65180 77752 0.001379 0.005693 0.00134 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65181 65218 0.0005 0.005643 0.05136 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65181 77752 0.000282 0.021141 0 700 700 700 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77753 65182 0.033436 0.02165 0.00041 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77752 65183 0.002386 0.0065 0.00144 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65183 77754 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65183 77754 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77754 65184 0.037007 0.029286 0.00037 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65185 65186 0.010771 0.008521 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77754 65185 0.010621 0.016957 0.00039 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65187 65188 0.022064 0.015629 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77754 65187 0.043386 0.028093 0.00054 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77749 65190 0.138243 0.220779 0.00509 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65190 77755 0.099593 0.078821 0.00099 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65191 77755 0.018386 0.018571 0.00024 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65192 65196 0.03465 0.027421 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65193 77755 0.006593 0.018907 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65194 65195 0.000671 0.002829 0.00064 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65194 77755 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65194 77755 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65196 77757 0.020657 0.025643 0.00056 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65197 77756 0.012093 0.008564 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65198 65200 0.001129 0.0047 0.00109 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65198 77756 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65198 77756 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77747 65199 0.004543 0.007257 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77756 65199 0.008271 0.008121 0.00014 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65200 65201 0.001621 0.004064 0.00106 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65200 65202 0.001321 0.005286 0.00133 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65201 65203 0.001421 0.005779 0.00141 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65201 77757 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65201 77757 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65202 65205 0.002236 0.008121 0.00249 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65202 77758 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65202 77758 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65203 65204 0.000829 0.003264 0.00085 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65203 77759 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65203 77759 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77752 65204 0.004793 0.018829 0.00493 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65204 77760 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65204 77760 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65205 77761 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65205 77761 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77761 65206 0.0063 0.011079 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65207 65264 0.079464 0.214171 0.04876 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65208 77762 0.027879 0.01805 0.00034 29 29 29 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77736 65209 0.001393 0.010071 0.00542 381 400.05 419.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77740 65209 0.000807 0.005657 0.00321 381 400.05 419.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65210 66443 0.001164 0.01595 0.23901 1251 1313.55 1376.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65210 77762 0.002922 0.11396 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65210 77762 0.002922 0.11396 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65211 65225 0.007629 0.026171 0.00627 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76814 65211 0.002064 0.012814 0.00361 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76819 65211 0.010793 0.046986 0.01339 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65211 77763 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65211 77763 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65212 65215 0.00785 0.016136 0.00031 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65212 65222 0.004064 0.020557 0.00036 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65214 65217 0.012207 0.035007 0.00054 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77712 65214 0.022 0.019714 0.0004 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65214 77766 0.00625 0.011279 0.00016 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65215 65216 0.008571 0.007057 0.00014 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65216 65217 0.015493 0.017036 0.00023 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65217 77768 0.027457 0.0628 0.00154 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65218 77764 0.000359 0.026907 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77722 65219 0.023757 0.105243 0.0024 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77678 65220 0.006293 0.0185 0.00038 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65221 77766 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65221 77766 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76841 65222 0.01685 0.0905 0.00215 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65222 77768 0.026979 0.068336 0.00135 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65223 65280 0.0248 0.10805 0.03083 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65223 77767 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65223 77767 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77736 65224 0.013229 0.10145 0.02721 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77738 65224 0.01235 0.093114 0.02586 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65225 77768 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65225 77768 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65226 65228 0.038421 0.027214 0.00043 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65226 65231 0.011014 0.027907 0.00055 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65227 65231 0.019386 0.055607 0.00086 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65227 65240 0.037807 0.115986 0.00314 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65227 78468 0.072521 0.32335 0.00549 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65229 65230 0.021143 0.048357 0.00118 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65229 65234 0.047321 0.0937 0.00138 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65230 77769 0.030071 0.068779 0.00168 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65231 77769 0.019521 0.086479 0.00197 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65232 65233 0.026486 0.060571 0.00148 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65232 77816 0.03045 0.093414 0.00253 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65233 65234 0.012736 0.03225 0.00064 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65234 65235 0.036643 0.083807 0.00204 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65234 77769 0.051443 0.171629 0.00272 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65234 78521 0.018314 0.064121 0.00178 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65234 78521 0.018314 0.064121 0.00178 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65235 65236 0.023193 0.068207 0.0014 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65236 65237 0.030714 0.019886 0.00038 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65236 65409 0.013557 0.046307 0.00101 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65238 65239 0.009743 0.045436 0.01126 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65238 67519 0.007336 0.054221 0.01566 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65238 77769 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65238 77769 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65238 77820 0.003629 0.032943 0.01074 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65239 65273 0.034043 0.118771 0.02758 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65239 77820 0.012521 0.047621 0.01334 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65240 65241 0.03565 0.189993 0.00334 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65241 77784 0.042429 0.241271 0.00436 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65242 65253 0.015486 0.191607 0.06225 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65242 65253 0.015486 0.191607 0.06225 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65242 65397 0.075743 0.305786 0.07791 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65242 77770 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65242 77770 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65242 77776 0.049529 0.316643 0.08709 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65243 65246 0.013507 0.026743 0.00039 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65244 65250 0.028493 0.074 0.01797 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65244 65251 0.029279 0.079743 0.01758 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65244 77771 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65244 77771 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65245 65250 0.001571 0.0056 0.00124 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65245 65251 0.021379 0.057407 0.01301 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65245 77772 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65245 77772 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65246 65247 0.003871 0.007957 0.00015 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77772 65246 0.005036 0.030971 0.00056 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65247 77774 0.1559 0.356971 0.00873 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65248 65249 0.025957 0.0918 0.02071 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65248 65250 0.017029 0.045007 0.01054 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65248 77773 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65248 77773 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65249 77774 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65249 77774 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65249 77776 0.043043 0.172786 0.04369 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65250 65251 0.019336 0.051107 0.01196 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65251 77775 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65251 77775 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77770 65252 0.12305 0.549271 0.00935 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77770 65252 0.12305 0.549271 0.00935 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77773 65252 0.037414 0.16 0.00361 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77775 65252 0.021879 0.117093 0.00355 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65253 78078 0.033157 0.425257 0.13554 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65253 78078 0.033157 0.425257 0.13554 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76817 65254 0.132371 0.464436 0.01289 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76817 65254 0.132371 0.464436 0.01289 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77772 65254 0.055121 0.269107 0.00465 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77774 65254 0.115314 0.305907 0.00776 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77771 65255 0.304307 0.486943 0.01124 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65256 65276 0.08155 0.297293 0.06436 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65256 65278 0.059871 0.234107 0.06296 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65256 67827 0.038043 0.171736 0.04586 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65257 65279 0.0115 0.130929 2.70786 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65257 65279 0.0115 0.130929 2.70786 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65257 77776 0.001184 0.059188 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65257 77776 0.001184 0.059188 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65259 65260 0.021771 0.082807 0.0232 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76816 65259 0.004593 0.052529 0.01603 325 341.25 357.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65260 77777 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65260 77777 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77777 65261 0.090814 0.0588 0.00112 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76816 65262 0.031429 0.254043 0.07204 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77776 65262 0.041321 0.15745 0.04422 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65262 77778 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65262 77778 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65263 66278 0.002507 0.043921 5.81029 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65263 77779 0.000513 0.038441 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65263 77779 0.000513 0.038441 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65265 65266 0.004086 0.016364 0.00412 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65265 77780 0.001957 0.019614 0.00653 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65265 77791 0.007929 0.068729 0.02469 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65266 77780 0.001721 0.018457 0.0059 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65267 77780 0.000256 0.019221 0 900 900 900 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65267 77780 0.000256 0.019221 0 900 900 900 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 79863 65267 0.002029 0.037671 2.82029 2226 2337.3 2448.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65268 77781 0.127314 0.2043 0.00377 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65268 77792 0.144229 0.196843 0.00352 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77659 65269 0.010886 0.048507 0.01319 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65269 77781 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65269 77781 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65270 77782 0.00025 0.019998 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77783 65270 0.000949 0.049324 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65270 77790 0.000986 0.011443 0.09897 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77783 65271 0.004307 0.021286 0.00621 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65271 77791 0.006843 0.050007 0.01286 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65272 77820 0.016721 0.042043 0.01089 124 124 124 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65273 77784 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65273 77784 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65273 77787 0.022429 0.116964 0.03073 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65274 77785 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65274 77785 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65274 77787 0.037986 0.165771 0.0474 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65275 77786 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77787 65275 0.000256 0.019221 0 900 900 900 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77787 65276 0.015443 0.052979 0.01269 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65277 65278 0.021693 0.145679 0.04476 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65277 65398 0.034214 0.240136 0.09124 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65278 77788 0.085964 0.347943 0.08895 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76810 65279 0.008221 0.102836 1.1805 812 852.6 893.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65279 77788 0.000529 0.036996 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65279 77788 0.000529 0.036996 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76822 65280 0.033264 0.243171 0.08487 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77788 65280 0.030979 0.196886 0.05371 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65280 77789 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65280 77789 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65281 65282 0.081971 0.073457 0.0015 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65281 65283 0.030129 0.052986 0.00099 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77789 65281 0.0732 0.244257 0.00387 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65283 65284 0.070743 0.058229 0.00118 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65283 65285 0.082357 0.131479 0.00303 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77767 65283 0.056693 0.272336 0.00815 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77788 65286 0.042986 0.143671 0.03652 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65287 65381 0.063436 0.304593 0.07302 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65288 67763 0.002671 0.032629 2.58771 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65288 77790 0.00012 0.009565 0 1150 1150 1150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65288 77790 0.00012 0.009565 0 1150 1150 1150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 79862 65288 0.002086 0.040221 2.81071 2226 2337.3 2448.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65289 65312 0.004564 0.015579 0.00034 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65289 77793 0.003686 0.016157 0.00035 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65290 65295 0.000943 0.003279 0.00076 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65290 65315 0.001571 0.004143 0.00097 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65290 65394 0.002793 0.011521 0.00273 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65290 77793 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65290 77793 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65291 65293 0.018971 0.013436 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65291 65296 0.014343 0.010157 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65291 65326 0.006393 0.013079 0.00032 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65291 65334 0.0284 0.018386 0.00035 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65292 65293 0.015707 0.011129 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65292 77794 0.007143 0.008379 0.00014 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65294 65306 0.019907 0.012886 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65294 65307 0.048557 0.0477 0.00081 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65294 65311 0.020779 0.01875 0.00031 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65294 77794 0.008386 0.022221 0.00056 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65295 65308 0.004636 0.011657 0.00302 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65295 65315 0.002743 0.007243 0.00169 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65295 65394 0.002136 0.008821 0.00209 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65295 77794 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65295 77794 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65296 65299 0.012993 0.008414 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65296 65334 0.0103 0.010121 0.00017 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65297 65305 0.001336 0.004593 0.0011 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65297 65327 0.00155 0.005893 0.00165 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65297 77795 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65297 77795 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65298 65299 0.003671 0.005864 0.00014 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77795 65298 0.00385 0.009757 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65302 77801 0.013114 0.020929 0.00048 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65303 65396 0.022479 0.078707 0.00218 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65303 77797 0.036186 0.067293 0.00158 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65304 77796 0.040021 0.031671 0.0004 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65305 65308 0.001307 0.003286 0.00085 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65305 77796 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65305 77796 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65308 77797 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65308 77797 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65309 65310 0.004571 0.021314 0.00049 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77797 65309 0.002264 0.010879 0.00033 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65310 65344 0.003079 0.011986 0.0002 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65312 65339 0.004236 0.012457 0.00026 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65313 77798 0.021736 0.0154 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65314 77798 0.013107 0.014 0.00029 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65315 77798 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65315 77798 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65316 77799 0.014121 0.009143 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65317 65320 0.001436 0.005236 0.0016 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65317 65358 0.001493 0.006164 0.00146 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65317 77799 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65317 77799 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77793 65318 0.016171 0.010471 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65319 77800 0.013393 0.0106 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65320 65367 0.00155 0.006386 0.00151 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65320 77800 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65320 77800 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65321 65364 0.01145 0.009429 0.00019 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65321 77805 0.005243 0.011986 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65322 65323 0.006321 0.027864 0.00049 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65322 65323 0.006321 0.027864 0.00049 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65322 77807 0.0149 0.052157 0.00144 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65322 77807 0.0149 0.052157 0.00144 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65323 65324 0.001564 0.010643 0.00026 125 131.25 137.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65323 77802 0.008979 0.0238 0.00061 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65324 65325 0.016657 0.013186 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65324 77811 0.003836 0.018421 0.00055 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77794 65326 0.005036 0.010357 0.0002 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65326 77811 0.004357 0.018193 0.00052 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65327 65328 0.002121 0.00545 0.00135 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65327 65394 0.002243 0.009264 0.00219 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77791 65327 0.004771 0.047836 0.01593 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65327 77801 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65327 77801 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65328 65329 0.002136 0.005486 0.00136 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65329 77802 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65329 77802 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65330 65331 0.026771 0.018964 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65330 65332 0.007007 0.013029 0.00031 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65332 65333 0.04525 0.035807 0.00045 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77802 65332 0.010407 0.027586 0.0007 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65334 65335 0.009964 0.008207 0.00016 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77801 65334 0.004971 0.02125 0.00048 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65336 65337 0.015321 0.035043 0.00086 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65336 65342 0.013464 0.031264 0.00046 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65337 70690 0.078264 0.230221 0.00472 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77793 65337 0.052264 0.1324 0.00262 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65338 65346 0.023214 0.018193 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65339 65344 0.006314 0.015993 0.00031 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65340 65341 0.017636 0.012493 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65340 65344 0.00675 0.013871 0.00026 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65340 65345 0.041521 0.026879 0.00051 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65342 65344 0.010457 0.029671 0.00046 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65343 65344 0.023093 0.01495 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77798 65346 0.012029 0.023814 0.00035 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65347 77812 0.040086 0.031721 0.0004 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65348 65354 0.025693 0.016636 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65348 77804 0.006671 0.033114 0.00079 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65349 65356 0.023029 0.028586 0.00062 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65349 77812 0.012793 0.032393 0.00064 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65350 65351 0.063371 0.057179 0.00096 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65350 74245 0.047207 0.440021 0.00854 141 148.05 155.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65350 77812 0.008779 0.068429 0.00128 125 131.25 137.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65352 65353 0.022071 0.014293 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65352 77804 0.011807 0.018843 0.00044 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65355 65357 0.004386 0.013129 0.00296 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65355 65358 0.001886 0.006671 0.0015 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65355 77803 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65355 77803 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65357 65388 0.008757 0.041721 0.0099 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65357 77804 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65357 77804 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65358 65386 0.004321 0.018 0.00561 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65359 65362 0.0273 0.027571 0.00036 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65359 65363 0.02085 0.018679 0.00039 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77803 65360 0.057964 0.047714 0.00096 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65361 65362 0.007193 0.01265 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65361 65382 0.009807 0.032714 0.00052 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77799 65363 0.008957 0.017736 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65365 77808 0.02935 0.020786 0.00033 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65366 77805 0.012314 0.013543 0.00018 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65367 77805 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65367 77805 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65367 77806 0.001514 0.005307 0.00176 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76833 65368 0.000393 0.007086 0.07086 1046 1098.3 1150.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77790 65368 0.0007 0.007721 0.07501 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65368 77806 0.000185 0.014799 0 1000 1000 1000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65369 65371 0.015814 0.010236 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77806 65370 0.002007 0.00505 0.00131 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65370 77808 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65370 77808 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65371 65373 0.005021 0.012729 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65371 65385 0.011 0.021786 0.00032 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65372 65373 0.004371 0.011079 0.00022 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65372 65389 0.025907 0.045571 0.00086 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65372 65390 0.007714 0.01765 0.00043 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65373 65384 0.039529 0.031286 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77808 65373 0.006471 0.011386 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65374 77819 0.195421 0.154693 0.00195 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65375 65376 0.043336 0.099114 0.00242 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65376 65380 0.034721 0.055421 0.00128 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65377 65378 0.027464 0.017779 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65378 65379 0.029729 0.01925 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65378 65380 0.030436 0.048579 0.00112 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65380 77816 0.09405 0.114664 0.00184 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65381 65393 0.034843 0.247821 0.06856 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65381 70531 0.014729 0.221579 0.07509 399 418.95 438.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65382 77810 0.006786 0.027721 0.00056 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65383 65388 0.002507 0.016064 0.00541 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65383 65392 0.003021 0.016757 0.00509 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65383 65393 0.014536 0.102893 0.02827 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65383 71356 0.0675 0.280529 0.06696 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76840 65383 0.013557 0.05635 0.01316 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65383 77809 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65383 77809 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65385 65387 0.027271 0.017657 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65386 65388 0.00095 0.006221 0.00158 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65386 77810 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65386 77810 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65388 65392 0.001921 0.011621 0.00296 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77810 65389 0.014243 0.025043 0.00047 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77792 65390 0.081693 0.151936 0.00356 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77809 65391 0.063614 0.041186 0.00079 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77806 65394 0.00075 0.011821 0.00355 399 418.95 438.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65394 77811 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65394 77811 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77806 65395 0.01335 0.055121 0.01304 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65395 77812 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65395 77812 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65396 71275 0.038014 0.133107 0.00369 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65397 77813 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65397 77813 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65398 65399 0.0073 0.0716 0.02244 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77779 65399 0.031807 0.4073 0.12951 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77779 65399 0.031807 0.4073 0.12951 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65399 77814 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65399 77814 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65400 65407 0.013579 0.021779 0.0004 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65400 77815 0.004214 0.018771 0.00032 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65401 65406 0.00235 0.007836 0.00199 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65401 77815 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65401 77815 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65401 77817 0.005393 0.01355 0.00351 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65402 65406 0.0055 0.021621 0.00566 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65402 77816 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65402 77816 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65402 77817 0.010893 0.032129 0.00747 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65403 66545 0.006764 0.085593 0.20636 579 607.95 636.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77782 65403 0.000564 0.005693 0.01146 473 496.65 520.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65403 77817 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65403 77817 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65404 65405 0.00465 0.00865 0.0002 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77815 65404 0.012179 0.015121 0.00033 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65404 77819 0.004071 0.016986 0.00049 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65405 77818 0.006057 0.01535 0.00031 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65406 65411 0.001286 0.005136 0.00129 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65406 77818 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65406 77818 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65406 77820 0.005221 0.021729 0.00677 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65407 65408 0.003414 0.00865 0.00017 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65407 65409 0.014414 0.029629 0.00056 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77818 65407 0.003721 0.014257 0.0004 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65408 65409 0.009414 0.02385 0.00047 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77769 65409 0.016329 0.078393 0.00234 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65409 77821 0.014329 0.080529 0.00149 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65410 65411 0.001514 0.00425 0.00109 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77783 65410 0.002307 0.019636 0.0049 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77817 65410 0.001507 0.006864 0.00218 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65410 77819 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65410 77819 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77817 65411 0.002986 0.012343 0.00292 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65411 77820 0.004686 0.020393 0.00581 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77786 65412 0.003993 0.042579 0.44828 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77790 65412 0.001321 0.014514 0.14109 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65412 77820 0.000154 0.012332 0 1200 1200 1200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65413 65414 0.025257 0.017893 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65414 65417 0.003657 0.0068 0.00016 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65414 65427 0.02275 0.036493 0.00067 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65414 65498 0.010064 0.044607 0.00134 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65415 65416 0.011664 0.00755 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65416 65420 0.004414 0.00865 0.00013 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65417 65419 0.003664 0.007529 0.00014 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65418 65431 0.0222 0.014371 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65419 77825 0.009429 0.028921 0.00079 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65420 65433 0.005843 0.013364 0.00033 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65421 65433 0.011757 0.0093 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65422 65432 0.012143 0.0086 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65423 65424 0.001436 0.003871 0.00109 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65423 65496 0.0007 0.002064 0.00048 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65423 77822 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65423 77822 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65424 65425 0.000607 0.00215 0.00048 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65424 77823 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65424 77823 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65425 65428 0.00075 0.003007 0.00076 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77822 65426 0.011586 0.0075 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65427 77843 0.025879 0.065557 0.0013 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65428 65430 0.000786 0.002979 0.00084 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65428 77824 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65428 77824 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65429 65430 0.001757 0.004786 0.00106 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65429 65451 0.001543 0.004643 0.00145 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65429 65455 0.004064 0.009786 0.00276 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65429 77825 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65429 77825 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65430 65447 0.00065 0.002129 0.00056 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65430 77826 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65430 77826 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65431 65435 0.011479 0.01425 0.00031 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65432 65435 0.004471 0.007857 0.00015 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65433 65434 0.005271 0.0079 0.00014 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77825 65433 0.004164 0.014214 0.00031 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65434 65450 0.004714 0.009686 0.00019 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65435 65450 0.014836 0.013293 0.00027 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65435 77832 0.00225 0.011171 0.00026 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65436 65439 0.01155 0.008186 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65436 65493 0.005664 0.009043 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65437 65438 0.011643 0.009214 0.00011 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65437 77843 0.009129 0.020707 0.00041 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77824 65440 0.0058 0.013257 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65440 77827 0.005836 0.014786 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65441 65442 0.002314 0.006293 0.00139 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65441 65443 0.000986 0.003086 0.00089 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65441 77827 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65441 77827 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65442 65470 0.000807 0.002521 0.00073 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65442 65471 0.001107 0.003871 0.00129 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65442 65487 0.001657 0.006514 0.00171 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65443 65444 0.0007 0.0021 0.00066 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65444 65446 0.000807 0.003064 0.00086 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65445 77828 0.003721 0.009871 0.00025 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65445 77834 0.034043 0.026686 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65446 77828 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65446 77828 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65446 77836 0.002629 0.0107 0.00261 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65447 65449 0.000843 0.003493 0.00083 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65448 65449 0.001221 0.002936 0.00083 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65448 65459 0.001036 0.003557 0.00085 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65448 77829 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65448 77829 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65449 65460 0.001514 0.006164 0.0015 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65449 77830 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65449 77830 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65450 65452 0.005714 0.009114 0.00021 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65451 77831 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65451 77831 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65451 77836 0.005143 0.021243 0.00503 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77831 65452 0.003857 0.017086 0.00039 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65453 65517 0.038886 0.151307 0.00253 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65453 77833 0.009036 0.026571 0.00054 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65454 77832 0.017257 0.012229 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65455 65456 0.001864 0.00535 0.00131 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65455 77832 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65455 77832 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65456 65457 0.001171 0.003829 0.00101 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65456 77833 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65456 77833 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65457 65458 0.003743 0.014229 0.00399 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65458 77853 0.006043 0.022964 0.00643 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65459 65461 0.0008 0.003329 0.00078 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65459 77834 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65459 77834 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65460 65461 0.000486 0.00185 0.00051 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65460 65462 0.000893 0.003507 0.00091 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65460 77836 0.00265 0.009636 0.00295 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65462 77835 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65462 77835 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65462 77836 0.001979 0.008036 0.00196 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77835 65463 0.017671 0.013986 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65464 77836 0.000529 0.036996 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65464 77836 0.000529 0.036996 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65464 77852 0.000236 0.002943 0.02623 792 831.6 871.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65465 65466 0.001257 0.005229 0.00122 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65465 65473 0.002336 0.007864 0.00196 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77836 65465 0.000736 0.00455 0.00129 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65465 77837 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65465 77837 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65466 65467 0.000757 0.003029 0.00076 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65466 65473 0.001264 0.00335 0.00079 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65466 65520 0.001171 0.006107 0.00147 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65467 65471 0.00095 0.003686 0.00099 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65468 77838 0.0118 0.018071 0.00026 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65469 65470 0.000864 0.003579 0.00084 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77836 65469 0.002029 0.008121 0.00205 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65469 77838 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65469 77838 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65470 77839 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65470 77839 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77839 65472 0.009129 0.014571 0.00034 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65473 77840 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65473 77840 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65474 65479 0.003086 0.009464 0.00026 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77840 65474 0.003 0.013971 0.00032 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65475 65477 0.017579 0.022871 0.00032 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65475 77855 0.008264 0.016907 0.00041 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65476 65477 0.014271 0.016729 0.00029 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65477 77863 0.007164 0.016386 0.0004 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65478 65479 0.0023 0.006086 0.00016 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65478 65541 0.0129 0.037 0.00057 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65478 77841 0.018593 0.021793 0.00038 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65480 65481 0.001207 0.0047 0.00126 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77836 65480 0.003479 0.014371 0.0034 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65480 77841 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65480 77841 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65481 65487 0.001836 0.006186 0.00154 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65481 77842 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65481 77842 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65482 65483 0.022586 0.014621 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65482 65484 0.032543 0.02305 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77840 65482 0.013029 0.037371 0.00057 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65485 65486 0.0071 0.009679 0.00021 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77842 65486 0.006221 0.017836 0.00027 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65487 65510 0.001421 0.008821 0.00249 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65487 77843 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65487 77843 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65487 77853 0.009264 0.037693 0.00919 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65488 65510 0.001486 0.003729 0.00096 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65488 77844 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65488 77844 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65489 65534 0.010807 0.019007 0.00036 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77844 65489 0.006079 0.016107 0.00041 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65489 77860 0.008586 0.033407 0.00056 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65490 65756 0.00115 0.014014 0.00464 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65490 65756 0.00115 0.014014 0.00464 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65490 77845 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65490 77845 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65490 77849 0.000893 0.011021 0.00356 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65490 77849 0.000893 0.011021 0.00356 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65491 65493 0.005643 0.012793 0.00026 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77823 65491 0.003557 0.010907 0.00029 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65492 65496 0.002371 0.009021 0.00253 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65492 65500 0.001243 0.004514 0.00138 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65492 77846 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65492 77846 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65493 65509 0.00855 0.013721 0.00025 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77846 65494 0.02405 0.017036 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65495 65496 0.001043 0.002836 0.00062 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65495 77847 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65495 77847 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65497 65504 0.009529 0.013007 0.00024 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65498 65516 0.007143 0.038343 0.00091 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65499 65508 0.007836 0.01985 0.00039 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65499 77850 0.0047 0.02245 0.00049 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65500 77848 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65500 77848 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65500 77849 0.001171 0.005479 0.00136 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65501 65502 0.0132 0.014521 0.00019 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77848 65502 0.005607 0.0142 0.00028 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65503 65513 0.014021 0.009929 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65504 65513 0.006314 0.010079 0.00023 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77847 65504 0.004729 0.015764 0.00025 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65505 65506 0.030557 0.021643 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77846 65506 0.00875 0.017314 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65507 65508 0.018507 0.02775 0.00051 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65507 65563 0.029307 0.023193 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77843 65509 0.010457 0.026486 0.00052 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65510 77849 0.001793 0.007057 0.00184 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65696 65511 0.001536 0.026557 0.46529 1536 1612.8 1689.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65511 77849 0.000282 0.021141 0 700 700 700 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65511 77852 0.000771 0.008379 0.08321 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65512 65513 0.015243 0.010793 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65514 65515 0.049021 0.06085 0.00133 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65514 65516 0.016143 0.1108 0.00202 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65514 65775 0.018257 0.110557 0.00346 125 131.25 137.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65515 65517 0.0259 0.053 0.00131 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65515 65853 0.03995 0.114586 0.00176 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65517 77851 0.06355 0.116414 0.00201 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65518 65889 0.016121 0.097571 0.02493 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65518 77851 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65518 77851 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65518 77853 0.015971 0.073314 0.01879 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65519 77852 0.00012 0.009565 0 1150 1150 1150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65519 77852 0.00012 0.009565 0 1150 1150 1150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65520 65523 0.001079 0.0045 0.0014 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65520 65550 0.0028 0.014814 0.00376 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65520 77855 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65520 77855 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77855 65521 0.024414 0.024657 0.00033 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65522 65544 0.001557 0.004179 0.00094 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65522 77856 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65522 77856 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65523 65526 0.003071 0.0074 0.00209 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65523 77857 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65523 77857 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77857 65524 0.014757 0.00955 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65525 77859 0.031793 0.031236 0.00053 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65526 65527 0.001743 0.0072 0.0017 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65526 77858 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65526 77858 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65527 65565 0.0068 0.02125 0.00616 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77853 65527 0.003921 0.015707 0.00396 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65527 77859 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65527 77859 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65528 65529 0.024421 0.023993 0.00041 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65528 77863 0.012757 0.029179 0.00071 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65529 65545 0.033371 0.023636 0.00037 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65529 65546 0.018536 0.015257 0.00031 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77859 65530 0.028171 0.04955 0.00093 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65531 65562 0.012057 0.018071 0.00033 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65532 65562 0.00275 0.014779 0.00035 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65532 65769 0.014657 0.043093 0.00089 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65532 77865 0.006829 0.019579 0.0003 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65533 65554 0.000271 0.002907 0.00099 325 341.25 357.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65533 65560 0.000379 0.004107 0.00129 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65535 65536 0.000636 0.005086 0.00143 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65535 65560 0.000536 0.005593 0.00189 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65535 77860 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65535 77860 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65536 65537 0.000286 0.0022 0.00059 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65537 65539 0.000443 0.002207 0.00057 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65537 77861 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65537 77861 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65538 65539 0.00045 0.002157 0.00062 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65538 65551 0.001357 0.006464 0.00187 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65540 65541 0.003586 0.01255 0.00035 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77861 65540 0.003493 0.01365 0.0003 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65542 65548 0.008179 0.016807 0.00032 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65542 77862 0.001729 0.009214 0.00016 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65543 65544 0.000771 0.002029 0.00048 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65543 65550 0.004364 0.010979 0.00284 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65543 77862 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65543 77862 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65546 65547 0.009243 0.016257 0.00031 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77858 65547 0.008329 0.032029 0.00055 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65548 65549 0.014164 0.018621 0.00026 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65549 77863 0.008157 0.020664 0.00041 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65550 65551 0.001886 0.008907 0.00285 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65550 65553 0.000914 0.009186 0.00306 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77853 65550 0.008771 0.03335 0.00934 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65550 77863 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65550 77863 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65551 77864 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65551 77864 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77863 65552 0.020121 0.01425 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65553 65564 0.003521 0.038936 0.01168 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65554 65768 0.000671 0.004671 0.00274 381 400.05 419.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65554 77865 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65554 77865 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65555 65556 0.018736 0.016786 0.00034 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65555 65557 0.009379 0.014971 0.00034 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65556 77866 0.011293 0.015386 0.00034 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65557 65769 0.015479 0.035393 0.00086 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77864 65558 0.015421 0.016964 0.00023 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77863 65559 0.018043 0.019264 0.00041 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65560 77866 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65560 77866 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65561 65562 0.006764 0.010143 0.00019 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77845 65562 0.007771 0.037929 0.00066 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65564 65585 0.013879 0.079664 0.02651 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65564 77867 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65564 77867 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65565 65896 0.00455 0.018521 0.00451 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65566 65878 0.022614 0.208193 0.08409 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76697 65566 0.018293 0.2026 0.05567 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65567 65569 0.010321 0.0192 0.00045 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65567 65571 0.003007 0.010264 0.00022 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65568 65574 0.0217 0.033243 0.00046 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65568 65575 0.041521 0.029414 0.00046 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65569 65570 0.060429 0.039121 0.00074 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65569 65574 0.025557 0.059329 0.00089 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65569 65577 0.011386 0.025821 0.00051 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65571 77868 0.006814 0.02915 0.00066 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65572 65573 0.001593 0.006936 0.00198 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65572 65578 0.005107 0.020079 0.00525 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65573 65688 0.025821 0.3219 0.10573 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65573 65688 0.025821 0.3219 0.10573 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65573 65691 0.064129 0.161621 0.04199 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65573 77868 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65573 77868 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77868 65574 0.00605 0.020664 0.00045 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65574 77871 0.098786 0.256129 0.00484 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65576 65577 0.014107 0.03275 0.00049 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65576 65580 0.208979 0.38915 0.00912 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65578 77869 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65578 77869 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65578 77870 0.022329 0.069821 0.02024 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65579 77870 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77871 65579 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76802 65580 0.072507 0.348471 0.01043 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65581 65582 0.048279 0.215186 0.00366 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77869 65581 0.042329 0.144607 0.00314 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65582 77901 0.0542 0.231821 0.00524 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65583 65585 0.009014 0.077336 0.02203 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65583 65586 0.012593 0.109971 0.03025 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65583 77872 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65583 77872 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65584 65589 0.098307 0.194686 0.00286 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65584 77916 0.160371 0.29845 0.00699 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65585 77873 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65585 77873 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65586 65587 0.000907 0.0074 0.00201 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65586 77874 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65586 77874 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65587 65588 0.001621 0.011307 0.00425 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65588 65719 0.007579 0.07135 0.02163 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65588 77875 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65588 77875 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76789 65589 0.353136 0.5307 0.00966 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65590 77877 0.62755 0.445893 0.00704 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65591 77876 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77877 65591 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65591 77911 0.02425 0.1675 0.31286 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76808 65592 0.043814 0.100214 0.00245 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77877 65592 0.123979 0.413979 0.00657 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65592 77925 0.121464 0.475186 0.01056 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65593 65594 0.032207 0.02085 0.0004 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65593 65595 0.016171 0.010471 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65593 65596 0.015764 0.029314 0.00069 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65593 77878 0.010257 0.02345 0.00057 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65596 65598 0.006693 0.022336 0.00036 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65597 65598 0.023907 0.021571 0.00036 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65597 65599 0.017836 0.014114 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65597 77880 0.071336 0.064364 0.00108 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65598 65599 0.048693 0.031529 0.0006 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65598 65602 0.085986 0.252979 0.00519 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65599 77880 0.0335 0.045664 0.00101 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65600 65603 0.003743 0.013221 0.00298 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65600 77878 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65600 77878 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65601 65604 0.015036 0.060207 0.01517 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65601 77879 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65601 77879 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77879 65602 0.268757 0.367114 0.00656 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65602 77927 0.13995 0.430093 0.01168 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65603 65604 0.008721 0.033143 0.00928 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65603 65754 0.013807 0.177371 0.05319 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65603 65754 0.013807 0.177371 0.05319 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65603 77880 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65603 77880 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65605 65667 0.060564 0.181857 0.04111 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65606 65612 0.03 0.02125 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65607 65608 0.001029 0.00405 0.00106 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65607 77881 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65607 77881 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65607 77882 0.003171 0.013086 0.00309 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65608 65630 0.001914 0.007907 0.00187 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65609 77882 0.000264 0.019816 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77883 65609 0.000883 0.047706 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77882 65610 0.003164 0.009071 0.00224 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65610 77884 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65610 77884 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65611 65614 0.003986 0.011714 0.00024 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77881 65611 0.010686 0.017057 0.00039 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65612 65613 0.011871 0.010636 0.00021 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65612 65615 0.006886 0.015986 0.00024 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65613 65616 0.021457 0.019357 0.00032 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77883 65614 0.00695 0.0176 0.00035 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77883 65615 0.008657 0.0198 0.00049 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65616 65624 0.0227 0.017964 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65616 65626 0.039143 0.025343 0.00049 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65616 77885 0.007257 0.018807 0.00036 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65617 77885 0.0244 0.015793 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65617 77886 0.019614 0.017693 0.00029 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65618 65619 0.0023 0.006086 0.00142 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77882 65618 0.002957 0.008114 0.00176 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65618 77885 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65618 77885 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65619 65622 0.002664 0.010986 0.0026 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77882 65619 0.005121 0.013529 0.00316 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65619 77886 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65619 77886 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65620 65621 0.044279 0.0487 0.00065 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77883 65620 0.028357 0.028643 0.00038 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77886 65621 0.040707 0.047721 0.00083 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65621 77889 0.036664 0.092871 0.00184 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65622 65634 0.008786 0.029593 0.00736 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65622 65641 0.0052 0.018921 0.00579 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77883 65623 0.062507 0.158357 0.00314 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77883 65625 0.084443 0.135471 0.0025 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65625 77892 0.062486 0.109893 0.00206 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65627 65632 0.138371 0.350807 0.00696 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65627 77888 0.03035 0.056436 0.00132 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65628 65629 0.007793 0.028364 0.00869 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65628 65630 0.004479 0.017921 0.00451 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65629 65646 0.011307 0.045271 0.01141 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65629 77887 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65629 77887 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65630 77888 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65630 77888 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77887 65631 0.184464 0.181271 0.00306 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65632 65873 0.2009 0.5773 0.0089 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77884 65633 0.038686 0.219979 0.00398 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65633 77890 0.149171 0.378264 0.0075 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76796 65634 0.004193 0.016793 0.00423 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65634 77889 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65634 77889 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65635 65637 0.021486 0.081729 0.0229 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65635 65698 0.035314 0.180886 0.04568 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76796 65635 0.0199 0.062236 0.01804 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65635 77890 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65635 77890 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76797 65636 0.061436 0.12165 0.00179 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77889 65636 0.048821 0.111657 0.00273 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65636 77891 0.024393 0.108093 0.00324 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65637 65640 0.008236 0.037771 0.00968 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65637 77891 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65637 77891 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65638 65639 0.002479 0.010993 0.00025 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76806 65638 0.002086 0.014293 0.00026 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77891 65639 0.036429 0.155771 0.00352 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65641 65642 0.008914 0.033893 0.00949 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65641 77892 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65641 77892 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65642 77893 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65642 77893 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77893 65643 0.0826 0.145286 0.00273 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65644 65645 0.013593 0.016879 0.00036 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77891 65644 0.0646 0.113621 0.00214 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77891 65645 0.052543 0.097707 0.00229 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77893 65645 0.020171 0.061886 0.00168 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65646 65731 0.018093 0.06585 0.02017 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65647 65649 0.001536 0.011057 0.00036 141 148.05 155.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65647 65652 0.002114 0.019714 0.00038 141 148.05 155.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65648 65649 0.006336 0.028229 0.00048 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65648 65649 0.006336 0.028229 0.00048 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65648 77899 0.107414 0.479264 0.00816 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65648 77899 0.107414 0.479264 0.00816 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65649 65651 0.028471 0.020171 0.00032 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65649 77896 0.069557 0.184407 0.00468 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65650 65652 0.0777 0.050307 0.00096 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65652 77894 0.003914 0.031679 0.00081 141 148.05 155.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65653 65655 0.025321 0.082643 0.02196 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65653 65684 0.048143 0.200771 0.04707 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65653 77894 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65653 77894 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65653 77895 0.014586 0.053064 0.01625 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65657 65654 0.001571 0.019986 0.35018 1251 1313.55 1376.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65654 77895 0.001184 0.059188 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65655 77897 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65655 77897 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65657 65656 0.0004 0.0046 0.09601 1251 1313.55 1376.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65656 77898 0.00025 0.019998 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77852 65657 0.010971 0.126764 2.32543 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77852 65657 0.010971 0.126764 2.32543 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65657 77900 0.00025 0.019998 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77901 65658 0.037729 0.044229 0.00077 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65659 65661 0.383421 0.2824 0.00413 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65660 65661 0.183907 0.37835 0.00722 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65661 65662 0.0115 0.029136 0.00058 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65662 65665 0.01925 0.048764 0.00096 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76805 65662 0.029386 0.137021 0.00315 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65663 65665 0.09495 0.067264 0.00106 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65664 65875 0.013357 0.175629 0.05021 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65664 65875 0.013357 0.175629 0.05021 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65666 65669 0.0409 0.123307 0.03866 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65666 65702 0.029664 0.118914 0.03001 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65666 77902 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65666 77902 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65668 65818 0.078 0.181764 0.05561 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65668 65892 0.075486 0.207564 0.04533 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65669 77903 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65669 77903 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65671 65672 0.009136 0.020729 0.00041 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65671 65673 0.018221 0.024857 0.00044 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65671 77904 0.00565 0.032114 0.00058 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65673 65674 0.024364 0.017257 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65675 65677 0.040421 0.033271 0.00067 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65676 65677 0.031714 0.020529 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65677 65681 0.048964 0.034686 0.00055 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65677 65682 0.057386 0.04065 0.00064 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65677 77904 0.008343 0.021121 0.00042 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76790 65678 0.0088 0.034221 0.00914 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65678 77904 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65678 77904 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65679 65682 0.075614 0.059271 0.00076 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76790 65680 0.006207 0.02485 0.00839 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65680 77905 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65680 77905 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77905 65683 0.04045 0.1689 0.00488 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65685 65687 0.00055 0.003914 0.00121 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65685 77906 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65685 77906 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65686 65687 0.000529 0.004129 0.00106 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65686 65688 0.005879 0.048779 0.01284 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65686 77907 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65686 77907 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65688 65754 0.021621 0.279129 0.08429 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65688 65754 0.021621 0.279129 0.08429 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76790 65688 0.010621 0.107443 0.03164 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76804 65689 0.067743 0.163729 0.04638 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65689 77908 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65689 77908 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77908 65690 0.127629 0.375707 0.00771 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65690 77909 0.188957 0.351764 0.00824 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65691 65692 0.042979 0.117143 0.02584 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65691 77909 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65691 77909 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65692 65731 0.084521 0.254464 0.05771 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65692 65877 0.063586 0.251364 0.06627 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77870 65692 0.079064 0.209771 0.04933 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65692 77910 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65692 77910 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77910 65693 0.07305 0.052807 0.0008 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65694 77913 0.138964 0.09845 0.00156 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65695 65776 0.121479 0.307929 0.00611 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65695 77913 0.027707 0.0834 0.00163 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65696 77911 0.000357 0.024997 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65696 77942 0.004371 0.0604 1.09957 1306 1371.3 1436.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65697 65848 0.008443 0.036743 0.01047 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77912 65697 0.003993 0.020693 0.00505 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76798 65698 0.0037 0.023843 0.00625 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65698 77914 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65698 77914 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76799 65699 0.101457 0.065686 0.00125 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65700 65703 0.0411 0.026607 0.00051 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77890 65701 0.1562 0.460057 0.00945 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77914 65701 0.074657 0.290571 0.00486 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76798 65702 0.003443 0.016064 0.00398 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76799 65703 0.013614 0.047664 0.00132 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76799 65703 0.013614 0.047664 0.00132 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77914 65703 0.004836 0.039129 0.00101 141 148.05 155.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65704 65705 0.019264 0.050929 0.01192 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65704 77915 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65704 77915 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65705 77916 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65705 77916 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65706 77924 0.645821 0.458957 0.00725 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65707 65716 0.018486 0.074043 0.01866 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65707 77917 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65707 77917 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65708 65709 0.021836 0.088929 0.02169 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65708 65714 0.019021 0.085707 0.02283 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65708 77918 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65708 77918 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65710 65718 0.077771 0.15985 0.00305 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65710 77922 0.070443 0.102657 0.00232 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65711 65713 0.007 0.028029 0.00706 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65711 77919 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65711 77919 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65712 65719 0.03055 0.119007 0.03184 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65712 65773 0.0245 0.123264 0.03214 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65712 77920 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65712 77920 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65713 65714 0.006871 0.021486 0.00622 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65713 65715 0.003671 0.014693 0.0037 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65714 77921 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65714 77921 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65715 65716 0.002343 0.008914 0.00249 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65716 65717 0.006621 0.017507 0.0041 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65716 77922 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65716 77922 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65717 77923 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65717 77923 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77915 65718 0.096686 0.19875 0.00379 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65719 77924 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65719 77924 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76789 65720 0.126836 0.321521 0.00637 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77916 65720 0.084271 0.223457 0.00567 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65721 65819 0.06745 0.163014 0.04618 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65721 77925 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65721 77925 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65722 65723 0.013329 0.009443 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65723 65726 0.013243 0.008571 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65724 65725 0.030871 0.019986 0.00038 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65724 65726 0.013443 0.010636 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65725 65730 0.081736 0.067279 0.00136 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65725 65733 0.061343 0.055343 0.00093 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65726 65728 0.013729 0.021907 0.00051 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65727 65728 0.021343 0.015121 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65728 65729 0.028657 0.045743 0.00106 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65728 65735 0.20025 0.328521 0.00581 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65729 77926 0.019636 0.0655 0.00104 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65730 77926 0.042307 0.109657 0.00207 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65731 65732 0.007486 0.095929 0.02867 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65731 65732 0.007486 0.095929 0.02867 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65731 65736 0.059079 0.184186 0.03856 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76798 65731 0.027171 0.346179 0.10926 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65732 77926 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65732 77926 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65733 65734 0.1647 0.24705 0.00449 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65733 65737 0.11195 0.329464 0.00676 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77926 65733 0.114721 0.183179 0.00422 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65735 65737 0.121764 0.25035 0.00478 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77895 65736 0.107014 0.293436 0.0652 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77910 65737 0.029743 0.159193 0.00483 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65738 65739 0.07305 0.051743 0.00082 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65739 77927 0.1144 0.182664 0.00421 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65740 65818 0.025807 0.339714 0.09982 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65740 65818 0.025807 0.339714 0.09982 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65740 77927 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65740 77927 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65741 65846 0.204393 0.132371 0.00252 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65742 65743 0.091986 0.146864 0.00339 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65742 65882 0.088464 0.181843 0.00347 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65743 65749 0.098579 0.099571 0.00132 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77913 65743 0.14595 0.331336 0.00661 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65744 65885 0.079636 0.382814 0.01146 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65744 77928 0.04615 0.262714 0.00809 119 124.95 130.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65745 65748 0.039214 0.134729 0.03234 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65745 77928 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65745 77928 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65746 65747 0.03545 0.091129 0.00141 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65746 65749 0.070693 0.058186 0.00118 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65746 65846 0.104786 0.184329 0.00346 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65746 65870 0.051314 0.033221 0.00064 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77913 65747 0.045507 0.177064 0.00296 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65748 65803 0.039107 0.136514 0.03171 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65750 65751 0.035693 0.025286 0.0004 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65750 65752 0.0044 0.018807 0.00042 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77880 65750 0.054371 0.242357 0.00411 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65752 77930 0.061236 0.309943 0.0054 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65753 77929 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65753 77929 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65754 77930 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65754 77930 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65755 65778 0.003786 0.018186 0.00054 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65756 65757 0.0004 0.004193 0.00115 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65756 65765 0.0005 0.006829 0.00244 384 403.2 422.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65757 65765 0.000421 0.004029 0.00148 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65758 65778 0.020014 0.027307 0.00049 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65759 65763 0.000629 0.006986 0.00209 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65759 65765 0.000607 0.008857 0.00284 388 407.4 426.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77912 65759 0.017964 0.204229 0.07925 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77912 65759 0.017964 0.204229 0.07925 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65759 77931 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65759 77931 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65760 65764 0.0045 0.009243 0.00018 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65760 77932 0.004479 0.011879 0.0003 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65761 65762 0.000407 0.00425 0.00239 476 499.8 523.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65761 65768 0.001 0.00725 0.0039 381 400.05 419.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65761 77932 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65761 77932 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65762 65771 0.000607 0.006357 0.00357 476 499.8 523.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65763 65765 0.000421 0.004171 0.00155 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65763 65768 0.001614 0.005879 0.0018 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65763 77933 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65763 77933 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77933 65764 0.021786 0.014107 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65764 77934 0.032843 0.032264 0.00054 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65765 77934 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65765 77934 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77931 65766 0.034086 0.06975 0.00171 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77931 65767 0.027929 0.0448 0.00083 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77932 65769 0.003536 0.021164 0.00051 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77931 65770 0.007164 0.048671 0.00121 125 131.25 137.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65770 77936 0.010964 0.079429 0.00199 131 137.55 144.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65771 65772 0.001493 0.0156 0.01028 501 526.05 551.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65771 77935 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65771 77935 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65772 65773 0.00425 0.063929 0.03749 614 644.7 675.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65772 77936 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65772 77936 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65773 65779 0.017414 0.067764 0.01811 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65773 65781 0.006957 0.077714 0.05183 523 549.15 575.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65773 77937 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65773 77937 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65774 65777 0.008271 0.032193 0.0086 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65774 65779 0.01535 0.053714 0.01781 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65776 77939 0.068114 0.172579 0.00342 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65777 65865 0.015336 0.063343 0.01499 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65777 77938 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65777 77938 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77931 65778 0.014093 0.069943 0.00166 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65779 77939 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65779 77939 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77938 65780 0.0386 0.172029 0.00292 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77938 65780 0.0386 0.172029 0.00292 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65781 65813 0.008407 0.105514 0.07198 567 595.35 623.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65781 77940 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65781 77940 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65782 65794 0.003657 0.012793 0.00424 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65783 65784 0.002571 0.008814 0.00211 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65783 65785 0.002164 0.008429 0.00225 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65783 65800 0.003914 0.016286 0.00508 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65784 65786 0.002814 0.011457 0.00279 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65785 65786 0.002121 0.008057 0.00226 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65786 65787 0.000371 0.004657 0.00144 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65786 65790 0.001107 0.010629 0.00309 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65787 65789 0.000643 0.003807 0.0031 381 400.05 419.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65787 77941 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65787 77941 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77941 65788 0.004014 0.012321 0.00034 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65788 77947 0.01815 0.062 0.00135 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65789 77944 0.0006 0.008257 0.00298 388 407.4 426.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65790 77944 0.000543 0.006836 0.00464 567 595.35 623.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65791 77942 0.000131 0.010475 0 1050 1050 1050 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65791 77942 0.000131 0.010475 0 1050 1050 1050 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77944 65791 0.000166 0.013307 0 1300 1300 1300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65792 77945 0.000529 0.036996 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65792 77945 0.000529 0.036996 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76792 65793 0.000193 0.004493 0.08607 1921 2017.05 2113.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77942 65793 9.3e-05 0.002107 0.03976 1921 2017.05 2113.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65793 77946 0.000242 0.01818 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65793 77946 0.000242 0.01818 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65794 65804 0.006864 0.027479 0.00692 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65794 77947 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65794 77947 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65795 65797 0.007207 0.028321 0.00741 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77944 65795 0.009757 0.046493 0.01103 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65795 77948 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65795 77948 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77948 65796 0.017593 0.053964 0.00146 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65796 77949 0.04545 0.049993 0.00066 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65796 77951 0.025336 0.036914 0.00084 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65796 77953 0.068307 0.265843 0.00444 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65797 65798 0.012164 0.033114 0.0073 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65797 65799 0.004243 0.01415 0.00359 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65797 65803 0.014457 0.056257 0.01503 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65797 77949 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65797 77949 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65798 65799 0.013064 0.031493 0.00889 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77944 65798 0.016986 0.088536 0.02324 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65798 77950 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65798 77950 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65799 65800 0.003236 0.013479 0.0042 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65799 77951 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65799 77951 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65800 77952 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65800 77952 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65802 65804 0.001993 0.006221 0.0018 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77944 65803 0.0213 0.124929 0.0341 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65803 77953 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65803 77953 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65805 65806 0.01455 0.029779 0.00074 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77948 65805 0.068343 0.061664 0.00103 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77947 65806 0.020286 0.053779 0.00136 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65807 65808 0.008136 0.024 0.00559 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77945 65808 0.005064 0.046029 0.015 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65808 77954 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65808 77954 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77954 65809 0.0677 0.043836 0.00084 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65810 65811 0.112821 0.395607 0.01097 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65810 65811 0.112821 0.395607 0.01097 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65810 65812 0.114914 0.449493 0.00999 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65810 65812 0.114914 0.449493 0.00999 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76795 65811 0.077793 0.272564 0.00755 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76795 65811 0.077793 0.272564 0.00755 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77918 65812 0.1016 0.397286 0.00882 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77918 65812 0.1016 0.397286 0.00882 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76788 65814 0.015157 0.114636 0.00381 147 154.35 161.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77564 65814 0.1499 0.584307 0.00978 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65815 65816 0.020179 0.035486 0.00066 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65815 65821 0.043429 0.034371 0.00044 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65815 77956 0.097021 0.2784 0.00429 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65816 77955 0.494307 0.651614 0.00894 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65818 77955 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65818 77955 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65819 65828 0.040979 0.108414 0.02541 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65819 77956 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65819 77956 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65820 77957 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65820 77957 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65822 65825 0.028114 0.025193 0.00051 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65822 65859 0.071271 0.046143 0.00088 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65823 77959 0.038936 0.025207 0.00048 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65824 77959 0.018371 0.013014 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65825 77958 0.00495 0.011221 0.00022 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65826 65831 0.034243 0.022171 0.00042 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65827 65828 0.000857 0.002586 0.00081 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65827 65832 0.002079 0.005657 0.00124 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65827 77958 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65827 77958 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65828 65832 0.001364 0.004864 0.00108 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65828 65838 0.004007 0.014157 0.00319 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65828 65867 0.006614 0.033464 0.00931 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65828 77959 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65828 77959 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65829 65830 0.01935 0.012529 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65830 77960 0.006279 0.010014 0.00023 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77958 65831 0.006836 0.010907 0.00025 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65831 77960 0.022171 0.017543 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65832 77960 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65832 77960 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65833 65837 0.048779 0.0386 0.00049 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65834 65837 0.008079 0.014214 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77960 65834 0.004479 0.010236 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65835 65837 0.022779 0.01475 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65835 65857 0.020143 0.013043 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65836 65856 0.023664 0.015321 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65836 77961 0.008536 0.014379 0.00021 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65837 77961 0.014793 0.024921 0.00036 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65838 65849 0.003407 0.01365 0.00344 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65838 77961 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65838 77961 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77961 65839 0.023971 0.016986 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65840 65843 0.020693 0.014657 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65841 65842 0.015836 0.011214 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65841 65844 0.007636 0.015629 0.00039 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65841 77962 0.005436 0.018136 0.00029 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65843 65855 0.0239 0.017279 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65843 65860 0.010207 0.050636 0.00121 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65843 77962 0.00405 0.026129 0.00083 131 137.55 144.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65844 65845 0.027186 0.019257 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65844 65850 0.21505 0.152386 0.00241 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65845 65871 0.064164 0.050779 0.00064 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65847 65868 0.196636 0.155657 0.00196 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65848 65849 0.003793 0.036421 0.01059 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65848 65867 0.003057 0.016957 0.00516 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65848 65883 0.055507 0.22685 0.0556 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77912 65848 0.012186 0.055921 0.01433 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65849 65865 0.006029 0.022929 0.00641 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65849 65889 0.020064 0.172564 0.04931 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77912 65849 0.008257 0.073729 0.01936 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65849 77962 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65849 77962 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65851 65852 0.061093 0.187471 0.00508 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65851 65862 0.031764 0.108514 0.00236 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65852 77967 0.041457 0.159521 0.00272 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65853 77967 0.09445 0.2779 0.0057 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65854 65888 0.104521 0.082721 0.00104 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65858 65864 0.127479 0.090314 0.00143 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77960 65858 0.035857 0.063057 0.00119 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65860 65863 0.016986 0.075236 0.00171 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65861 65862 0.016336 0.0572 0.00159 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65861 65863 0.011 0.042964 0.00095 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65866 65869 0.045007 0.102943 0.00251 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77913 65866 0.043836 0.111036 0.0022 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65868 65869 0.1218 0.0964 0.00121 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65869 65870 0.048657 0.085564 0.00161 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65872 65873 0.036014 0.035379 0.0006 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65873 77963 0.106664 0.244071 0.00596 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65875 65878 0.026629 0.350771 0.10319 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65875 65878 0.026629 0.350771 0.10319 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65875 77963 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65875 77963 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77872 65876 0.229593 0.455143 0.00669 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65876 77964 0.268307 0.526729 0.00791 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65877 65880 0.023886 0.09085 0.02546 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65878 65879 0.006993 0.074143 0.02203 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65878 77964 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65878 77964 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65879 65880 0.004186 0.015236 0.00466 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65879 77965 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65879 77965 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77965 65881 0.105521 0.068321 0.0013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65882 65886 0.13305 0.181579 0.00324 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65882 65887 0.204779 0.132621 0.00252 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77876 65883 0.053357 0.214479 0.05433 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77912 65883 0.095314 0.260964 0.05789 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65883 77966 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65883 77966 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77966 65884 0.054429 0.292514 0.00695 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77966 65885 0.052757 0.324557 0.00586 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65886 65887 0.1726 0.189893 0.00254 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77966 65886 0.039107 0.133614 0.00291 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77851 65888 0.080164 0.157129 0.00236 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65889 65890 0.017014 0.06815 0.01718 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65889 77967 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65889 77967 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65890 65891 0.022093 0.091271 0.02161 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65890 77968 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65890 77968 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76804 65891 0.012536 0.045607 0.01396 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65893 65894 0.036007 0.063321 0.00119 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77854 65893 0.084514 0.134921 0.00311 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65894 65897 0.053779 0.0381 0.0006 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65895 65896 0.002571 0.010693 0.00249 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65895 65899 0.00545 0.022186 0.00541 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65895 77969 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65895 77969 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65897 65898 0.071764 0.078936 0.00106 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65897 77970 0.075007 0.119743 0.00276 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65899 65903 0.003893 0.009029 0.00275 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65899 65907 0.006679 0.026736 0.00903 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65899 77970 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65899 77970 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77969 65900 0.032271 0.042 0.00059 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65900 77971 0.014786 0.026007 0.00049 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65901 65902 0.003493 0.013279 0.00371 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77853 65901 0.021571 0.0619 0.01524 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65901 77971 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65901 77971 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65902 65903 0.003921 0.013721 0.00455 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65903 65904 0.004671 0.019007 0.00463 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65903 77972 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65903 77972 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65904 65905 0.002036 0.007736 0.00216 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65905 65907 0.004436 0.0103 0.00314 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76800 65906 0.067079 0.043429 0.00083 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76800 65908 0.208629 0.147829 0.00234 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65909 65910 0.072336 0.164121 0.00327 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77873 65909 0.074057 0.39495 0.00694 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77867 65910 0.076793 0.262443 0.00571 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77971 65910 0.019871 0.08805 0.00264 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65911 66264 0.020729 0.098871 0.02868 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76861 65911 0.004457 0.06495 0.0208 388 407.4 426.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65911 78002 0.010964 0.130471 0.04558 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65912 78006 0.677629 0.481714 0.00761 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65913 78078 0.046336 0.34185 0.08917 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65914 77973 0.013507 0.052743 0.00117 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65915 65916 0.014136 0.035536 0.00921 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65915 65943 0.028129 0.074371 0.01741 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65915 77973 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65915 77973 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65916 65917 0.013986 0.04945 0.01114 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65917 65923 0.004979 0.012 0.00339 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65917 65947 0.022071 0.055493 0.01438 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65917 78146 0.005736 0.059943 0.01648 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65918 65919 0.02585 0.0254 0.00043 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65918 65920 0.014814 0.02365 0.00054 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65919 65948 0.162621 0.128721 0.00162 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65920 65921 0.024371 0.017264 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65920 77974 0.006521 0.025471 0.00056 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65922 66472 0.057979 0.107821 0.00252 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65922 66476 0.037671 0.08615 0.0021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65922 77974 0.010279 0.058429 0.00106 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65923 65943 0.028964 0.078893 0.01739 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65923 77974 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65923 77974 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65926 65927 0.024786 0.043586 0.00082 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65927 77975 0.026514 0.09285 0.00257 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65928 65932 0.007957 0.028121 0.00634 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65928 77975 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65928 77975 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65928 78146 0.036629 0.144229 0.03783 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65929 65930 0.053307 0.037757 0.0006 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65929 65934 0.010307 0.020414 0.0003 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77975 65931 0.028914 0.082936 0.00128 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65931 77977 0.042807 0.038621 0.00064 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65932 65933 0.001579 0.005407 0.00129 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65932 65941 0.003264 0.011 0.00274 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65932 77976 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65932 77976 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65933 77977 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65933 77977 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65934 65935 0.037193 0.029436 0.00037 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65934 65936 0.017921 0.012693 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77976 65934 0.00615 0.018079 0.00037 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77977 65934 0.020671 0.022743 0.0003 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65937 65938 0.005436 0.010757 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77976 65937 0.010993 0.016843 0.00024 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65938 65942 0.00745 0.015307 0.00029 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65939 65940 0.003071 0.0079 0.00012 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65939 77980 0.03385 0.085743 0.0017 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77976 65940 0.0093 0.017293 0.00041 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65941 65943 0.002686 0.010443 0.00279 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65941 77978 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65941 77978 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77978 65942 0.008371 0.023757 0.00037 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65943 65944 0.002729 0.008893 0.00236 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65943 77979 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65943 77979 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65944 65947 0.004164 0.010821 0.00263 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65945 77980 0.043179 0.068929 0.00159 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65946 65948 0.128043 0.090714 0.00144 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65946 77980 0.036307 0.043464 0.00072 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65947 77980 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65947 77980 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77979 65949 0.220743 0.156421 0.00247 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65950 65952 0.033471 0.058864 0.00111 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65951 65952 0.062329 0.04415 0.0007 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65952 66013 0.105186 0.266579 0.00529 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76853 65952 0.071321 0.1466 0.00279 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65953 65954 0.051964 0.13085 0.03396 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65953 66421 0.035071 0.14065 0.03551 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76846 65953 0.007864 0.078036 0.02124 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65954 66289 0.05855 0.207664 0.04701 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65955 66292 0.020129 0.08315 0.01969 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 75590 65955 0.070393 0.269507 0.07617 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65956 77990 0.053214 0.0438 0.00089 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65957 65975 0.013379 0.038379 0.00059 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65957 77982 0.011986 0.03035 0.0006 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65957 78151 0.027864 0.022936 0.00046 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65958 65990 0.213243 0.138107 0.00263 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65958 66497 0.055814 0.04375 0.00056 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65958 78151 0.0353 0.056621 0.00104 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65959 66469 0.000314 0.003879 0.03564 792 831.6 871.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65959 77981 0.000282 0.019731 0 750 750 750 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65959 77996 0.001186 0.013479 0.12281 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65960 65963 0.026829 0.021229 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65960 65973 0.017486 0.030757 0.00058 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77982 65960 0.007907 0.027679 0.00076 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65961 65964 0.001871 0.006543 0.00217 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65961 66486 0.001686 0.006957 0.00165 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65961 77983 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65961 77983 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65962 65963 0.005407 0.013693 0.00027 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65962 66492 0.004879 0.011157 0.00027 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65962 78148 0.023636 0.03225 0.00058 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65963 65969 0.0099 0.022979 0.00034 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65965 65967 0.008936 0.022636 0.00045 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65966 65967 0.004886 0.014371 0.00029 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65966 77985 0.006936 0.021279 0.00058 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65967 77984 0.008986 0.022764 0.00045 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65968 65969 0.007321 0.017007 0.00025 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65968 65970 0.006143 0.018057 0.00037 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77983 65968 0.019136 0.039321 0.00075 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65969 65973 0.024329 0.01575 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65969 77985 0.039657 0.028093 0.00044 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65970 77984 0.00675 0.015443 0.00038 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77981 65971 0.003064 0.011929 0.00319 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65971 77984 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65971 77984 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77981 65972 0.002279 0.009114 0.00229 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65972 77985 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65972 77985 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77985 65973 0.015564 0.01395 0.00029 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77985 65974 0.008357 0.019107 0.00046 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65974 77989 0.010214 0.023357 0.00057 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65975 65982 0.010293 0.018564 0.00027 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65975 77988 0.024557 0.0159 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65976 65981 0.002229 0.005986 0.00136 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65976 65984 0.003314 0.008886 0.00201 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65976 77986 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65976 77986 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65977 65978 0.005764 0.014607 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77986 65977 0.008671 0.017164 0.00025 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77985 65978 0.008086 0.018493 0.00045 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65979 65980 0.001236 0.0031 0.0008 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65979 65981 0.00125 0.004071 0.00108 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65979 77987 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65979 77987 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65980 65985 0.001471 0.00395 0.00089 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65981 66498 0.00405 0.016221 0.00548 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65981 77988 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65981 77988 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77987 65982 0.022821 0.014779 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77988 65983 0.016093 0.025686 0.00059 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65983 77989 0.03135 0.020293 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65984 65992 0.015536 0.039943 0.00989 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65984 77989 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65984 77989 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65985 65987 0.003321 0.009043 0.00199 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65985 66009 0.001971 0.005379 0.00119 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65985 77990 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65985 77990 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77989 65986 0.058879 0.042564 0.00064 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77990 65986 0.055214 0.03575 0.00068 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65986 77998 0.087529 0.173321 0.00254 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65987 65988 0.00395 0.009929 0.00257 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65987 66009 0.00155 0.003743 0.00106 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65988 65992 0.005414 0.014843 0.00323 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65988 77991 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65988 77991 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77990 65989 0.0833 0.059007 0.00094 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77991 65989 0.038364 0.024836 0.00047 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65990 65991 0.055336 0.049921 0.00084 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65991 77992 0.043357 0.03885 0.00079 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65992 65994 0.001371 0.006157 0.00164 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65992 65994 0.001371 0.006157 0.00164 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65993 65999 0.064679 0.045821 0.00072 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65994 66000 0.001264 0.005214 0.00124 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65994 66008 0.003586 0.013957 0.00373 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65994 77992 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65994 77992 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65995 66002 0.061779 0.044657 0.00068 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65995 66036 0.197157 0.1397 0.00221 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65996 66040 0.001929 0.0058 0.00181 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65996 77993 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65996 77993 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65996 77997 0.002636 0.01055 0.00266 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77993 65997 0.016493 0.014879 0.00025 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65997 77994 0.004407 0.010079 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65997 77995 0.027593 0.036264 0.0005 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65997 78010 0.0159 0.032536 0.0008 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65998 66005 0.001179 0.004729 0.00119 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65998 77994 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65998 77994 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65998 77997 0.001429 0.006764 0.00163 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65999 66002 0.02905 0.018807 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 65999 77995 0.010536 0.026679 0.00053 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66000 66001 0.000779 0.00295 0.00083 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66001 66004 0.000929 0.003643 0.00095 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66002 66003 0.009629 0.014436 0.00026 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77992 66002 0.04125 0.054221 0.00074 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77993 66003 0.016479 0.030636 0.00071 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66004 66005 0.000943 0.003707 0.00097 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66004 77995 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66004 77995 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66006 77996 9.5e-05 0.007586 0 1450 1450 1450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66006 77996 9.5e-05 0.007586 0 1450 1450 1450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77997 66006 0.000124 0.009885 0 1750 1750 1750 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77997 66007 0.002843 0.00995 0.0033 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66007 77998 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66007 77998 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77997 66008 0.001429 0.008857 0.00214 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66008 77999 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66008 77999 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66010 66012 0.017036 0.064771 0.01814 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66010 66289 0.057664 0.22025 0.06205 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66010 66423 0.033743 0.13955 0.03309 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66010 78000 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66010 78000 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66010 78105 0.053279 0.223021 0.07006 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66011 66291 0.100721 0.25525 0.00506 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78000 66011 0.248036 0.443586 0.00656 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66011 78001 0.103943 0.141836 0.00254 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66012 78001 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66012 78001 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76847 66013 0.02825 0.1711 0.00536 125 131.25 137.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76847 66014 0.139357 0.125757 0.00211 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66015 66448 0.042671 0.166421 0.04461 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76845 66015 0.020743 0.10805 0.03187 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66015 78003 0.076764 0.264936 0.06397 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66021 66016 0.0011 0.021157 0.4157 1959 2056.95 2154.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66016 78002 0.000359 0.026907 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66016 78002 0.000359 0.026907 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66017 66448 0.038321 0.156271 0.03818 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76695 66017 0.041036 0.270029 0.06929 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78002 66017 0.038721 0.254614 0.06526 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66017 78068 0.115486 0.307786 0.07276 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76792 66018 0.005486 0.085643 1.00307 960 1008 1056 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76844 66018 0.004814 0.046064 0.88479 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66018 78003 0.000438 0.032886 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78004 66019 0.159836 0.366007 0.00895 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66020 66024 0.00465 0.048936 0.02751 476 499.8 523.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78002 66020 0.008186 0.104971 0.03139 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78002 66020 0.008186 0.104971 0.03139 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66020 78005 0.00495 0.063221 0.03204 523 549.15 575.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66021 66440 0.004407 0.047186 0.71743 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66021 66440 0.004407 0.047186 0.71743 1097 1151.85 1206.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66021 78005 0.000176 0.014094 0 1050 1050 1050 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77779 66022 0.020836 0.280729 0.07758 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77779 66022 0.020836 0.280729 0.07758 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66022 78132 0.013436 0.131086 0.08684 476 499.8 523.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66023 66025 0.003314 0.028436 0.00809 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66023 66026 0.001407 0.011436 0.00364 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66024 66026 0.001414 0.015221 0.00814 476 499.8 523.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66025 66027 0.005964 0.049529 0.01304 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78005 66026 0.005736 0.073514 0.02196 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66026 78132 0.011471 0.1791 0.05582 399 418.95 438.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66027 66427 0.010143 0.084221 0.02217 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66028 66256 0.015821 0.065793 0.01536 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76852 66028 0.009864 0.033836 0.00811 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76842 66029 0.0039 0.026029 0.04909 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66029 78007 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66029 78007 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66030 66037 0.073686 0.259914 0.08704 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76882 66030 0.035793 0.143564 0.03626 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66031 66427 0.015129 0.197679 0.05744 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66031 66427 0.015129 0.197679 0.05744 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66032 66034 0.014529 0.139779 0.04077 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76843 66032 0.011243 0.05545 0.015 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78007 66032 0.038121 0.124514 0.03312 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66035 66265 0.024321 0.064307 0.01506 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66035 66454 0.03945 0.091671 0.02796 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66035 78008 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66035 78008 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66036 66268 0.621236 0.441379 0.00697 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66037 66264 0.019507 0.074193 0.02079 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66038 66471 0.752143 0.53515 0.00846 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66039 66044 0.000414 0.003171 0.00085 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66039 66046 0.000679 0.003986 0.00109 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66039 66240 0.001814 0.008979 0.00262 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77997 66039 0.001543 0.0201 0.00581 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77997 66039 0.001543 0.0201 0.00581 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66039 78009 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66039 78009 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66040 78010 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66040 78010 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76855 66041 0.005379 0.013621 0.00027 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66042 66043 0.00845 0.005986 9e-05 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77993 66043 0.016629 0.051007 0.00138 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66043 78011 0.0055 0.013929 0.00028 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66044 78011 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66044 78011 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66044 78012 0.000421 0.002407 0.0008 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77996 66045 0.00015 0.002364 0.03841 1419 1489.95 1560.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66045 78012 0.000529 0.036996 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66045 78012 0.000529 0.036996 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66046 66047 0.000393 0.0023 0.00063 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66047 66061 0.000921 0.003079 0.00078 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66047 66240 0.000964 0.004479 0.00111 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66047 78013 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66047 78013 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66048 66049 0.01235 0.007993 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66048 66050 0.001764 0.009471 0.00022 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66048 66051 0.017943 0.0142 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66050 66059 0.001236 0.007407 0.00018 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78013 66050 0.002079 0.006371 0.00017 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66052 66080 0.010457 0.03075 0.00063 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66052 78063 0.009764 0.043286 0.0013 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66053 66054 0.009086 0.009707 0.00021 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66054 66056 0.002793 0.006379 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66055 66057 0.007429 0.006657 0.00014 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66056 66057 0.002614 0.010007 0.00029 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66056 66058 0.002607 0.0066 0.00013 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66056 66073 0.003421 0.013364 0.00029 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66056 66073 0.003421 0.013364 0.00029 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66056 78063 0.005193 0.019886 0.00056 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66057 66059 0.000936 0.004486 0.00014 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66058 66060 0.002543 0.006443 0.00013 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66060 66068 0.002364 0.009243 0.00021 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66060 78063 0.001857 0.009964 0.00024 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66061 66062 0.000843 0.003436 0.00084 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66061 78014 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66061 78014 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66062 66063 0.000843 0.003493 0.00083 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76854 66062 0.000336 0.002757 0.00088 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66063 66064 0.000364 0.002771 0.00087 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66063 78015 0.000186 0.00255 0.00091 384 403.2 422.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76854 66064 0.000129 0.00125 0.00034 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66065 66244 0.000143 0.001586 0.03051 1190 1249.5 1309 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66065 78015 0.00037 0.029598 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66065 78015 0.00037 0.029598 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66066 66191 0.000593 0.006521 0.00196 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78015 66066 0.00025 0.003279 0.00095 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66067 66111 0.000457 0.006807 0.00201 384 403.2 422.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78015 66067 0.000379 0.003671 0.00241 476 499.8 523.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66067 78016 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66067 78016 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78016 66068 0.003657 0.016107 0.00028 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66069 66070 0.004907 0.008629 0.00016 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66069 66072 0.002243 0.012057 0.00029 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66069 78063 0.004171 0.0224 0.00053 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78016 66070 0.0077 0.014314 0.00034 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66071 66072 0.002293 0.007836 0.00017 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66071 66085 0.004214 0.016393 0.00027 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66072 66073 0.001986 0.00775 0.00017 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66072 66075 0.002029 0.008979 0.00027 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66073 66074 0.002329 0.011786 0.00021 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66074 66079 0.002036 0.008721 0.0002 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66075 66076 0.001693 0.007493 0.00017 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66076 66241 0.001657 0.007093 0.00016 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66077 66078 0.012664 0.009929 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66078 66079 0.002164 0.007586 0.00021 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66078 66080 0.007679 0.016143 0.00029 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66078 66081 0.0063 0.018071 0.00028 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66078 78017 0.012636 0.036243 0.00056 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66080 66087 0.098529 0.081107 0.00164 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66081 66082 0.003279 0.008307 0.00016 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66082 66089 0.005829 0.014764 0.00029 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66083 66241 0.001636 0.006379 0.00014 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66083 78017 0.001993 0.007743 0.00013 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66084 66092 0.0019 0.005936 0.00172 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66084 66115 0.001971 0.004957 0.00129 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66084 78017 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66084 78017 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66085 66110 0.002214 0.006793 0.00019 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66086 66088 0.121007 0.095771 0.00121 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66086 66424 0.073636 0.195236 0.00496 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66086 78074 0.294686 0.208886 0.0033 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66086 78091 0.160293 0.256029 0.0059 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66087 78074 0.139143 0.109079 0.0014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66089 66093 0.005486 0.01245 0.00025 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66090 66091 0.022436 0.015893 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78017 66090 0.008864 0.015993 0.00023 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66091 78024 0.0198 0.015521 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66092 66096 0.001071 0.003571 0.00091 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66092 66270 0.021314 0.05635 0.01319 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66093 66094 0.004957 0.011343 0.00028 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78017 66093 0.021557 0.037907 0.00071 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66094 78018 0.027321 0.021414 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66094 78019 0.005971 0.012214 0.0003 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66095 66117 0.010129 0.011871 0.00021 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66095 78018 0.018079 0.011707 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66096 66097 0.001129 0.003686 0.00098 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66096 78018 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66096 78018 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66097 66099 0.002321 0.00625 0.00175 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66098 66099 0.002407 0.006557 0.00144 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66098 78019 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66098 78019 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66099 66100 0.002107 0.005664 0.00129 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66099 66103 0.002107 0.005079 0.00144 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66100 66106 0.001721 0.004721 0.00103 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66100 66108 0.001407 0.003536 0.00091 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66100 78020 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66100 78020 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66101 66126 0.020021 0.018064 0.0003 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78019 66102 0.041986 0.027186 0.00051 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66102 78021 0.007729 0.015807 0.00039 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66102 78025 0.00515 0.017586 0.00039 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66103 66104 0.001329 0.003336 0.00086 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66103 66127 0.002786 0.006457 0.00197 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66103 78021 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66103 78021 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66104 66146 0.00215 0.0059 0.00129 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66105 66132 0.025321 0.020036 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78021 66105 0.015207 0.020729 0.00046 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66105 78033 0.0169 0.010936 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66106 66107 0.002143 0.005664 0.00133 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66107 66137 0.001929 0.0051 0.00119 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66108 66109 0.001157 0.002979 0.00074 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66109 66142 0.001064 0.002464 0.00075 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66110 78022 0.007536 0.017229 0.00042 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66110 78024 0.005886 0.025164 0.00057 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66111 66112 0.000586 0.005779 0.00157 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66111 78022 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66111 78022 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66111 78065 0.004664 0.018664 0.0047 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66112 66209 0.001857 0.00555 0.00125 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66112 78023 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66112 78023 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66113 66114 0.0129 0.010207 0.00013 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66113 66120 0.009193 0.014079 0.0002 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78023 66113 0.006321 0.016007 0.00031 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66113 78024 0.024407 0.017286 0.00027 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66114 78024 0.015957 0.012629 0.00016 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66115 66118 0.002329 0.00675 0.00163 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66115 78024 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66115 78024 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78017 66116 0.015871 0.010279 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78024 66117 0.005679 0.0146 0.00023 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66118 78025 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66118 78025 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78025 66119 0.017936 0.0127 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66119 78026 0.012343 0.007986 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76858 66120 0.016786 0.013814 0.00028 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66121 78026 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66121 78026 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66122 66126 0.003486 0.007964 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78026 66122 0.005414 0.012379 0.0003 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66123 66125 0.001993 0.007043 0.00159 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66123 78027 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66123 78027 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66124 66212 0.012129 0.024014 0.00035 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66124 78028 0.014271 0.012786 0.00026 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66125 66127 0.001271 0.00415 0.0011 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66125 78028 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66125 78028 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78028 66126 0.017379 0.01755 0.00024 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66127 66131 0.000771 0.0031 0.00078 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66128 78029 0.0114 0.017464 0.00024 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66128 78031 0.01945 0.013779 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66128 78034 0.026693 0.018907 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66129 66130 0.001221 0.004086 0.00104 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66129 66133 0.002607 0.006886 0.00161 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66129 66172 0.002243 0.006807 0.00149 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66129 66242 0.000829 0.003514 0.00079 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66129 78029 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66129 78029 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66130 66131 0.001536 0.003943 0.00098 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66130 66133 0.001414 0.003807 0.00086 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66131 66133 0.001171 0.0031 0.00073 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66132 78031 0.032936 0.026064 0.00033 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66133 66138 0.001293 0.003329 0.00082 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66134 66135 0.042593 0.027579 0.00052 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66134 66136 0.031764 0.0225 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66134 66152 0.008064 0.015964 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66135 78034 0.009714 0.017086 0.00032 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66135 78042 0.03375 0.054136 0.001 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66136 66147 0.006686 0.010664 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66137 66142 0.001807 0.004643 0.00115 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66137 66144 0.000886 0.003043 0.00073 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66137 66149 0.005257 0.014307 0.00315 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66137 78030 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66137 78030 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66138 66146 0.003071 0.008421 0.00183 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66138 66148 0.001593 0.003836 0.00109 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66138 78031 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66138 78031 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78031 66139 0.023786 0.0154 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66139 78033 0.022779 0.014743 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66140 66141 0.001829 0.006164 0.00153 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66140 66148 0.001414 0.004057 0.001 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66141 66154 0.002379 0.008414 0.00189 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66142 78032 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66142 78032 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78030 66143 0.015914 0.011271 0.00018 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78032 66143 0.012821 0.009086 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66144 66145 0.000807 0.002764 0.00066 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66145 66154 0.001114 0.003629 0.00096 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66146 78033 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66146 78033 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78032 66147 0.0097 0.017064 0.00032 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78033 66147 0.018336 0.012993 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66148 78034 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66148 78034 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66149 66150 0.001757 0.004557 0.00111 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66149 78035 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66149 78035 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66150 66156 0.0034 0.008979 0.0021 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66150 66159 0.002871 0.007593 0.00178 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66150 78036 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66150 78036 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66151 78039 0.011179 0.043664 0.00097 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66151 78044 0.026021 0.051 0.00076 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78035 66152 0.008636 0.015193 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66152 78038 0.056336 0.061964 0.00083 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78035 66153 0.024771 0.016036 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78036 66153 0.031043 0.021993 0.00035 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66154 66155 0.000993 0.007586 0.00204 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66155 66391 0.007021 0.024093 0.00577 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66155 66394 0.004093 0.015921 0.00425 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66156 66159 0.001279 0.003429 0.00078 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66156 66160 0.003071 0.008407 0.00183 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66156 78037 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66156 78037 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66157 66163 0.0078 0.017836 0.00044 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66157 66178 0.021479 0.034286 0.00079 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66157 66245 0.025771 0.02325 0.00039 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66157 78121 0.033071 0.101471 0.00275 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66158 66245 0.010614 0.028129 0.00071 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66158 78039 0.005107 0.019579 0.00055 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66159 66399 0.008014 0.025057 0.00726 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66159 78038 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66159 78038 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66160 66399 0.005293 0.018164 0.00435 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66160 78039 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66160 78039 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66161 66400 0.017486 0.0443 0.00088 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78037 66161 0.0183 0.024964 0.00044 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78035 66162 0.02305 0.018236 0.00023 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78036 66163 0.005793 0.013243 0.00032 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66164 66167 0.0015 0.004414 0.00103 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66164 66216 0.001236 0.004236 0.00101 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66164 78040 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66164 78040 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78040 66165 0.009586 0.01615 0.00023 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66165 78057 0.014914 0.020329 0.00045 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66166 66168 0.001107 0.003871 0.0009 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66166 66169 0.000614 0.002107 0.00051 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66167 66170 0.001543 0.004236 0.00092 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66168 66170 0.0021 0.00555 0.0013 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66168 78041 0.00315 0.007914 0.00205 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66169 66222 0.001593 0.005357 0.00133 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66170 66186 0.00155 0.0047 0.00103 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66170 78041 0.001743 0.005129 0.00119 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66171 78042 0.026814 0.017357 0.00033 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66172 66242 0.001186 0.00285 0.00081 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66172 78041 0.001507 0.006221 0.00147 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66173 78042 0.020036 0.012971 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66174 66284 0.001036 0.011343 0.11023 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66174 78041 0.000208 0.015578 0 950 950 950 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66175 66249 0.002164 0.008814 0.00215 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78041 66175 0.002671 0.009429 0.00213 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66175 78043 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66175 78043 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78042 66176 0.007929 0.017979 0.00036 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78043 66176 0.021957 0.02415 0.00032 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66177 66179 0.012957 0.020679 0.00048 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78042 66177 0.008564 0.021686 0.00043 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66178 66179 0.023643 0.021336 0.00036 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66178 66184 0.018936 0.0222 0.00039 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66180 66182 0.002014 0.005064 0.00131 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66180 66185 0.002893 0.00765 0.00179 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66181 66245 0.031529 0.020407 0.00039 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66182 66189 0.003764 0.009779 0.00237 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66182 78044 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66182 78044 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66183 66245 0.007621 0.017279 0.00034 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78044 66183 0.023579 0.023164 0.00039 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66185 66249 0.003557 0.009686 0.00214 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66185 78045 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66185 78045 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66186 66190 0.001743 0.004679 0.00106 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78041 66186 0.002893 0.007264 0.00189 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66186 78046 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66186 78046 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78042 66187 0.010857 0.0215 0.00031 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78043 66187 0.009529 0.01675 0.00031 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78046 66187 0.021836 0.017286 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66188 66249 0.005164 0.020093 0.00536 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66188 66285 0.009107 0.0358 0.00936 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66189 66248 0.006379 0.016564 0.00402 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66189 78047 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66189 78047 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66190 66243 0.00175 0.004693 0.00106 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66191 66193 0.000536 0.005093 0.00168 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66192 66206 0.004493 0.010271 0.00025 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66192 78049 0.004464 0.015636 0.00044 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66192 78053 0.003143 0.015907 0.00028 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66193 66194 0.001057 0.004307 0.00105 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66193 66197 0.001157 0.006421 0.00195 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66193 78048 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66193 78048 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66193 78065 0.001121 0.007507 0.0023 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66194 66195 0.001064 0.003779 0.00084 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66194 78049 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66194 78049 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66195 66202 0.000671 0.0028 0.00066 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66195 78050 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66195 78050 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78049 66196 0.00775 0.010564 0.00024 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78050 66196 0.013907 0.009007 0.00017 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66197 66201 0.000536 0.003064 0.00087 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66198 66235 0.029021 0.031921 0.00043 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76857 66198 0.027536 0.048421 0.00091 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66199 66200 0.001607 0.003736 0.00114 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66199 66237 0.001821 0.004893 0.00137 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66200 66204 0.001607 0.003879 0.00109 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66200 78051 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66200 78051 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66201 66202 0.000764 0.002986 0.0008 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66201 66204 0.001021 0.004021 0.00105 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66201 66205 0.001043 0.004093 0.00107 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78051 66203 0.029243 0.018929 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66203 78052 0.017579 0.01245 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66204 66227 0.000786 0.002986 0.00084 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66204 78052 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66204 78052 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66205 66225 0.000664 0.00295 0.0008 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66205 66228 0.000879 0.0042 0.00121 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78023 66206 0.013986 0.022429 0.00041 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66207 66208 0.000807 0.00285 0.00064 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66207 66213 0.000764 0.003007 0.00079 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66207 78053 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66207 78053 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66208 66209 0.000864 0.003021 0.0007 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66209 78054 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66209 78054 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66210 66212 0.007829 0.0155 0.00023 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66210 66214 0.02775 0.027257 0.00046 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78053 66210 0.005079 0.01735 0.00038 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66210 78056 0.007071 0.012443 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66211 66212 0.00955 0.013914 0.00031 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78027 66211 0.008579 0.016993 0.00025 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78054 66211 0.004179 0.010593 0.00021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66213 66222 0.002557 0.01025 0.00259 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66213 66226 0.000571 0.002557 0.00068 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66213 78055 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66213 78055 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66214 78056 0.012214 0.013043 0.00028 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66214 78057 0.004086 0.012543 0.00034 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66214 78059 0.0044 0.021843 0.00052 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66215 66221 0.001243 0.003879 0.00112 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66215 78056 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66215 78056 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66216 66221 0.000929 0.003029 0.00081 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66216 78057 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66216 78057 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66217 66284 0.000671 0.009157 0.09334 868 911.4 954.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66217 78058 0.001184 0.059188 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66217 78058 0.001184 0.059188 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76857 66218 0.037421 0.024221 0.00046 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66219 66234 0.017786 0.011514 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66220 66234 0.029693 0.023271 0.0003 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66221 66222 0.001857 0.004993 0.00113 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66223 66224 0.004693 0.016021 0.00035 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66223 66234 0.008271 0.021929 0.00056 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66224 78064 0.006771 0.011907 0.00022 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66225 66226 0.000436 0.001957 0.00052 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66227 66228 0.000464 0.001764 0.00049 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66228 66233 0.001229 0.003193 0.00096 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76856 66228 0.000493 0.003371 0.00099 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66229 78059 0.017857 0.011557 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66230 66231 0.008579 0.006793 9e-05 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66230 66234 0.009693 0.017043 0.00032 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78057 66230 0.013686 0.013443 0.00023 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76857 66232 0.008257 0.01635 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66232 78059 0.012786 0.009057 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76856 66233 0.001557 0.005421 0.00126 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66233 78059 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66233 78059 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76857 66234 0.006086 0.023771 0.00053 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66235 66236 0.00665 0.013164 0.00019 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66236 78060 0.00435 0.012471 0.00019 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66237 78060 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66237 78060 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66238 66250 0.002836 0.015621 0.00564 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66239 66279 0.001079 0.009543 0.01691 417 437.85 458.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66239 78061 0.000323 0.02422 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78062 66239 0.00107 0.055656 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78015 66240 0.00115 0.005707 0.00184 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66240 78063 0.000801 0.041659 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66240 78063 0.000801 0.041659 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78041 66242 0.002664 0.009421 0.00212 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66243 66249 0.004071 0.014386 0.00324 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66243 78064 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66243 78064 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76850 66244 0.003786 0.043143 0.39605 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66244 78065 0.000359 0.026907 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66244 78065 0.000359 0.026907 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66246 66250 0.000743 0.010443 0.00357 388 407.4 426.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77997 66246 0.000457 0.0072 0.00246 418 438.9 459.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78010 66247 0.056607 0.040093 0.00064 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66248 66422 0.00545 0.013707 0.00355 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66249 78066 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66249 78066 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78065 66250 0.002907 0.013736 0.00439 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76862 66251 0.688693 0.546757 0.00689 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77184 66252 0.746429 0.531057 0.00839 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66253 78067 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66253 78067 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76793 66254 0.022664 0.1607 0.28202 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66254 78068 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66254 78068 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76847 66255 0.092893 0.285186 0.00773 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66255 78069 0.057471 0.191771 0.00304 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66256 66258 0.0211 0.075107 0.01671 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66256 78069 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66256 78069 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78069 66257 0.137357 0.4044 0.0083 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66257 78071 0.095814 0.294186 0.00798 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66258 78070 0.012114 0.050029 0.01184 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76844 66259 0.001036 0.016243 0.16951 960 1008 1056 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76850 66259 0.00265 0.032957 0.30686 792 831.6 871.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66259 78070 0.000949 0.049324 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66259 78070 0.000949 0.049324 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66260 66261 0.006693 0.060807 0.01982 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78070 66260 0.007607 0.099836 0.02846 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78070 66260 0.007607 0.099836 0.02846 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66260 78071 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66260 78071 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66261 66263 0.008029 0.075607 0.02292 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66262 78072 0.070486 0.091736 0.00129 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66263 66264 0.01135 0.0541 0.01284 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76861 66263 0.028036 0.178093 0.04854 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66263 78072 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66263 78072 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66265 66266 0.0196 0.04725 0.01334 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66266 78073 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66266 78073 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66267 66268 0.054293 0.086671 0.002 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66267 78129 0.199571 0.164336 0.00333 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78073 66268 0.064371 0.184664 0.00284 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78000 66269 0.336536 0.668114 0.00984 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78073 66269 0.26165 0.518893 0.00763 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66270 66271 0.005 0.0137 0.00298 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66270 78074 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66270 78074 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66271 66272 0.006157 0.015993 0.00388 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66272 66274 0.005114 0.015529 0.0034 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66273 78075 0.103814 0.073543 0.00116 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66274 66277 0.006021 0.021793 0.00468 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66274 78075 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66274 78075 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66275 78076 0.066579 0.052686 0.00066 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66276 66277 0.00455 0.011821 0.00287 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66276 66426 0.014179 0.03565 0.00924 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66277 78076 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66277 78076 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66278 78077 6.9e-05 0.0055 0 2000 2000 2000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78078 66278 0.00018 0.014416 0 1200 1200 1200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66279 78082 0.000757 0.006157 0.01131 397 416.85 436.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66280 66285 0.003707 0.018614 0.00484 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78078 66280 0.011629 0.105707 0.03451 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66280 78079 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66280 78079 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66280 78080 0.016529 0.086136 0.02261 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66280 78083 0.0017 0.0146 0.00416 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78077 66281 0.001621 0.018014 0.17174 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66281 78080 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66281 78080 0.000783 0.042278 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66282 66284 0.000307 0.004829 0.07931 1419 1489.95 1560.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78077 66282 0.000664 0.012093 0.18744 1536 1612.8 1689.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66282 78081 0.001681 0.073981 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66282 78081 0.001681 0.073981 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66283 78084 0.0278 0.019693 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66284 78082 0.000179 0.012499 0 800 800 800 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78083 66284 0.00037 0.029598 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78083 66285 0.0008 0.004879 0.00123 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66285 78084 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66285 78084 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66286 66287 0.012986 0.025707 0.00038 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78079 66287 0.053707 0.096914 0.0014 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78084 66287 0.007221 0.019086 0.00035 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78081 66288 0.012036 0.068186 0.01691 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66290 66293 0.018607 0.043193 0.01316 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66290 66294 0.021679 0.0545 0.01412 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66291 78085 0.052936 0.15185 0.00234 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66292 66293 0.015479 0.063 0.01536 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66293 66294 0.004536 0.011993 0.00281 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66294 78085 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66294 78085 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66295 66297 0.000843 0.002757 0.00073 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66295 66298 0.001657 0.005407 0.00144 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66295 78086 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66295 78086 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78086 66296 0.009764 0.01815 0.00042 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66296 78088 0.009721 0.024614 0.00049 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66297 66298 0.000943 0.002836 0.00089 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66298 66300 0.001836 0.006964 0.00195 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66298 66301 0.002093 0.005529 0.00129 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66299 66309 0.001671 0.0067 0.00169 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66299 66420 0.0012 0.004814 0.00121 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66299 78087 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66299 78087 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66300 66389 0.001986 0.007557 0.00211 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66300 78088 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66300 78088 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66301 66401 0.001136 0.004714 0.0011 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66301 66420 0.001621 0.006607 0.00161 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66301 78089 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66301 78089 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78088 66302 0.003443 0.009129 0.00023 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78089 66302 0.003229 0.007386 0.00018 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78087 66303 0.004493 0.012757 0.0002 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78088 66303 0.008764 0.028929 0.00047 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66303 78117 0.018 0.0211 0.00036 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66304 66306 0.000586 0.003107 0.00087 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66304 66308 0.000936 0.004793 0.00131 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66305 66306 0.002107 0.005736 0.00126 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66305 66307 0.001571 0.003786 0.00107 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66306 66311 0.001214 0.004621 0.00129 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66307 66312 0.00185 0.00555 0.00125 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66308 66309 0.001057 0.003157 0.00071 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66308 66398 0.000629 0.003386 0.00093 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66309 78090 0.001621 0.006293 0.00168 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66310 66352 0.000686 0.004829 0.00822 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76848 66310 0.000186 0.001514 0.00312 417 437.85 458.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66310 78090 0.000577 0.031138 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78091 66310 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66311 66315 0.001257 0.005129 0.00125 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66312 66316 0.001543 0.0053 0.00127 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66313 66316 0.000843 0.004486 0.00126 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66313 66322 0.000757 0.003021 0.00076 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66313 78092 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66313 78092 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66314 66315 0.0006 0.002336 0.00062 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66314 66320 0.000714 0.002721 0.00076 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66315 66316 0.0009 0.003014 0.00076 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78092 66317 0.012014 0.007779 0.00015 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78092 66318 0.024843 0.016086 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66319 78093 0.026929 0.017436 0.00033 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66320 66321 0.000529 0.002157 0.00053 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66321 66329 0.000264 0.002086 0.00061 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66321 78103 0.001986 0.006614 0.00168 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66322 66323 0.001586 0.004314 0.00095 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66322 66331 0.002107 0.006579 0.00191 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66323 66324 0.000864 0.00235 0.00052 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66323 78093 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66323 78093 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66324 66325 0.000829 0.002536 0.00055 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66325 66335 0.001393 0.004643 0.00118 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66325 78094 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66325 78094 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78094 66326 0.004536 0.008893 0.00014 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66326 78095 0.013679 0.012343 0.00021 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66326 78097 0.020557 0.016114 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66327 66328 0.000579 0.002586 0.0007 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66327 66332 0.000636 0.003221 0.0009 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66328 66329 0.0002 0.00195 0.00055 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66328 66330 0.00105 0.003614 0.00086 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66330 66331 0.000986 0.0035 0.00078 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66331 66334 0.001064 0.003764 0.00085 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66331 78095 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66331 78095 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66331 78105 0.002457 0.014407 0.00392 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66332 66350 0.000907 0.0045 0.00145 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66332 78096 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66332 78096 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78096 66333 0.006936 0.011079 0.00026 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66333 78102 0.005064 0.012821 0.00026 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66334 66336 0.001407 0.004593 0.00122 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66335 66336 0.002321 0.007829 0.00194 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66335 78097 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66335 78097 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66336 66340 0.000407 0.002414 0.00064 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66336 78098 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66336 78098 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78097 66337 0.038593 0.027336 0.00044 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66338 66339 0.00755 0.01495 0.00022 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78097 66338 0.024329 0.0239 0.0004 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66339 66342 0.01075 0.007614 0.00012 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66339 78099 0.006014 0.01375 0.00034 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66340 66341 0.000721 0.002507 0.00058 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66340 66348 0.000879 0.003507 0.00089 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66340 78099 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66340 78099 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66341 66345 0.000607 0.002129 0.00049 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66343 66344 0.029457 0.019071 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66344 66360 0.006543 0.012957 0.00019 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66344 78100 0.018786 0.014864 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66345 66346 0.000286 0.001086 0.00031 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66346 78100 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66346 78100 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66346 78105 0.000743 0.002986 0.00075 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78100 66347 0.006436 0.004164 8e-05 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66348 78105 0.000793 0.003021 0.00084 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66349 66350 0.000764 0.0044 0.00125 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66349 78101 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66349 78101 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66349 78105 0.000421 0.0036 0.00102 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66350 78102 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66350 78102 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78099 66351 0.030279 0.02145 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78101 66351 0.003343 0.009586 0.00015 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78102 66351 0.002814 0.007457 0.00019 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76851 66352 0.007607 0.053421 0.09116 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66352 78103 0.001863 0.072643 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66352 78103 0.001863 0.072643 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66353 66354 0.012271 0.016121 0.00022 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78096 66353 0.028564 0.018493 0.00035 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66354 78104 0.014921 0.023821 0.00055 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66355 66357 0.004243 0.014493 0.00031 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66355 78104 0.004379 0.0146 0.00023 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66356 66390 0.010936 0.045457 0.01061 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66356 78104 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66356 78104 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66356 78107 0.002064 0.009479 0.00243 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78101 66357 0.006286 0.012314 0.00019 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66357 78106 0.002993 0.007936 0.0002 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66358 66362 8.6e-05 0.001121 0.01 792 831.6 871.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66358 78105 0.000142 0.011384 0 1300 1300 1300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78106 66359 0.003714 0.008486 0.00021 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66360 78108 0.012114 0.027707 0.00068 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66361 78108 0.021343 0.020964 0.00036 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76850 66362 0.001786 0.018929 0.19779 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66362 78107 0.000329 0.024664 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66362 78107 0.000329 0.024664 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66363 66364 0.004157 0.010693 0.00265 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66363 66365 0.003307 0.008893 0.00249 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66363 66366 0.003486 0.009214 0.00216 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78105 66363 0.002671 0.010386 0.00277 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78107 66363 0.001264 0.004964 0.0013 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66363 78108 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66363 78108 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66364 66405 0.004807 0.01235 0.00306 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66364 78109 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66364 78109 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66365 66366 0.001079 0.002943 0.00065 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66365 66404 0.003436 0.013757 0.00346 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66365 78110 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66365 78110 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66366 78111 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66366 78111 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78111 66367 0.027543 0.021593 0.00028 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66368 66369 0.005293 0.0206 0.00034 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66368 66371 0.019993 0.015821 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78111 66368 0.016607 0.026514 0.00061 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66369 78123 0.007064 0.01615 0.00039 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66369 78124 0.049293 0.064793 0.00089 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78111 66370 0.026836 0.021236 0.00026 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66372 66374 0.015714 0.010171 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78109 66372 0.074971 0.053107 0.00084 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66373 66405 0.003464 0.009443 0.00208 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66373 66409 0.002636 0.006636 0.00172 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66373 78112 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66373 78112 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78112 66374 0.013229 0.014121 0.0003 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78112 66375 0.019486 0.015271 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78112 66376 0.02545 0.022964 0.00039 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66377 66378 0.002586 0.0065 0.00169 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66377 66409 0.0051 0.013979 0.00304 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66377 78113 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66377 78113 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66378 66413 0.003564 0.009771 0.00212 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66378 78114 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66378 78114 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66379 66416 0.003186 0.008271 0.00201 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66379 66417 0.0057 0.016793 0.00391 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66379 78115 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66379 78115 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66380 66381 0.005043 0.020514 0.005 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66380 66384 0.00205 0.02075 0.0061 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66380 66390 0.005993 0.022779 0.00638 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66381 66382 0.002243 0.005771 0.00143 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66381 66397 0.008029 0.030521 0.00854 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66381 78116 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66381 78116 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66382 66422 0.007336 0.018429 0.00478 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66383 66386 0.026271 0.059586 0.00119 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78116 66383 0.029407 0.045043 0.00064 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78080 66384 0.006407 0.066986 0.01841 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66385 66395 0.051407 0.033286 0.00064 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66385 78119 0.020479 0.031064 0.00044 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78086 66386 0.020321 0.058286 0.00089 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78086 66387 0.030864 0.021864 0.00034 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78086 66388 0.040157 0.040557 0.00054 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76849 66389 0.003543 0.013779 0.00368 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66389 78117 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66389 78117 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66391 66402 0.0023 0.007886 0.00189 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66391 78118 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66391 78118 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66392 66394 0.005214 0.0142 0.00313 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66392 66403 0.002579 0.007714 0.00174 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66393 66398 0.001943 0.006079 0.00176 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66393 66403 0.002271 0.007407 0.00196 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66394 66426 0.015057 0.045321 0.01419 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78039 66395 0.012464 0.0255 0.00063 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66395 78119 0.020614 0.034729 0.00049 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66395 78121 0.023321 0.046179 0.00068 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66396 78120 0.008379 0.019457 0.00029 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66396 78122 0.018164 0.028993 0.00066 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66397 66399 0.001671 0.005743 0.00138 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66397 78119 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66397 78119 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66398 66420 0.00195 0.007579 0.00202 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76849 66398 0.003657 0.014643 0.00369 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66398 78120 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66398 78120 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66399 66401 0.001364 0.005364 0.0014 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78090 66399 0.007864 0.029907 0.00837 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66399 78121 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66399 78121 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78039 66400 0.018707 0.042779 0.00104 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78118 66400 0.011107 0.03185 0.00049 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66402 66420 0.001779 0.007357 0.00174 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66403 78122 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66403 78122 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66404 66406 0.003843 0.009264 0.00261 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66404 66421 0.011079 0.0469 0.01056 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66404 78123 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66404 78123 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66405 66421 0.011371 0.053029 0.01314 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66406 66421 0.009979 0.041207 0.00975 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66406 78124 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66406 78124 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66407 66408 0.004857 0.0123 0.00024 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66407 66411 0.080357 0.052021 0.00099 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78112 66407 0.009507 0.015179 0.00035 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78124 66408 0.015179 0.038443 0.00076 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78113 66410 0.035007 0.022664 0.00043 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78114 66410 0.042929 0.030407 0.00048 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78114 66411 0.08245 0.058407 0.00092 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66412 66417 0.0027 0.012393 0.00317 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76852 66412 0.009636 0.038579 0.01304 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66413 66417 0.003793 0.010207 0.00286 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66413 78125 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66413 78125 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78125 66414 0.133857 0.10595 0.00134 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66415 66416 0.009521 0.025157 0.00589 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78107 66415 0.009943 0.026286 0.00615 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66416 78126 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66416 78126 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66417 66419 0.016507 0.0415 0.01075 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66417 78127 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66417 78127 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78125 66418 0.099236 0.0703 0.00111 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78127 66418 0.040829 0.032307 0.00041 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76852 66419 0.013971 0.047929 0.01149 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66421 66423 0.031657 0.0962 0.02109 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66421 78128 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66421 78128 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66423 66425 0.019814 0.083914 0.01889 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66424 78129 0.00785 0.01795 0.00044 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66425 66426 0.006093 0.023164 0.00649 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66425 78129 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66425 78129 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66427 66437 0.007929 0.065993 0.02 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66427 66438 0.003071 0.023929 0.00716 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66428 66430 0.407636 0.264293 0.00503 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66429 78133 0.102007 0.258514 0.00512 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66430 66433 0.055221 0.097121 0.00183 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66431 66432 0.015021 0.066186 0.00115 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66431 66432 0.015021 0.066186 0.00115 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66431 66433 0.014543 0.056786 0.00126 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66431 66433 0.014543 0.056786 0.00126 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66432 78137 0.009386 0.041814 0.00071 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66432 78137 0.009386 0.041814 0.00071 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66433 78133 0.007236 0.054743 0.00182 147 154.35 161.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76860 66434 0.013486 0.046064 0.001 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66435 78130 0.032436 0.074179 0.00181 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66436 66437 0.002729 0.018729 0.00546 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66436 66438 0.004557 0.034336 0.00953 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 76859 66437 0.002014 0.020307 0.01246 476 499.8 523.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66439 78130 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66439 78130 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66439 78131 0.000207 0.001993 0.00354 435 456.75 478.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66440 78131 9.6e-05 0.007692 0 1300 1300 1300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66441 66447 0.00405 0.013836 0.0003 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78130 66441 0.012579 0.049114 0.00109 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78130 66441 0.012579 0.049114 0.00109 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66441 78135 0.003264 0.01275 0.00029 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66441 78135 0.003264 0.01275 0.00029 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66442 78134 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78135 66442 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66442 78136 0.000143 0.002186 0.00785 946 993.3 1040.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66443 78136 0.000104 0.008333 0 1200 1200 1200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77762 66444 0.141114 0.495264 0.01376 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77762 66444 0.141114 0.495264 0.01376 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78137 66444 0.011886 0.046429 0.00103 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78137 66444 0.011886 0.046429 0.00103 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66445 66447 0.003829 0.015986 0.00046 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78133 66445 0.009057 0.035364 0.00079 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78133 66446 0.018843 0.080557 0.00182 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78068 66448 0.112079 0.298557 0.07054 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66449 66450 0.017936 0.012707 0.0002 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66449 66456 0.026207 0.018564 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66450 66451 0.009579 0.013957 0.00031 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66450 66455 0.0167 0.02195 0.0003 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66451 66452 0.005336 0.009914 0.00023 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66451 78138 0.014586 0.027114 0.00064 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66452 66474 0.007271 0.016879 0.00025 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66453 66454 0.001979 0.006679 0.00166 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66453 66460 0.004436 0.011393 0.00282 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66453 78138 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66453 78138 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66454 66460 0.00125 0.005193 0.00121 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66454 66461 0.001986 0.0078 0.00204 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66454 78139 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66454 78139 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66454 78144 0.003257 0.011507 0.00259 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66454 78146 0.000886 0.013464 0.00496 418 438.9 459.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66455 66456 0.010864 0.013486 0.00029 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66455 66458 0.017829 0.017514 0.00029 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78139 66455 0.006643 0.016836 0.00034 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66457 66458 0.020086 0.014229 0.00022 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66458 66459 0.005621 0.009379 0.00014 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66458 66464 0.00865 0.015214 0.00029 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66458 66471 0.121914 0.194671 0.00449 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66458 78140 0.005793 0.0198 0.00043 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66459 78141 0.008014 0.020607 0.00032 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66460 66461 0.001079 0.0029 0.00081 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66460 78140 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66460 78140 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66461 66463 0.001014 0.003679 0.00113 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66461 78141 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66461 78141 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66461 78144 0.001493 0.005986 0.00202 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66462 78142 0.003657 0.005329 0.00012 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66462 78143 0.021114 0.014957 0.00024 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66463 66467 0.000607 0.002557 0.00058 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66463 78142 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66463 78142 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66464 66470 0.032179 0.054214 0.00077 37 38.85 40.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66465 66466 0.000957 0.003414 0.00076 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66465 66498 0.003971 0.013829 0.00321 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66466 66467 0.000843 0.00275 0.00073 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66467 78143 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66467 78143 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78141 66468 0.015064 0.00975 0.00019 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66469 66478 0.000229 0.002486 0.05191 1190 1249.5 1309 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77996 66469 0.001529 0.016736 0.1645 736 772.8 809.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66469 78144 0.000161 0.012869 0 1150 1150 1150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66470 66494 0.024614 0.019293 0.00025 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66470 78151 0.026157 0.025693 0.00044 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66472 66473 0.006136 0.011407 0.00026 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66472 66476 0.011907 0.030864 0.00059 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66473 66474 0.008436 0.017336 0.00033 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78138 66475 0.016821 0.026843 0.00062 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66476 66477 0.006329 0.028207 0.00048 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66477 78147 0.006621 0.029329 0.00067 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66478 78146 0.000176 0.014094 0 1050 1050 1050 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78144 66479 0.008671 0.032964 0.00923 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66480 66482 0.008571 0.03665 0.00083 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78147 66480 0.008093 0.040157 0.00096 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77983 66481 0.028121 0.040979 0.00093 39 40.95 42.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78145 66482 0.029393 0.058193 0.00086 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66482 78148 0.0207 0.047343 0.00116 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66483 66484 0.001336 0.005564 0.0013 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78144 66483 0.003021 0.011479 0.00321 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66484 66485 0.000757 0.003121 0.00074 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66484 66491 0.000886 0.002343 0.00055 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66485 66486 0.000836 0.0034 0.00083 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66485 78148 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66485 78148 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66487 66493 0.02875 0.018614 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66487 66495 0.006143 0.01405 0.00034 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78145 66487 0.007936 0.022771 0.00035 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66488 66490 0.0021 0.006379 0.00139 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77981 66488 0.004879 0.0129 0.00302 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78144 66488 0.002379 0.0106 0.00288 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66488 78149 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66488 78149 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78145 66489 0.01165 0.029514 0.00059 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66489 78150 0.006321 0.018129 0.00028 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66490 66491 0.0014 0.003371 0.00095 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66490 78150 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66490 78150 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78150 66492 0.005871 0.013436 0.00033 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78143 66493 0.018743 0.013279 0.00021 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66494 66495 0.006357 0.018243 0.00028 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66494 66496 0.021586 0.019343 0.00039 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66494 78151 0.015793 0.031264 0.00046 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78149 66496 0.007621 0.021864 0.00034 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66497 78151 0.032671 0.044571 0.0008 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 77981 66498 0.003429 0.011764 0.00282 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66498 78151 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66498 78151 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66499 66509 0.001393 0.018171 1.17171 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66499 73523 0.000429 0.00525 0.37981 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66499 78152 0.000216 0.016221 0 900 900 900 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66499 78152 0.000216 0.016221 0 900 900 900 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66500 71029 0.000229 0.005993 0.54684 3531 3707.55 3884.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66500 72896 0.000621 0.011079 0.97707 2720 2856 2992 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66500 78155 0.000166 0.013272 0 1100 1100 1100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66500 78155 0.000166 0.013272 0 1100 1100 1100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78156 66500 0.000333 0.026613 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78156 66500 0.000333 0.026613 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66501 74746 7.1e-05 0.000836 0.06267 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66501 78157 0.000354 0.026543 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66501 78157 0.000354 0.026543 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66502 71532 0.00265 0.026457 0.00709 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66502 71542 0.005171 0.031786 0.00916 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66502 71573 0.009471 0.045121 0.01071 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66502 71578 0.012343 0.048521 0.0127 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66502 71632 0.008886 0.036686 0.00868 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66502 71751 0.011621 0.167536 0.08699 567 595.35 623.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66502 71770 0.00975 0.0498 0.01253 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66502 71795 0.006471 0.031964 0.00934 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66502 78160 0.000661 0.035708 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66502 78160 0.000661 0.035708 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66502 79217 0.022657 0.135207 0.03565 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66502 79403 0.024336 0.092571 0.02594 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66503 66515 4.3e-05 0.000486 0.0009 512 537.6 563.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66503 78161 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66503 78161 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66503 78181 0.000757 0.006479 0.01233 417 437.85 458.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66504 67842 0.002171 0.026836 1.9925 1725 1811.25 1897.5 0 0 0 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66504 78162 0.000521 0.036496 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66504 78162 0.000521 0.036496 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66505 70061 0.000129 0.001236 0.00219 435 456.75 478.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66505 70362 0.000243 0.002243 0.00884 731 767.55 804.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66505 78165 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66505 78165 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78166 66505 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78166 66505 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66506 72257 9.3e-05 0.001643 0.00674 1083 1137.15 1191.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66506 72507 0.000314 0.003557 0.01326 794 833.7 873.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66506 78167 0.000272 0.021798 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66506 78167 0.000272 0.021798 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66507 67139 0.003936 0.034664 0.07239 435 456.75 478.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66507 73342 0.002707 0.029657 0.07638 541 568.05 595.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66507 78168 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66507 78168 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78169 66507 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78169 66507 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66508 67351 0.00015 0.00175 0.13119 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66508 78170 0.000521 0.036496 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66508 78170 0.000521 0.036496 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78171 66508 0.001384 0.069186 0 250 250 250 1 0 0 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78171 66508 0.001384 0.069186 0 250 250 250 1 0 0 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66509 69602 0.001307 0.025893 2.25243 2840 2982 3124 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66509 78172 0.000205 0.015367 0 950 950 950 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66509 78172 0.000205 0.015367 0 950 950 950 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78173 66509 0.000384 0.028831 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78173 66509 0.000384 0.028831 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66510 67458 0.001386 0.00575 0.00134 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66510 67459 0.002236 0.009293 0.00217 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66510 74290 0.002114 0.009214 0.00263 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66510 78174 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66510 78174 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66511 70567 0.000129 0.001843 0.12754 1893 1987.65 2082.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66511 73940 0.000686 0.009893 0.68556 1893 1987.65 2082.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66511 78175 0.000433 0.032442 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66511 78175 0.000433 0.032442 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66512 70960 0.00055 0.003329 0.00758 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66512 71156 5.7e-05 0.000614 0.00113 473 496.65 520.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66512 71171 0.000243 0.002593 0.00594 512 537.6 563.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66512 78178 0.000323 0.02422 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66512 78178 0.000323 0.02422 0 450 450 450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66513 71323 0.00475 0.03335 0.05683 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66513 74851 0.003179 0.03605 0.13481 794 833.7 873.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66513 78179 0.000242 0.018165 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66513 78179 0.000242 0.018165 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78180 66513 0.000883 0.047706 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78180 66513 0.000883 0.047706 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66514 67100 0.000479 0.00805 0.52691 2056 2158.8 2261.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66514 67351 0.0002 0.002607 0.16655 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66514 78181 0.000281 0.02246 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66514 78181 0.000281 0.02246 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66515 73342 0.005536 0.036207 0.07114 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66515 78184 0.00021 0.016768 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66515 78184 0.00021 0.016768 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78185 66515 0.000596 0.041746 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78185 66515 0.000596 0.041746 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66516 74108 0.000393 0.004414 0.00906 512 537.6 563.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66516 74121 0.000721 0.004821 0.00909 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66516 78186 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66516 78186 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66517 67724 0.009536 0.055843 0.01522 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66517 78293 0.001807 0.015657 0.00562 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78172 66518 0.001557 0.010607 0.0191 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66518 78187 0.000272 0.021798 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66518 78187 0.000272 0.021798 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66519 67337 0.0001 0.00115 0.00402 794 833.7 873.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78181 66519 0.000171 0.001936 0.00722 794 833.7 873.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66519 78188 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66519 78188 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78189 66519 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78189 66519 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66520 66627 0.001986 0.020557 0.03949 473 496.65 520.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66520 72762 0.0006 0.004 0.00754 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66520 72823 0.001079 0.007007 0.01396 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66520 78190 0.000577 0.031138 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66520 78190 0.000577 0.031138 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78191 66520 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78191 66520 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66521 66603 0.000107 0.000414 0.00011 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66521 68428 0.002407 0.014936 0.00421 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66521 69070 0.002171 0.007686 0.00174 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66521 69073 0.0006 0.002129 0.00048 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66521 69076 0.000521 0.0019 0.00058 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66521 78192 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66521 78192 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66521 78899 0.015964 0.062764 0.01643 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66522 71246 5e-05 0.000821 0.06114 2056 2158.8 2261.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66522 78193 0.000216 0.016221 0 900 900 900 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66522 78193 0.000216 0.016221 0 900 900 900 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66523 68066 0.0002 0.001321 0.0025 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66523 68189 6.4e-05 0.000879 0.00169 579 607.95 636.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66523 68275 0.001221 0.008643 0.01831 383 402.15 421.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66523 78195 0.000272 0.021798 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66523 78195 0.000272 0.021798 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78196 66523 0.00107 0.055656 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78196 66523 0.00107 0.055656 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66524 78197 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66524 78197 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66524 78276 0.002836 0.052971 0.22965 1158 1215.9 1273.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66525 67492 0.000721 0.021686 1.86557 3775 3963.75 4152.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66525 67763 0.000114 0.002229 0.23347 3450 3622.5 3795 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66525 78198 0.000182 0.014599 0 1000 1000 1000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66525 78198 0.000182 0.014599 0 1000 1000 1000 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66526 66566 0.002979 0.034979 0.14142 834 875.7 917.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66526 72256 0.00235 0.041021 0.13811 1023 1074.15 1125.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66526 78201 0.000264 0.019816 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66526 78201 0.000264 0.019816 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78202 66526 0.00107 0.055656 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78202 66526 0.00107 0.055656 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66527 72099 0.00055 0.006207 0.01136 491 515.55 540.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66527 73342 0.002386 0.03205 0.11332 871 914.55 958.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66527 78203 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66527 78203 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66528 67842 0.000636 0.00825 0.52759 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66528 69272 0.001586 0.018986 1.46364 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66528 70320 0.0006 0.007936 0.76157 2385 2504.25 2623.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66528 78204 0.000166 0.013272 0 1100 1100 1100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66528 78204 0.000166 0.013272 0 1100 1100 1100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66529 67915 0.000971 0.011771 0.02478 541 568.05 595.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78172 66529 0.000629 0.008579 0.01746 579 607.95 636.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66529 78207 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66529 78207 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66530 72682 0.003614 0.025229 0.04334 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66530 78208 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66530 78208 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78209 66530 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78209 66530 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66531 72313 0.000143 0.001743 0.11935 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66531 78210 0.000354 0.026543 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66531 78210 0.000354 0.026543 0 550 550 550 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66532 70067 0.000207 0.003214 0.01123 946 993.3 1040.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66532 70081 0.000114 0.000821 0.00174 383 402.15 421.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66532 70095 0.000464 0.004943 0.00896 473 496.65 520.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66532 70105 0.000786 0.006971 0.01225 417 437.85 458.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66532 78213 0.00021 0.016768 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66532 78213 0.00021 0.016768 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66533 70374 3.6e-05 0.000486 0.03116 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66533 78214 0.000521 0.036496 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66533 78214 0.000521 0.036496 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66534 71323 0.00615 0.054864 0.09664 417 437.85 458.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66534 78215 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66534 78215 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66535 78216 0.000126 0.010068 0 1450 1450 1450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66535 78216 0.000126 0.010068 0 1450 1450 1450 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66536 66815 7e-06 2.9e-05 1e-05 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66536 67767 0.001314 0.013264 0.0039 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66536 67769 0.000757 0.008279 0.0023 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66537 66834 0.004514 0.018757 0.00438 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66537 67336 0.003979 0.024071 0.00614 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66537 74291 0.01795 0.058579 0.01556 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66537 74321 0.007643 0.027807 0.00851 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66538 66684 0.000829 0.005536 0.01043 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66538 67337 0.001093 0.0153 0.02934 579 607.95 636.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66539 66738 0.001864 0.007093 0.00199 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66539 67324 0.004829 0.035264 0.00906 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66540 74225 5e-05 0.000757 0.08733 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66540 78219 0.000166 0.013272 0 1100 1100 1100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66540 78219 0.000166 0.013272 0 1100 1100 1100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66541 66646 0.002379 0.022143 0.00686 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66541 67647 0.0081 0.080421 0.02189 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66541 78222 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66541 78222 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66541 78546 0.002264 0.01895 0.00491 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66542 74718 0.000707 0.004936 0.00841 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66542 74720 0.000264 0.001921 0.00387 383 402.15 421.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66542 78223 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66542 78223 0.000699 0.036327 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78224 66542 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78224 66542 0.001897 0.083478 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66543 66579 0.005079 0.015864 0.00459 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66543 67967 0.009036 0.0479 0.01599 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66543 78225 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66543 78225 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66544 70035 0.005793 0.022543 0.00602 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66544 70063 0.000836 0.002286 0.0005 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66544 70066 0.001457 0.004764 0.00126 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66544 70375 0.000329 0.001921 0.00052 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66545 72048 0.002343 0.037436 0.07696 647 679.35 711.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66545 78226 0.000272 0.021798 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66545 78226 0.000272 0.021798 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78227 66545 0.00107 0.055656 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78227 66545 0.00107 0.055656 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66546 73444 0.007114 0.08025 0.14769 491 515.55 540.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66546 78228 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66546 78228 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78229 66546 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78229 66546 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66547 71834 0.003879 0.018086 0.00448 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66547 71874 0.000721 0.003243 0.00086 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66547 78230 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66547 78230 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66548 66621 0.001507 0.021664 0.01117 567 595.35 623.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66548 78231 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66548 78231 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66548 78361 0.003257 0.039686 0.01312 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66548 78361 0.003257 0.039686 0.01312 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78198 66549 0.006171 0.065707 0.12054 473 496.65 520.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66549 78232 0.000242 0.018165 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66549 78232 0.000242 0.018165 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78233 66549 0.000883 0.047706 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78233 66549 0.000883 0.047706 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66550 73139 5e-05 0.0006 0.04501 1725 1811.25 1897.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66550 78234 0.000333 0.026613 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66550 78234 0.000333 0.026613 0 650 650 650 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66551 66605 3.6e-05 0.000257 0.00054 383 402.15 421.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66551 72143 0.005507 0.037586 0.06776 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66551 78235 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66551 78235 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66552 69939 0.000243 0.001621 0.00314 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66552 78236 0.003027 0.10896 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66552 78236 0.003027 0.10896 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66553 74240 0.016314 0.044707 0.00972 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66553 78237 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66553 78237 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66553 78304 0.010521 0.025357 0.00716 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66554 78238 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66554 78238 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66554 78293 0.000836 0.007957 0.00262 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66555 74526 0.004864 0.023186 0.00671 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66555 74537 0.001157 0.005879 0.00213 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66555 74541 0.001943 0.008664 0.00236 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66555 78239 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66555 78239 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66556 70456 0.044429 0.148221 0.00235 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66556 70519 0.050314 0.222936 0.00509 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66556 79165 0.130721 0.384821 0.0079 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66556 79174 0.039229 0.150321 0.00425 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66557 66558 0.000843 0.004143 0.00112 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66558 72412 0.02315 0.125421 0.03049 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66558 78240 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66558 78240 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66559 70586 1.4e-05 0.000207 0.01471 2056 2158.8 2261.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66559 70626 0.00075 0.010043 0.69022 1813 1903.65 1994.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66559 78241 0.000384 0.028831 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66559 78241 0.000384 0.028831 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66560 66722 0.000257 0.002436 0.00432 435 456.75 478.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66560 74201 0.000536 0.006957 0.01551 579 607.95 636.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66560 74207 0.000429 0.005657 0.01209 579 607.95 636.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66560 78243 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66560 78243 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78244 66560 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78244 66560 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66561 66699 7.9e-05 0.000336 8e-05 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66561 74174 0.014486 0.07375 0.02676 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66561 79696 0.001343 0.005371 0.00135 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66562 67806 0.004729 0.017964 0.00503 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66562 67808 0.001814 0.006907 0.00194 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66562 78245 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66562 78245 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66563 70380 0.078157 0.273843 0.00759 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66563 78294 0.013086 0.045814 0.00127 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66563 78319 0.049529 0.296964 0.00715 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66564 71323 0.007536 0.091364 0.24151 579 607.95 636.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66564 78246 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66564 78246 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78247 66564 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78247 66564 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66564 78290 0.000171 0.001107 0.0022 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66565 70353 0.00045 0.003371 0.00641 383 402.15 421.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66565 78248 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66565 78248 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78249 66565 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78249 66565 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66566 66783 0.000186 0.002257 0.00424 528 554.4 580.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66566 72256 0.007007 0.088679 0.21395 579 607.95 636.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66566 78250 0.000272 0.021798 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66566 78250 0.000272 0.021798 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66567 73460 0.0008 0.0035 0.00121 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66567 73469 0.002993 0.012179 0.00296 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66567 78251 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66567 78251 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78220 66568 0.018757 0.118964 0.03235 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66568 78252 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66568 78252 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66568 78366 0.000386 0.001686 0.00048 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66569 69736 0.00075 0.005186 0.00915 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66569 69939 0.000314 0.003614 0.0085 541 568.05 595.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66569 70095 0.000671 0.008279 0.0166 541 568.05 595.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66569 78253 0.000577 0.031138 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66569 78253 0.000577 0.031138 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66570 66575 0.044221 0.1113 0.02887 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66570 67291 0.011636 0.046586 0.01174 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78228 66570 0.000543 0.002721 0.00071 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78226 66571 0.008093 0.056186 0.01604 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66571 78254 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66571 78254 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66572 67814 0.016021 0.071393 0.00121 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66572 67817 0.027786 0.051671 0.00121 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66572 67818 0.010807 0.036914 0.0008 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66573 67523 0.034443 0.163379 0.03941 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66573 71331 0.016171 0.06735 0.02101 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78226 66574 0.007879 0.052821 0.01619 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66574 78255 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66574 78255 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66575 67291 0.055379 0.146629 0.0344 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66575 78256 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66575 78256 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66576 66630 0.003214 0.0125 0.00334 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78246 66576 0.000707 0.002786 0.00073 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66576 78291 0.000493 0.00365 0.00139 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66577 67794 0.078221 0.278207 0.06321 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66577 74584 0.026179 0.11905 0.04141 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78220 66577 0.007357 0.045229 0.01305 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66577 78257 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66577 78257 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66578 71921 0.0029 0.011979 0.00284 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66578 71956 0.000757 0.003014 0.00076 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66578 71958 0.001757 0.008064 0.00206 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66578 78258 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66578 78258 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66579 67952 0.016607 0.068579 0.01624 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66579 78259 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66579 78259 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66580 66794 0.000114 0.000379 9e-05 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66580 78260 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66580 78260 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66581 66582 7e-06 0.000121 0.00021 491 515.55 540.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66581 67864 0.001221 0.008036 0.01555 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78204 66581 0.007879 0.053571 0.09777 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66581 78261 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66581 78261 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66582 78262 0.001863 0.072643 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66582 78262 0.001863 0.072643 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66583 66895 0.000286 0.001764 0.00064 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66583 67037 0.001086 0.010886 0.00291 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66583 67227 0.000457 0.002264 0.00073 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66583 78263 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66583 78263 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66584 67529 0.034007 0.132821 0.00294 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66584 67529 0.034007 0.132821 0.00294 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66584 67559 0.089443 0.263143 0.0054 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66584 71339 0.075707 0.2227 0.00456 72 72 72 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66584 71339 0.075707 0.2227 0.00456 72 72 72 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66584 78521 0.144914 0.33665 0.00501 60 60 60 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66584 78521 0.144914 0.33665 0.00501 60 60 60 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66585 72705 0.000414 0.003336 0.00723 417 437.85 458.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66585 72708 0.000157 0.001071 0.00202 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66585 79463 0.001364 0.013464 0.0287 473 496.65 520.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66586 74668 0.030593 0.136336 0.00231 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78229 66586 0.070779 0.276579 0.00614 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66587 71870 0.003071 0.010021 0.00266 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66587 72107 0.00145 0.005907 0.00144 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66587 72118 0.000286 0.000993 0.00033 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66587 72121 0.003264 0.015407 0.00493 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66587 78264 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66587 78264 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66588 67272 0.002136 0.027357 0.00817 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78199 66588 0.050071 0.201171 0.05093 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66588 78265 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66588 78265 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66588 78352 0.001979 0.028021 0.00928 384 403.2 422.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66589 74501 0.00115 0.004671 0.00114 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66589 74517 0.002879 0.008257 0.00204 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66589 78266 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66589 78266 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66590 67777 0.053486 0.223207 0.05239 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66590 78267 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66590 78267 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66590 79708 0.010964 0.097907 0.02572 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66591 66605 1.4e-05 0.000143 0.00028 417 437.85 458.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66591 67691 0.011729 0.078543 0.14886 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66591 78268 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66591 78268 0.000389 0.027247 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66592 74586 0.030786 0.112136 0.03439 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66592 78269 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66592 78269 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66592 78318 0.008307 0.034543 0.00806 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66593 66781 0.002 0.005893 0.00137 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66593 78270 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66593 78270 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66593 78293 7e-06 2.9e-05 1e-05 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66594 67534 0.002179 0.0218 0.00584 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66594 72025 0.001379 0.0146 0.00434 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66594 78271 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66594 78271 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66595 66827 0.001457 0.015421 0.00458 307 322.35 337.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66595 78277 0.0076 0.057793 0.01817 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66596 67263 0.004357 0.05935 0.02123 384 403.2 422.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66596 78361 0.000293 0.0035 0.00122 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66597 70376 0.001321 0.0103 0.00308 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66597 70377 0.000657 0.003414 0.00089 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66597 79023 0.001107 0.006486 0.00176 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66598 70425 0.000993 0.009057 0.01744 435 456.75 478.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66598 74379 0.001571 0.032821 0.11295 1158 1215.9 1273.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66598 78272 0.000596 0.041746 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66598 78272 0.000596 0.041746 0 400 400 400 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66598 78513 1.4e-05 0.000336 0.00126 1158 1215.9 1273.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66599 67941 0.015614 0.05095 0.01353 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66599 67949 0.00675 0.027029 0.00681 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66600 67719 0.010821 0.033193 0.0009 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66600 67720 0.010779 0.0172 0.00039 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66600 67721 0.023279 0.015071 0.00029 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66600 67722 0.018836 0.043721 0.00065 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66600 67735 0.023107 0.045757 0.00067 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66600 67738 0.0315 0.12255 0.00204 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66600 67759 0.038057 0.066936 0.00126 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66601 66773 0.001286 0.002393 6e-05 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66601 71681 0.006643 0.045093 0.00111 125 131.25 137.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66601 78344 0.00805 0.060871 0.00202 147 154.35 161.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66601 79342 0.019607 0.044843 0.00109 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66602 74474 0.002886 0.009629 0.00015 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66602 74490 0.012321 0.025221 0.00062 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66602 74492 0.005186 0.015257 0.00031 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66602 74493 0.001121 0.009064 0.00024 141 148.05 155.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66602 74499 0.010029 0.025407 0.0005 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66603 66648 5.7e-05 0.0002 6e-05 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66603 78273 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66603 78273 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66604 74330 0.000579 0.002314 0.00059 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66604 74334 0.002357 0.008957 0.00251 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66604 74351 0.004729 0.025186 0.00706 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66606 78307 0.0013 0.004443 0.0001 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66606 79454 0.001407 0.00755 0.00018 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66607 71365 0.000564 0.009343 0.00284 418 438.9 459.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66607 71393 0.000657 0.0095 0.00301 384 403.2 422.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66607 79403 0.00015 0.001807 0.0006 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66607 79403 0.00015 0.001807 0.0006 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66608 74472 0.00335 0.013407 0.00338 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66608 78274 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66608 78274 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66609 67587 0.001529 0.006129 0.00154 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66609 78275 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66609 78275 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66609 78530 0.004814 0.0131 0.00289 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66610 72896 0.001436 0.023314 2.78793 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66610 72896 0.001436 0.023314 2.78793 3180 3339 3498 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66610 78276 0.000205 0.015367 0 950 950 950 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66610 78276 0.000205 0.015367 0 950 950 950 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78277 66610 0.000384 0.028831 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78277 66610 0.000384 0.028831 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66611 67745 0.013121 0.038679 0.009 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66611 67748 0.033457 0.091157 0.0201 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66611 78278 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66611 78278 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66612 68083 0.001586 0.01885 0.00656 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66612 70342 0.000729 0.002879 0.00075 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66612 78279 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66612 78279 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66612 79127 0.004064 0.026557 0.00675 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66613 72277 0.003043 0.015543 0.00391 185 194.25 203.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66613 78280 0.001 0.04999 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66613 78280 0.001 0.04999 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66614 66792 0.000593 0.001493 0.00039 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66614 78281 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66614 78281 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66614 78597 0.059521 0.163457 0.03564 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66614 79115 0.032386 0.097571 0.03056 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66615 66711 0.004079 0.016329 0.00411 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66615 74902 0.007471 0.02615 0.00866 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66616 71596 0.014964 0.0906 0.00284 125 131.25 137.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66616 73021 0.016957 0.075107 0.00171 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66616 73028 0.006086 0.03255 0.00099 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66616 73029 0.098771 0.097036 0.00164 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66616 73030 0.01305 0.083179 0.00203 119 124.95 130.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66616 73032 0.025293 0.121436 0.00363 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66617 66704 0.000293 0.001143 0.00031 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78208 66617 0.000121 0.000614 0.00017 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66617 78282 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66617 78282 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66618 66727 0.00115 0.002357 6e-05 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66618 69000 0.005 0.009293 0.00021 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66618 69001 0.00215 0.00975 0.00021 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66618 70364 0.002364 0.008279 0.00023 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66619 66777 0.0023 0.006264 0.00138 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78277 66619 0.004714 0.037143 0.01086 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66619 78283 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66619 78283 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66620 66668 0.004436 0.033421 0.00927 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66620 73760 0.001436 0.010179 0.00279 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66620 73762 0.002264 0.009414 0.00294 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66620 73764 0.000707 0.002486 0.00082 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78153 66620 0.076979 0.320557 0.07673 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66620 79611 0.013507 0.042229 0.01224 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66621 66715 0.004414 0.025843 0.00704 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66621 68027 0.010393 0.103643 0.03856 317 332.85 348.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66621 78284 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66621 78284 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66622 69946 0.011614 0.023864 0.00046 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66622 79024 0.005129 0.017943 0.00037 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66622 79146 0.002779 0.007371 0.00019 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66623 70320 9.3e-05 0.002379 0.19608 3031 3182.55 3334.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66623 78285 0.000205 0.015367 0 950 950 950 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66623 78285 0.000205 0.015367 0 950 950 950 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78286 66623 0.000384 0.028831 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78286 66623 0.000384 0.028831 0 600 600 600 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66624 69734 0.003864 0.017207 0.00029 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66624 69738 0.0052 0.009664 0.00023 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66624 78938 0.00505 0.017686 0.00049 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66624 78948 0.000936 0.005329 0.00016 119 124.95 130.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66625 71751 0.003443 0.020664 0.00626 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66625 78287 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66625 78287 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66626 74098 0.00295 0.014629 0.00035 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66626 79689 0.000936 0.005029 0.00012 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66627 72611 0.000343 0.00235 0.00423 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66627 78288 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66627 78288 0.001238 0.054486 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78289 66627 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78289 66627 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66628 67763 0.000564 0.013343 1.08779 2783 2922.15 3061.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66628 74427 0.0003 0.006686 0.4518 2517 2642.85 2768.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66628 78290 0.000135 0.010814 0 1350 1350 1350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66628 78290 0.000135 0.010814 0 1350 1350 1350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66629 67574 0.0058 0.043564 0.16917 635 666.75 698.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66629 67727 0.0023 0.029157 0.05566 541 568.05 595.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66629 78293 0.000272 0.021798 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66629 78293 0.000272 0.021798 0 500 500 500 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78294 66629 0.00107 0.055656 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78294 66629 0.00107 0.055656 0 300 300 300 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66630 68013 0.010564 0.066921 0.01817 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78246 66630 0.003579 0.014864 0.00347 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66630 78295 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66630 78295 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66631 74446 0.002236 0.031036 0.02141 614 644.7 675.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78291 66631 0.000857 0.011193 0.00324 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78291 66631 0.000857 0.011193 0.00324 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66631 78296 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66631 78296 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66632 70670 0.006536 0.054236 0.01427 250 262.5 275 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66632 78297 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66632 78297 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66633 67723 0.010136 0.052814 0.01386 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66633 78298 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66633 78298 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66634 67459 0.000421 0.001464 0.00034 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66634 67511 0.001529 0.006314 0.00149 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66635 74231 0.004664 0.018221 0.00041 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66635 74231 0.004664 0.018221 0.00041 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66635 74237 0.0203 0.071071 0.00196 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66635 74237 0.0203 0.071071 0.00196 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78226 66636 0.012893 0.077407 0.02346 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66636 78299 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66636 78299 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66637 73344 0.002957 0.007679 0.00186 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66637 73407 0.0114 0.029593 0.00719 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66637 78300 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66637 78300 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66637 79524 0.000957 0.003114 0.00083 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78283 66638 0.000836 0.004507 0.00011 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66639 70686 0.051329 0.175386 0.00381 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66639 71276 0.0281 0.231121 0.00448 131 137.55 144.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66639 71336 0.044836 0.047879 0.00101 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66639 74245 0.05025 0.304514 0.00955 125 131.25 137.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66639 78314 0.000543 0.002114 5e-05 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66639 78314 0.000543 0.002114 5e-05 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66640 74140 0.005514 0.038707 0.06598 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66640 78301 0.001863 0.072643 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66640 78301 0.001863 0.072643 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78302 66640 0.004637 0.16694 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78302 66640 0.004637 0.16694 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66641 78303 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66641 78303 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66641 78315 5.7e-05 0.000214 6e-05 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66641 79440 0.000929 0.003864 0.00121 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66642 73672 0.00275 0.007064 0.00175 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66642 74074 0.000157 0.0004 0.0001 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66642 74075 0.000621 0.0025 0.00063 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66642 74079 0.001893 0.006893 0.00211 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66642 74143 0.000979 0.003464 0.00078 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66643 74229 0.007571 0.068771 0.02243 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66643 74240 0.00145 0.006036 0.00189 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66643 74256 0.025593 0.19675 0.05297 238 249.9 261.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66644 66766 0.0015 0.01035 0.01828 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66644 78304 0.001863 0.072643 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66644 78304 0.001863 0.072643 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66645 73100 0.0095 0.017657 0.00041 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66645 73103 0.010814 0.022221 0.00042 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66645 73105 0.001829 0.008793 0.00026 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66645 73118 0.075157 0.221079 0.00454 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66646 66754 0.004171 0.0229 0.00605 193 202.65 212.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66646 70382 0.018264 0.053864 0.01254 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66647 74459 0.078221 0.388571 0.00928 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66647 74670 0.038629 0.1024 0.0026 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66647 74673 0.035614 0.121671 0.00264 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66648 69043 0.001707 0.007064 0.00167 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66648 78305 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66648 78305 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66649 73408 0.048007 0.076629 0.00176 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66649 73409 0.012721 0.0567 0.00096 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66649 73409 0.012721 0.0567 0.00096 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66649 73413 0.008486 0.040729 0.00121 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66650 69372 0.003879 0.0154 0.00044 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66650 69490 0.007736 0.017779 0.00027 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66650 78846 0.004429 0.019743 0.00034 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66651 73936 7.9e-05 0.000893 0.00174 491 515.55 540.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66651 79646 9.3e-05 0.001064 0.00194 491 515.55 540.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66652 71377 0.002871 0.011157 0.00019 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66652 71404 0.002821 0.00865 0.00024 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66652 71437 0.004329 0.019186 0.00044 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66652 71440 0.00285 0.018379 0.00059 131 137.55 144.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66653 73125 0.014843 0.065779 0.00198 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66654 66847 0.000979 0.004036 0.00096 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66654 71808 0.014236 0.038764 0.00854 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66654 78306 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66654 78306 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66655 72761 0.002686 0.009364 0.00217 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66655 78307 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66655 78307 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66656 67753 0.031786 0.082564 0.02006 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78268 66656 0.000107 0.000386 9e-05 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66657 66674 0.000157 0.00035 1e-05 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66657 72845 0.051429 0.060286 0.00105 33 34.65 36.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66657 72891 0.001143 0.006507 0.00011 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66657 72893 0.005179 0.01065 0.0002 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66658 71874 0.003457 0.014393 0.00449 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66658 72074 0.004021 0.016107 0.00406 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66658 78308 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66658 78308 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78167 66659 0.000714 0.001786 0.00046 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66659 78309 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66659 78309 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66660 72227 0.001436 0.010321 0.00034 141 148.05 155.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66660 79326 0.002443 0.012114 0.00029 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66660 79328 0.041379 0.109679 0.00279 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66661 71097 0.005343 0.015757 0.00366 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66661 78310 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66661 78310 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66661 79267 0.001843 0.007364 0.00186 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66662 69761 0.00045 0.001493 0.00038 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66662 69772 0.000679 0.002829 0.00088 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66662 78311 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66662 78311 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66663 70386 0.000864 0.002957 0.00071 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66663 78312 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66663 78312 0.00806 0.24987 0 50 50 50 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66664 74511 0.001443 0.005243 0.00161 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66664 74517 0.00485 0.011257 0.00343 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66664 74537 0.009614 0.037779 0.00989 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66664 78313 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66664 78313 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66665 66672 7e-06 5e-05 1e-05 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66665 74551 0.000543 0.002529 0.00063 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66665 74558 0.000964 0.0055 0.00159 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66666 73441 0.017443 0.077307 0.00232 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78274 66666 0.000193 0.00095 2e-05 103 108.15 113.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66666 79762 0.007407 0.039657 0.0012 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66667 74726 0.004564 0.009371 0.00018 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66667 74727 0.018929 0.028993 0.00041 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66667 74753 0.032571 0.023071 0.00036 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66667 74842 0.008157 0.016764 0.00032 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66667 78320 0.000143 0.000293 1e-05 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66668 73765 0.001979 0.007521 0.00211 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78153 66668 0.069814 0.2815 0.07159 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66669 70682 0.006229 0.024936 0.00628 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66669 78314 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66669 78314 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66670 71457 0.000821 0.00335 0.00081 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66670 71472 0.000864 0.00345 0.00116 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66671 72682 0.000193 0.001686 0.00307 417 437.85 458.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66671 72705 0.000779 0.005471 0.00931 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66671 78315 0.001863 0.072643 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66671 78315 0.001863 0.072643 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78316 66671 0.004637 0.16694 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78316 66671 0.004637 0.16694 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66672 66681 0.000143 0.000771 0.00019 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66673 67747 0.20495 0.201421 0.0034 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66673 67986 0.038114 0.070871 0.00166 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66673 67987 0.013779 0.08255 0.00199 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66673 68007 0.046907 0.251171 0.00762 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66674 72893 0.002993 0.010221 0.00022 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66674 72894 0.005207 0.0138 0.00035 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66674 73131 0.046786 0.1075 0.00164 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66674 79465 0.008214 0.0168 0.00041 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66675 67723 0.022579 0.100693 0.02739 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66675 78317 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66675 78317 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66675 78318 0.006729 0.016207 0.00458 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66676 67727 0.00535 0.035264 0.06831 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66676 74600 0.003464 0.048379 0.13132 647 679.35 711.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78162 66676 0.002679 0.019379 0.04518 397 416.85 436.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66676 78318 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66676 78318 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78319 66676 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78319 66676 0.002854 0.1113 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66677 74725 0.002393 0.006521 0.00144 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66677 74846 0.00025 0.000807 0.00021 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66677 78320 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66677 78320 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66678 66745 0.005921 0.030857 0.00809 191 200.55 210.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66678 67964 0.005914 0.048029 0.01529 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66678 78321 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66678 78321 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66679 66864 0.002564 0.010014 0.00022 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66679 66864 0.002564 0.010014 0.00022 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78283 66679 0.0009 0.003529 8e-05 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66679 78369 0.002593 0.017607 0.00044 125 131.25 137.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66680 70582 0.019493 0.07095 0.02174 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78153 66680 0.086707 0.285036 0.07644 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66680 78322 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66680 78322 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78179 66681 0.0017 0.024536 0.00779 384 403.2 422.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78232 66681 0.008514 0.096379 0.03716 347 364.35 381.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66681 78323 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66681 78323 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66682 71425 0.002257 0.009636 0.00021 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66682 71431 0.006021 0.026821 0.00046 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66682 71458 0.002686 0.010479 0.00024 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66682 71458 0.002686 0.010479 0.00024 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66682 71778 0.0025 0.012007 0.00036 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66683 74355 0.019771 0.060664 0.00164 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66683 79741 0.01415 0.065964 0.00152 96 100.8 105.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66684 78324 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66684 78324 0.000872 0.043591 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66685 74354 0.004686 0.016086 0.00386 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78324 66685 0.001443 0.005657 0.00148 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66686 74554 0.001193 0.003979 0.00101 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66686 74894 0.001736 0.006743 0.0018 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66686 78325 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66686 78325 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66687 74310 0.003143 0.008307 0.00194 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66687 74311 0.000586 0.002014 0.00049 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66687 78326 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66687 78326 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66688 67326 0.001264 0.00335 0.00079 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66688 78327 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66688 78327 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66689 70678 0.064621 0.0583 0.00098 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66689 74900 0.022964 0.137621 0.00331 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66689 79196 0.056036 0.069557 0.00151 35 36.75 38.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66689 79861 0.075221 0.248321 0.00402 71 74.55 78.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66690 67745 0.050757 0.1278 0.03317 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66690 67748 0.018693 0.048536 0.01179 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66690 68009 0.028193 0.075736 0.01717 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78153 66690 0.1086 0.33275 0.07369 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66690 78328 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66690 78328 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66691 74576 1.4e-05 0.000329 0.03245 4451 4673.55 4896.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66691 74577 3.6e-05 0.001 0.12046 4451 4673.55 4896.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66692 68002 0.003857 0.012857 0.00326 142 149.1 156.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66692 78329 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66692 78329 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66692 78530 0.049743 0.128064 0.03176 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66693 67848 0.0175 0.0397 0.00079 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66693 67852 0.009271 0.021036 0.00042 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66693 67854 0.01035 0.016521 0.00038 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66694 67833 0.0098 0.043414 0.00099 95 99.75 104.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66694 78591 0.018793 0.034943 0.00081 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66695 67913 0.007657 0.074807 0.02101 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66695 78330 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66695 78330 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66695 78347 0.000836 0.003043 0.00093 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66695 78584 0.0033 0.0156 0.00375 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66696 73446 0.002921 0.007721 0.00181 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66696 73452 0.001343 0.003607 0.00101 128 134.4 140.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66696 78331 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66696 78331 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78153 66697 0.107436 0.294614 0.06547 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78173 66697 0.006879 0.01885 0.0041 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66697 78332 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66697 78332 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66698 67173 0.00075 0.005243 0.00893 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66698 73924 0.000436 0.002993 0.00539 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66698 73938 0.000229 0.001536 0.00283 366 384.3 402.6 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66698 78333 0.000577 0.031138 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66698 78333 0.000577 0.031138 0 350 350 350 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78334 66698 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 78334 66698 0.001336 0.066787 0 250 250 250 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66699 74141 0.000814 0.005964 0.00154 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66699 79696 0.001364 0.004971 0.00152 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66700 71672 0.003771 0.0181 0.00054 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66700 71681 0.006764 0.0298 0.00051 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66700 71681 0.006764 0.0298 0.00051 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66700 71684 0.030479 0.0772 0.00153 64 67.2 70.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66701 78335 0.000393 0.001371 4e-05 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66701 78335 0.000393 0.001371 4e-05 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66701 79404 0.002507 0.01345 0.00032 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66702 72305 0.000614 0.004093 0.00126 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66702 78335 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66702 78335 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66702 79403 0.000643 0.004179 0.00106 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66703 70682 0.004421 0.018257 0.00432 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66703 71334 0.008621 0.030164 0.01 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66703 78336 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66703 78336 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66704 73075 0.001207 0.004593 0.00129 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66705 72752 0.0063 0.006929 9e-05 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66705 72810 0.002229 0.007621 0.00016 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66705 72811 0.003643 0.017479 0.00052 110 115.5 121 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66705 72818 0.001786 0.008707 0.00015 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66706 71681 0.010657 0.024743 0.00037 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66706 71692 0.013843 0.059171 0.00134 92 96.6 101.2 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66706 72463 0.038329 0.229736 0.00553 115 120.75 126.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66707 68878 0.008043 0.015757 0.00024 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66707 68879 0.010736 0.00695 0.00014 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66707 68880 0.004629 0.007393 0.00017 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66707 68881 0.001371 0.002186 5e-05 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66707 68884 0.003907 0.007271 0.00017 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66708 67843 0.005614 0.025021 0.00042 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66708 67845 0.018636 0.032771 0.00061 41 43.05 45.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66708 78565 0.01695 0.015293 0.00026 28 29.4 30.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66709 70294 0.04085 0.105014 0.00163 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66709 70296 0.0311 0.079957 0.00124 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66710 71303 0.0017 0.006814 0.00171 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66710 71959 0.0041 0.025979 0.00705 219 229.95 240.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66710 78337 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66710 78337 0.00142 0.062484 0 200 200 200 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66710 79316 0.001557 0.014136 0.00461 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66711 67272 0.0127 0.076864 0.01963 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66711 74902 0.005864 0.034371 0.00936 205 215.25 225.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66711 78338 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66711 78338 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66712 66719 0.000571 0.00535 0.00162 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66712 71652 0.002393 0.020529 0.00584 261 274.05 287.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66712 78339 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66712 78339 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66713 72750 0.021871 0.049614 0.00099 59 61.95 64.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66713 72778 0.007893 0.014679 0.00034 57 59.85 62.7 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66713 72782 0.003986 0.015564 0.00034 88 92.4 96.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66714 71512 0.010357 0.009279 0.00019 30 31.5 33 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66714 71513 0.03105 0.024571 0.00031 24 25.2 26.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66714 71796 0.002843 0.008721 0.00024 80 84 88 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66715 68030 0.052907 0.127714 0.03613 118 123.9 129.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66715 78340 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66715 78340 0.003471 0.12495 0 100 100 100 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66716 74211 8.6e-05 0.001914 0.19101 3339 3505.95 3672.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66716 74573 0.000136 0.004086 0.40112 4451 4673.55 4896.1 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66716 78341 9.4e-05 0.007487 0 1950 1950 1950 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66716 78341 9.4e-05 0.007487 0 1950 1950 1950 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66717 67356 0.000779 0.006771 0.00268 293 307.65 322.3 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66717 67358 0.001621 0.007443 0.00191 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66717 78491 0.000371 0.006086 0.00191 418 438.9 459.8 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66717 78498 0.002414 0.011086 0.00284 175 183.75 192.5 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66718 67352 0.001514 0.005886 0.00157 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66718 67354 0.002629 0.010321 0.0027 159 166.95 174.9 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66718 67356 0.000364 0.003507 0.00102 284 298.2 312.4 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66718 78343 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66718 78343 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66719 71685 0.003021 0.020243 0.0062 230 241.5 253 0 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
 66719 78344 0.002136 0.083306 0 150 150 150 1 0 1 -15.3917031 15.3917031 0 0 0 0 0 0 0;
