function mpc = pglib_opf_case73_ieee_rts__api
mpc.version = '2';
mpc.baseMVA = 100.0;
mpc.bus = [
 101 2 207.37 22 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 102 2 186.24 20 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 103 1 345.61 37 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 104 1 142.08 15 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 105 1 136.32 14 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 106 1 261.13 28 0 -100 1 1 0 138 1 1.05 0.95 0 0 0 0;
 107 2 240.01 25 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 108 1 328.33 35 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 109 1 336.01 36 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 110 1 374.41 40 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 111 1 0 0 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 112 1 0 0 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 113 3 508.81 54 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 114 2 372.49 39 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 115 2 608.65 64 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 116 2 192 20 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 117 1 0 0 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 118 2 639.38 68 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 119 1 347.53 37 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 120 1 245.77 26 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 121 2 0 0 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 122 2 0 0 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 123 2 0 0 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 124 1 0 0 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 201 2 207.37 22 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 202 2 186.24 20 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 203 1 345.61 37 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 204 1 142.08 15 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 205 1 136.32 14 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 206 1 261.13 28 0 -100 2 1 0 138 1 1.05 0.95 0 0 0 0;
 207 2 240.01 25 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 208 1 328.33 35 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 209 1 336.01 36 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 210 1 374.41 40 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 211 1 0 0 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 212 1 0 0 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 213 2 508.81 54 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 214 2 372.49 39 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 215 2 608.65 64 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 216 2 192 20 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 217 1 0 0 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 218 2 639.38 68 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 219 1 347.53 37 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 220 1 245.77 26 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 221 2 0 0 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 222 2 0 0 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 223 2 0 0 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 224 1 0 0 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 301 2 207.37 22 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 302 2 186.24 20 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 303 1 345.61 37 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 304 1 142.08 15 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 305 1 136.32 14 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 306 1 261.13 28 0 -100 3 1 0 138 2 1.05 0.95 0 0 0 0;
 307 2 240.01 25 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 308 1 328.33 35 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 309 1 336.01 36 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 310 1 374.41 40 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 311 1 0 0 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 312 1 0 0 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 313 2 508.81 54 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 314 2 372.49 39 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 315 2 608.65 64 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 316 2 192 20 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 317 1 0 0 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 318 2 639.38 68 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 319 1 347.53 37 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 320 1 245.77 26 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 321 2 0 0 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 322 2 0 0 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 323 2 0 0 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 324 1 0 0 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 325 1 0 0 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
];
mpc.gen = [
 101 46.5 0 43 -43 1 100 1 85 8 0 0 0 0 0 0 0 0 0 0;
 101 52.5 0 49 -49 1 100 1 97 8 0 0 0 0 0 0 0 0 0 0;
 101 102.3 0 99 -99 1 100 1 197 7.6 0 0 0 0 0 0 0 0 0 0;
 101 63.3 0 60 -60 1 100 1 119 7.6 0 0 0 0 0 0 0 0 0 0;
 102 146 0 142 -142 1 100 1 284 8 0 0 0 0 0 0 0 0 0 0;
 102 95.5 0 92 -92 1 100 1 183 8 0 0 0 0 0 0 0 0 0 0;
 102 83.3 0 80 -80 1 100 1 159 7.6 0 0 0 0 0 0 0 0 0 0;
 102 112.8 0 109 -109 1 100 1 218 7.6 0 0 0 0 0 0 0 0 0 0;
 107 216.25 0 210 -210 1 100 1 420 12.5 0 0 0 0 0 0 0 0 0 0;
 107 137.75 0 132 -132 1 100 1 263 12.5 0 0 0 0 0 0 0 0 0 0;
 107 144.75 0 139 -139 1 100 1 277 12.5 0 0 0 0 0 0 0 0 0 0;
 113 324.75 0 308 -308 1 100 1 615 34.5 0 0 0 0 0 0 0 0 0 0;
 113 374.75 0 358 -358 1 100 1 715 34.5 0 0 0 0 0 0 0 0 0 0;
 113 411.25 0 394 -394 1 100 1 788 34.5 0 0 0 0 0 0 0 0 0 0;
 114 0 25.6 200 -148.8 1 100 1 0 0 0 0 0 0 0 0 0 0 0 0;
 115 127.6 0 127 -127 1 100 1 254 1.2 0 0 0 0 0 0 0 0 0 0;
 115 89.1 0 89 -89 1 100 1 177 1.2 0 0 0 0 0 0 0 0 0 0;
 115 370.1 0 370 -370 1 100 1 739 1.2 0 0 0 0 0 0 0 0 0 0;
 115 149.1 0 149 -149 1 100 1 297 1.2 0 0 0 0 0 0 0 0 0 0;
 115 98.1 0 98 -98 1 100 1 195 1.2 0 0 0 0 0 0 0 0 0 0;
 115 136.075 0 123 -123 1 100 1 245 27.15 0 0 0 0 0 0 0 0 0 0;
 116 759.075 0 746 -746 1 100 1 1491 27.15 0 0 0 0 0 0 0 0 0 0;
 118 149 38 200 -124 1 100 1 248 50 0 0 0 0 0 0 0 0 0 0;
 121 177.5 23.5 200 -153 1 100 1 305 50 0 0 0 0 0 0 0 0 0 0;
 122 29 0 27 -27 1 100 1 53 5 0 0 0 0 0 0 0 0 0 0;
 122 17.5 0.5 16 -15 1 100 1 30 5 0 0 0 0 0 0 0 0 0 0;
 122 16.5 1 16 -14 1 100 1 28 5 0 0 0 0 0 0 0 0 0 0;
 122 8 3 16 -10 1 100 1 11 5 0 0 0 0 0 0 0 0 0 0;
 122 14 2 16 -12 1 100 1 23 5 0 0 0 0 0 0 0 0 0 0;
 122 27 0 25 -25 1 100 1 49 5 0 0 0 0 0 0 0 0 0 0;
 123 117.075 0 104 -104 1 100 1 207 27.15 0 0 0 0 0 0 0 0 0 0;
 123 150.075 0 137 -137 1 100 1 273 27.15 0 0 0 0 0 0 0 0 0 0;
 123 327 0 292 -292 1 100 1 584 70 0 0 0 0 0 0 0 0 0 0;
 201 46.5 0 43 -43 1 100 1 85 8 0 0 0 0 0 0 0 0 0 0;
 201 38.5 0 35 -35 1 100 1 69 8 0 0 0 0 0 0 0 0 0 0;
 201 69.8 0 66 -66 1 100 1 132 7.6 0 0 0 0 0 0 0 0 0 0;
 201 78.3 0 75 -75 1 100 1 149 7.6 0 0 0 0 0 0 0 0 0 0;
 202 96.5 0 93 -93 1 100 1 185 8 0 0 0 0 0 0 0 0 0 0;
 202 88 0 84 -84 1 100 1 168 8 0 0 0 0 0 0 0 0 0 0;
 202 151.8 0 148 -148 1 100 1 296 7.6 0 0 0 0 0 0 0 0 0 0;
 202 110.3 0 107 -107 1 100 1 213 7.6 0 0 0 0 0 0 0 0 0 0;
 207 97.25 0 91 -91 1 100 1 182 12.5 0 0 0 0 0 0 0 0 0 0;
 207 156.25 0 150 -150 1 100 1 300 12.5 0 0 0 0 0 0 0 0 0 0;
 207 81.25 0 75 -75 1 100 1 150 12.5 0 0 0 0 0 0 0 0 0 0;
 213 241.25 0 224 -224 1 100 1 448 34.5 0 0 0 0 0 0 0 0 0 0;
 213 349.25 0 332 -332 1 100 1 664 34.5 0 0 0 0 0 0 0 0 0 0;
 213 239.25 0 222 -222 1 100 1 444 34.5 0 0 0 0 0 0 0 0 0 0;
 214 0 31.6 200 -136.8 1 100 1 0 0 0 0 0 0 0 0 0 0 0 0;
 215 168.1 0 168 -168 1 100 1 335 1.2 0 0 0 0 0 0 0 0 0 0;
 215 122.6 0 122 -122 1 100 1 244 1.2 0 0 0 0 0 0 0 0 0 0;
 215 126.6 0 126 -126 1 100 1 252 1.2 0 0 0 0 0 0 0 0 0 0;
 215 176.1 0 176 -176 1 100 1 351 1.2 0 0 0 0 0 0 0 0 0 0;
 215 184.6 0 184 -184 1 100 1 368 1.2 0 0 0 0 0 0 0 0 0 0;
 215 118.075 0 105 -105 1 100 1 209 27.15 0 0 0 0 0 0 0 0 0 0;
 216 595.575 0 582 -582 1 100 1 1164 27.15 0 0 0 0 0 0 0 0 0 0;
 218 115.5 51.4 200 -97.2 1 100 1 181 50 0 0 0 0 0 0 0 0 0 0;
 221 100.5 52.6 200 -94.8 1 100 1 151 50 0 0 0 0 0 0 0 0 0 0;
 222 13.5 2.5 16 -11 1 100 1 22 5 0 0 0 0 0 0 0 0 0 0;
 222 26.5 0 24 -24 1 100 1 48 5 0 0 0 0 0 0 0 0 0 0;
 222 10.5 3 16 -10 1 100 1 16 5 0 0 0 0 0 0 0 0 0 0;
 222 8 3 16 -10 1 100 1 11 5 0 0 0 0 0 0 0 0 0 0;
 222 23.5 0 21 -21 1 100 1 42 5 0 0 0 0 0 0 0 0 0 0;
 222 28.5 0 26 -26 1 100 1 52 5 0 0 0 0 0 0 0 0 0 0;
 223 132.075 0 119 -119 1 100 1 237 27.15 0 0 0 0 0 0 0 0 0 0;
 223 188.075 0 175 -175 1 100 1 349 27.15 0 0 0 0 0 0 0 0 0 0;
 223 292.5 0 258 -258 1 100 1 515 70 0 0 0 0 0 0 0 0 0 0;
 301 74 0 70 -70 1 100 1 140 8 0 0 0 0 0 0 0 0 0 0;
 301 62.5 0 59 -59 1 100 1 117 8 0 0 0 0 0 0 0 0 0 0;
 301 94.8 0 91 -91 1 100 1 182 7.6 0 0 0 0 0 0 0 0 0 0;
 301 133.8 0 130 -130 1 100 1 260 7.6 0 0 0 0 0 0 0 0 0 0;
 302 107.5 0 104 -104 1 100 1 207 8 0 0 0 0 0 0 0 0 0 0;
 302 87 0 83 -83 1 100 1 166 8 0 0 0 0 0 0 0 0 0 0;
 302 104.8 0 101 -101 1 100 1 202 7.6 0 0 0 0 0 0 0 0 0 0;
 302 148.3 0 145 -145 1 100 1 289 7.6 0 0 0 0 0 0 0 0 0 0;
 307 152.25 0 146 -146 1 100 1 292 12.5 0 0 0 0 0 0 0 0 0 0;
 307 180.25 0 174 -174 1 100 1 348 12.5 0 0 0 0 0 0 0 0 0 0;
 307 143.75 0 138 -138 1 100 1 275 12.5 0 0 0 0 0 0 0 0 0 0;
 313 277.75 0 261 -261 1 100 1 521 34.5 0 0 0 0 0 0 0 0 0 0;
 313 322.25 0 305 -305 1 100 1 610 34.5 0 0 0 0 0 0 0 0 0 0;
 313 284.75 0 268 -268 1 100 1 535 34.5 0 0 0 0 0 0 0 0 0 0;
 314 0 26.2 200 -147.6 1 100 1 0 0 0 0 0 0 0 0 0 0 0 0;
 315 129.6 0 129 -129 1 100 1 258 1.2 0 0 0 0 0 0 0 0 0 0;
 315 75.1 0 75 -75 1 100 1 149 1.2 0 0 0 0 0 0 0 0 0 0;
 315 166.6 0 166 -166 1 100 1 332 1.2 0 0 0 0 0 0 0 0 0 0;
 315 88.6 0 88 -88 1 100 1 176 1.2 0 0 0 0 0 0 0 0 0 0;
 315 164.1 0 164 -164 1 100 1 327 1.2 0 0 0 0 0 0 0 0 0 0;
 315 121.575 0 108 -108 1 100 1 216 27.15 0 0 0 0 0 0 0 0 0 0;
 316 714.075 0 701 -701 1 100 1 1401 27.15 0 0 0 0 0 0 0 0 0 0;
 318 93.5 59.8 200 -80.4 1 100 1 137 50 0 0 0 0 0 0 0 0 0 0;
 321 105.5 59.5 200 -81 1 100 1 161 50 0 0 0 0 0 0 0 0 0 0;
 322 25.5 0 23 -23 1 100 1 46 5 0 0 0 0 0 0 0 0 0 0;
 322 8 3 16 -10 1 100 1 11 5 0 0 0 0 0 0 0 0 0 0;
 322 28 0 26 -26 1 100 1 51 5 0 0 0 0 0 0 0 0 0 0;
 322 15.5 1.5 16 -13 1 100 1 26 5 0 0 0 0 0 0 0 0 0 0;
 322 27 0 25 -25 1 100 1 49 5 0 0 0 0 0 0 0 0 0 0;
 322 10.5 3 16 -10 1 100 1 16 5 0 0 0 0 0 0 0 0 0 0;
 323 89.575 2 80 -76 1 100 1 152 27.15 0 0 0 0 0 0 0 0 0 0;
 323 115.575 0 102 -102 1 100 1 204 27.15 0 0 0 0 0 0 0 0 0 0;
 323 268.5 0 234 -234 1 100 1 467 70 0 0 0 0 0 0 0 0 0 0;
];
mpc.branch = [
 101 102 0.003 0.014 0.461 175 193 200 0 0 1 -30 30 0 0 0 0 0 0 0;
 101 103 0.055 0.211 0.057 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 101 105 0.022 0.085 0.023 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 102 104 0.033 0.127 0.034 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 102 106 0.05 0.192 0.052 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 103 109 0.031 0.119 0.032 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 103 124 0.002 0.084 0 400 510 600 1.015 0 1 -30 30 0 0 0 0 0 0 0;
 104 109 0.027 0.104 0.028 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 105 110 0.023 0.088 0.024 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 106 110 0.014 0.061 2.459 175 193 200 0 0 1 -30 30 0 0 0 0 0 0 0;
 107 108 0.016 0.061 0.017 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 107 203 0.042 0.161 0.044 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 108 109 0.043 0.165 0.045 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 108 110 0.043 0.165 0.045 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 109 111 0.002 0.084 0 400 510 600 1.03 0 1 -30 30 0 0 0 0 0 0 0;
 109 112 0.002 0.084 0 400 510 600 1.03 0 1 -30 30 0 0 0 0 0 0 0;
 110 111 0.002 0.084 0 400 510 600 1.015 0 1 -30 30 0 0 0 0 0 0 0;
 110 112 0.002 0.084 0 400 510 600 1.015 0 1 -30 30 0 0 0 0 0 0 0;
 111 113 0.006 0.048 0.1 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 111 114 0.005 0.042 0.088 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 112 113 0.006 0.048 0.1 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 112 123 0.012 0.097 0.203 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 113 123 0.011 0.087 0.182 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 113 215 0.01 0.075 0.158 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 114 116 0.005 0.059 0.082 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 115 116 0.002 0.017 0.036 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 115 121 0.006 0.049 0.103 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 115 121 0.006 0.049 0.103 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 115 124 0.007 0.052 0.109 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 116 117 0.003 0.026 0.055 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 116 119 0.003 0.023 0.049 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 117 118 0.002 0.014 0.03 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 117 122 0.014 0.105 0.221 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 118 121 0.003 0.026 0.055 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 118 121 0.003 0.026 0.055 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 119 120 0.005 0.04 0.083 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 119 120 0.005 0.04 0.083 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 120 123 0.003 0.022 0.046 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 120 123 0.003 0.022 0.046 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 121 122 0.009 0.068 0.142 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 123 217 0.01 0.074 0.155 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 201 202 0.003 0.014 0.461 175 193 200 0 0 1 -30 30 0 0 0 0 0 0 0;
 201 203 0.055 0.211 0.057 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 201 205 0.022 0.085 0.023 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 202 204 0.033 0.127 0.034 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 202 206 0.05 0.192 0.052 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 203 209 0.031 0.119 0.032 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 203 224 0.002 0.084 0 400 510 600 1.015 0 1 -30 30 0 0 0 0 0 0 0;
 204 209 0.027 0.104 0.028 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 205 210 0.023 0.088 0.024 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 206 210 0.014 0.061 2.459 175 193 200 0 0 1 -30 30 0 0 0 0 0 0 0;
 207 208 0.016 0.061 0.017 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 208 209 0.043 0.165 0.045 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 208 210 0.043 0.165 0.045 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 209 211 0.002 0.084 0 400 510 600 1.03 0 1 -30 30 0 0 0 0 0 0 0;
 209 212 0.002 0.084 0 400 510 600 1.03 0 1 -30 30 0 0 0 0 0 0 0;
 210 211 0.002 0.084 0 400 510 600 1.015 0 1 -30 30 0 0 0 0 0 0 0;
 210 212 0.002 0.084 0 400 510 600 1.015 0 1 -30 30 0 0 0 0 0 0 0;
 211 213 0.006 0.048 0.1 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 211 214 0.005 0.042 0.088 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 212 213 0.006 0.048 0.1 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 212 223 0.012 0.097 0.203 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 213 223 0.011 0.087 0.182 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 214 216 0.005 0.059 0.082 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 215 216 0.002 0.017 0.036 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 215 221 0.006 0.049 0.103 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 215 221 0.006 0.049 0.103 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 215 224 0.007 0.052 0.109 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 216 217 0.003 0.026 0.055 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 216 219 0.003 0.023 0.049 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 217 218 0.002 0.014 0.03 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 217 222 0.014 0.105 0.221 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 218 221 0.003 0.026 0.055 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 218 221 0.003 0.026 0.055 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 219 220 0.005 0.04 0.083 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 219 220 0.005 0.04 0.083 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 220 223 0.003 0.022 0.046 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 220 223 0.003 0.022 0.046 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 221 222 0.009 0.068 0.142 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 301 302 0.003 0.014 0.461 175 193 200 0 0 1 -30 30 0 0 0 0 0 0 0;
 301 303 0.055 0.211 0.057 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 301 305 0.022 0.085 0.023 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 302 304 0.033 0.127 0.034 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 302 306 0.05 0.192 0.052 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 303 309 0.031 0.119 0.032 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 303 324 0.002 0.084 0 400 510 600 1.015 0 1 -30 30 0 0 0 0 0 0 0;
 304 309 0.027 0.104 0.028 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 305 310 0.023 0.088 0.024 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 306 310 0.014 0.061 2.459 175 193 200 0 0 1 -30 30 0 0 0 0 0 0 0;
 307 308 0.016 0.061 0.017 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 308 309 0.043 0.165 0.045 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 308 310 0.043 0.165 0.045 175 208 220 0 0 1 -30 30 0 0 0 0 0 0 0;
 309 311 0.002 0.084 0 400 510 600 1.03 0 1 -30 30 0 0 0 0 0 0 0;
 309 312 0.002 0.084 0 400 510 600 1.03 0 1 -30 30 0 0 0 0 0 0 0;
 310 311 0.002 0.084 0 400 510 600 1.015 0 1 -30 30 0 0 0 0 0 0 0;
 310 312 0.002 0.084 0 400 510 600 1.015 0 1 -30 30 0 0 0 0 0 0 0;
 311 313 0.006 0.048 0.1 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 311 314 0.005 0.042 0.088 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 312 313 0.006 0.048 0.1 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 312 323 0.012 0.097 0.203 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 313 323 0.011 0.087 0.182 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 314 316 0.005 0.059 0.082 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 315 316 0.002 0.017 0.036 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 315 321 0.006 0.049 0.103 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 315 321 0.006 0.049 0.103 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 315 324 0.007 0.052 0.109 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 316 317 0.003 0.026 0.055 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 316 319 0.003 0.023 0.049 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 317 318 0.002 0.014 0.03 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 317 322 0.014 0.105 0.221 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 318 321 0.003 0.026 0.055 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 318 321 0.003 0.026 0.055 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 319 320 0.005 0.04 0.083 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 319 320 0.005 0.04 0.083 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 320 323 0.003 0.022 0.046 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 320 323 0.003 0.022 0.046 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 321 322 0.009 0.068 0.142 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 325 121 0.012 0.097 0.203 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 318 223 0.013 0.104 0.218 500 600 625 0 0 1 -30 30 0 0 0 0 0 0 0;
 323 325 0 0.009 0 722 893 893 0 0 1 -30 30 0 0 0 0 0 0 0;
];
mpc.gencost = [
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0 0 0;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.000213 4.4231 395.3749;
 2 1500 0 3 0.000213 4.4231 395.3749;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.004895 11.8495 665.1094;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0 0 0;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.000213 4.4231 395.3749;
 2 1500 0 3 0.000213 4.4231 395.3749;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.004895 11.8495 665.1094;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0 0 0;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.000213 4.4231 395.3749;
 2 1500 0 3 0.000213 4.4231 395.3749;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.004895 11.8495 665.1094;
];
