function mpc = pglib_opf_case73_ieee_rts__sad
mpc.version = '2';
mpc.baseMVA = 100.0;
mpc.bus = [
 101 2 108 22 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 102 2 97 20 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 103 1 180 37 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 104 1 74 15 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 105 1 71 14 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 106 1 136 28 0 -100 1 1 0 138 1 1.05 0.95 0 0 0 0;
 107 2 125 25 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 108 1 171 35 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 109 1 175 36 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 110 1 195 40 0 0 1 1 0 138 1 1.05 0.95 0 0 0 0;
 111 1 0 0 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 112 1 0 0 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 113 3 265 54 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 114 2 194 39 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 115 2 317 64 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 116 2 100 20 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 117 1 0 0 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 118 2 333 68 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 119 1 181 37 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 120 1 128 26 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 121 2 0 0 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 122 2 0 0 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 123 2 0 0 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 124 1 0 0 0 0 1 1 0 230 1 1.05 0.95 0 0 0 0;
 201 2 108 22 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 202 2 97 20 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 203 1 180 37 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 204 1 74 15 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 205 1 71 14 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 206 1 136 28 0 -100 2 1 0 138 1 1.05 0.95 0 0 0 0;
 207 2 125 25 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 208 1 171 35 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 209 1 175 36 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 210 1 195 40 0 0 2 1 0 138 1 1.05 0.95 0 0 0 0;
 211 1 0 0 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 212 1 0 0 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 213 2 265 54 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 214 2 194 39 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 215 2 317 64 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 216 2 100 20 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 217 1 0 0 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 218 2 333 68 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 219 1 181 37 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 220 1 128 26 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 221 2 0 0 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 222 2 0 0 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 223 2 0 0 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 224 1 0 0 0 0 2 1 0 230 1 1.05 0.95 0 0 0 0;
 301 2 108 22 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 302 2 97 20 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 303 1 180 37 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 304 1 74 15 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 305 1 71 14 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 306 1 136 28 0 -100 3 1 0 138 2 1.05 0.95 0 0 0 0;
 307 2 125 25 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 308 1 171 35 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 309 1 175 36 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 310 1 195 40 0 0 3 1 0 138 2 1.05 0.95 0 0 0 0;
 311 1 0 0 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 312 1 0 0 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 313 2 265 54 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 314 2 194 39 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 315 2 317 64 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 316 2 100 20 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 317 1 0 0 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 318 2 333 68 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 319 1 181 37 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 320 1 128 26 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 321 2 0 0 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 322 2 0 0 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 323 2 0 0 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 324 1 0 0 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
 325 1 0 0 0 0 3 1 0 230 2 1.05 0.95 0 0 0 0;
];
mpc.gen = [
 101 18 5 10 0 1 100 1 20 16 0 0 0 0 0 0 0 0 0 0;
 101 18 5 10 0 1 100 1 20 16 0 0 0 0 0 0 0 0 0 0;
 101 45.6 2.5 30 -25 1 100 1 76 15.2 0 0 0 0 0 0 0 0 0 0;
 101 45.6 2.5 30 -25 1 100 1 76 15.2 0 0 0 0 0 0 0 0 0 0;
 102 18 5 10 0 1 100 1 20 16 0 0 0 0 0 0 0 0 0 0;
 102 18 5 10 0 1 100 1 20 16 0 0 0 0 0 0 0 0 0 0;
 102 45.6 2.5 30 -25 1 100 1 76 15.2 0 0 0 0 0 0 0 0 0 0;
 102 45.6 2.5 30 -25 1 100 1 76 15.2 0 0 0 0 0 0 0 0 0 0;
 107 62.5 30 60 0 1 100 1 100 25 0 0 0 0 0 0 0 0 0 0;
 107 62.5 30 60 0 1 100 1 100 25 0 0 0 0 0 0 0 0 0 0;
 107 62.5 30 60 0 1 100 1 100 25 0 0 0 0 0 0 0 0 0 0;
 113 133 40 80 0 1 100 1 197 69 0 0 0 0 0 0 0 0 0 0;
 113 133 40 80 0 1 100 1 197 69 0 0 0 0 0 0 0 0 0 0;
 113 133 40 80 0 1 100 1 197 69 0 0 0 0 0 0 0 0 0 0;
 114 0 75 200 -50 1 100 1 0 0 0 0 0 0 0 0 0 0 0 0;
 115 7.2 3 6 0 1 100 1 12 2.4 0 0 0 0 0 0 0 0 0 0;
 115 7.2 3 6 0 1 100 1 12 2.4 0 0 0 0 0 0 0 0 0 0;
 115 7.2 3 6 0 1 100 1 12 2.4 0 0 0 0 0 0 0 0 0 0;
 115 7.2 3 6 0 1 100 1 12 2.4 0 0 0 0 0 0 0 0 0 0;
 115 7.2 3 6 0 1 100 1 12 2.4 0 0 0 0 0 0 0 0 0 0;
 115 104.65 15 80 -50 1 100 1 155 54.3 0 0 0 0 0 0 0 0 0 0;
 116 104.65 15 80 -50 1 100 1 155 54.3 0 0 0 0 0 0 0 0 0 0;
 118 250 75 200 -50 1 100 1 400 100 0 0 0 0 0 0 0 0 0 0;
 121 250 75 200 -50 1 100 1 400 100 0 0 0 0 0 0 0 0 0 0;
 122 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 122 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 122 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 122 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 122 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 122 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 123 104.65 15 80 -50 1 100 1 155 54.3 0 0 0 0 0 0 0 0 0 0;
 123 104.65 15 80 -50 1 100 1 155 54.3 0 0 0 0 0 0 0 0 0 0;
 123 245 62.5 150 -25 1 100 1 350 140 0 0 0 0 0 0 0 0 0 0;
 201 18 5 10 0 1 100 1 20 16 0 0 0 0 0 0 0 0 0 0;
 201 18 5 10 0 1 100 1 20 16 0 0 0 0 0 0 0 0 0 0;
 201 45.6 2.5 30 -25 1 100 1 76 15.2 0 0 0 0 0 0 0 0 0 0;
 201 45.6 2.5 30 -25 1 100 1 76 15.2 0 0 0 0 0 0 0 0 0 0;
 202 18 5 10 0 1 100 1 20 16 0 0 0 0 0 0 0 0 0 0;
 202 18 5 10 0 1 100 1 20 16 0 0 0 0 0 0 0 0 0 0;
 202 45.6 2.5 30 -25 1 100 1 76 15.2 0 0 0 0 0 0 0 0 0 0;
 202 45.6 2.5 30 -25 1 100 1 76 15.2 0 0 0 0 0 0 0 0 0 0;
 207 62.5 30 60 0 1 100 1 100 25 0 0 0 0 0 0 0 0 0 0;
 207 62.5 30 60 0 1 100 1 100 25 0 0 0 0 0 0 0 0 0 0;
 207 62.5 30 60 0 1 100 1 100 25 0 0 0 0 0 0 0 0 0 0;
 213 133 40 80 0 1 100 1 197 69 0 0 0 0 0 0 0 0 0 0;
 213 133 40 80 0 1 100 1 197 69 0 0 0 0 0 0 0 0 0 0;
 213 133 40 80 0 1 100 1 197 69 0 0 0 0 0 0 0 0 0 0;
 214 0 75 200 -50 1 100 1 0 0 0 0 0 0 0 0 0 0 0 0;
 215 7.2 3 6 0 1 100 1 12 2.4 0 0 0 0 0 0 0 0 0 0;
 215 7.2 3 6 0 1 100 1 12 2.4 0 0 0 0 0 0 0 0 0 0;
 215 7.2 3 6 0 1 100 1 12 2.4 0 0 0 0 0 0 0 0 0 0;
 215 7.2 3 6 0 1 100 1 12 2.4 0 0 0 0 0 0 0 0 0 0;
 215 7.2 3 6 0 1 100 1 12 2.4 0 0 0 0 0 0 0 0 0 0;
 215 104.65 15 80 -50 1 100 1 155 54.3 0 0 0 0 0 0 0 0 0 0;
 216 104.65 15 80 -50 1 100 1 155 54.3 0 0 0 0 0 0 0 0 0 0;
 218 250 75 200 -50 1 100 1 400 100 0 0 0 0 0 0 0 0 0 0;
 221 250 75 200 -50 1 100 1 400 100 0 0 0 0 0 0 0 0 0 0;
 222 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 222 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 222 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 222 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 222 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 222 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 223 104.65 15 80 -50 1 100 1 155 54.3 0 0 0 0 0 0 0 0 0 0;
 223 104.65 15 80 -50 1 100 1 155 54.3 0 0 0 0 0 0 0 0 0 0;
 223 245 62.5 150 -25 1 100 1 350 140 0 0 0 0 0 0 0 0 0 0;
 301 18 5 10 0 1 100 1 20 16 0 0 0 0 0 0 0 0 0 0;
 301 18 5 10 0 1 100 1 20 16 0 0 0 0 0 0 0 0 0 0;
 301 45.6 2.5 30 -25 1 100 1 76 15.2 0 0 0 0 0 0 0 0 0 0;
 301 45.6 2.5 30 -25 1 100 1 76 15.2 0 0 0 0 0 0 0 0 0 0;
 302 18 5 10 0 1 100 1 20 16 0 0 0 0 0 0 0 0 0 0;
 302 18 5 10 0 1 100 1 20 16 0 0 0 0 0 0 0 0 0 0;
 302 45.6 2.5 30 -25 1 100 1 76 15.2 0 0 0 0 0 0 0 0 0 0;
 302 45.6 2.5 30 -25 1 100 1 76 15.2 0 0 0 0 0 0 0 0 0 0;
 307 62.5 30 60 0 1 100 1 100 25 0 0 0 0 0 0 0 0 0 0;
 307 62.5 30 60 0 1 100 1 100 25 0 0 0 0 0 0 0 0 0 0;
 307 62.5 30 60 0 1 100 1 100 25 0 0 0 0 0 0 0 0 0 0;
 313 133 40 80 0 1 100 1 197 69 0 0 0 0 0 0 0 0 0 0;
 313 133 40 80 0 1 100 1 197 69 0 0 0 0 0 0 0 0 0 0;
 313 133 40 80 0 1 100 1 197 69 0 0 0 0 0 0 0 0 0 0;
 314 0 75 200 -50 1 100 1 0 0 0 0 0 0 0 0 0 0 0 0;
 315 7.2 3 6 0 1 100 1 12 2.4 0 0 0 0 0 0 0 0 0 0;
 315 7.2 3 6 0 1 100 1 12 2.4 0 0 0 0 0 0 0 0 0 0;
 315 7.2 3 6 0 1 100 1 12 2.4 0 0 0 0 0 0 0 0 0 0;
 315 7.2 3 6 0 1 100 1 12 2.4 0 0 0 0 0 0 0 0 0 0;
 315 7.2 3 6 0 1 100 1 12 2.4 0 0 0 0 0 0 0 0 0 0;
 315 104.65 15 80 -50 1 100 1 155 54.3 0 0 0 0 0 0 0 0 0 0;
 316 104.65 15 80 -50 1 100 1 155 54.3 0 0 0 0 0 0 0 0 0 0;
 318 250 75 200 -50 1 100 1 400 100 0 0 0 0 0 0 0 0 0 0;
 321 250 75 200 -50 1 100 1 400 100 0 0 0 0 0 0 0 0 0 0;
 322 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 322 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 322 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 322 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 322 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 322 30 3 16 -10 1 100 1 50 10 0 0 0 0 0 0 0 0 0 0;
 323 104.65 15 80 -50 1 100 1 155 54.3 0 0 0 0 0 0 0 0 0 0;
 323 104.65 15 80 -50 1 100 1 155 54.3 0 0 0 0 0 0 0 0 0 0;
 323 245 62.5 150 -25 1 100 1 350 140 0 0 0 0 0 0 0 0 0 0;
];
mpc.branch = [
 101 102 0.003 0.014 0.461 175 193 200 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 101 103 0.055 0.211 0.057 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 101 105 0.022 0.085 0.023 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 102 104 0.033 0.127 0.034 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 102 106 0.05 0.192 0.052 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 103 109 0.031 0.119 0.032 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 103 124 0.002 0.084 0 400 510 600 1.015 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 104 109 0.027 0.104 0.028 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 105 110 0.023 0.088 0.024 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 106 110 0.014 0.061 2.459 175 193 200 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 107 108 0.016 0.061 0.017 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 107 203 0.042 0.161 0.044 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 108 109 0.043 0.165 0.045 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 108 110 0.043 0.165 0.045 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 109 111 0.002 0.084 0 400 510 600 1.03 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 109 112 0.002 0.084 0 400 510 600 1.03 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 110 111 0.002 0.084 0 400 510 600 1.015 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 110 112 0.002 0.084 0 400 510 600 1.015 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 111 113 0.006 0.048 0.1 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 111 114 0.005 0.042 0.088 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 112 113 0.006 0.048 0.1 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 112 123 0.012 0.097 0.203 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 113 123 0.011 0.087 0.182 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 113 215 0.01 0.075 0.158 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 114 116 0.005 0.059 0.082 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 115 116 0.002 0.017 0.036 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 115 121 0.006 0.049 0.103 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 115 121 0.006 0.049 0.103 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 115 124 0.007 0.052 0.109 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 116 117 0.003 0.026 0.055 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 116 119 0.003 0.023 0.049 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 117 118 0.002 0.014 0.03 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 117 122 0.014 0.105 0.221 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 118 121 0.003 0.026 0.055 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 118 121 0.003 0.026 0.055 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 119 120 0.005 0.04 0.083 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 119 120 0.005 0.04 0.083 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 120 123 0.003 0.022 0.046 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 120 123 0.003 0.022 0.046 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 121 122 0.009 0.068 0.142 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 123 217 0.01 0.074 0.155 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 201 202 0.003 0.014 0.461 175 193 200 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 201 203 0.055 0.211 0.057 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 201 205 0.022 0.085 0.023 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 202 204 0.033 0.127 0.034 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 202 206 0.05 0.192 0.052 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 203 209 0.031 0.119 0.032 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 203 224 0.002 0.084 0 400 510 600 1.015 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 204 209 0.027 0.104 0.028 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 205 210 0.023 0.088 0.024 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 206 210 0.014 0.061 2.459 175 193 200 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 207 208 0.016 0.061 0.017 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 208 209 0.043 0.165 0.045 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 208 210 0.043 0.165 0.045 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 209 211 0.002 0.084 0 400 510 600 1.03 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 209 212 0.002 0.084 0 400 510 600 1.03 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 210 211 0.002 0.084 0 400 510 600 1.015 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 210 212 0.002 0.084 0 400 510 600 1.015 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 211 213 0.006 0.048 0.1 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 211 214 0.005 0.042 0.088 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 212 213 0.006 0.048 0.1 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 212 223 0.012 0.097 0.203 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 213 223 0.011 0.087 0.182 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 214 216 0.005 0.059 0.082 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 215 216 0.002 0.017 0.036 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 215 221 0.006 0.049 0.103 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 215 221 0.006 0.049 0.103 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 215 224 0.007 0.052 0.109 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 216 217 0.003 0.026 0.055 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 216 219 0.003 0.023 0.049 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 217 218 0.002 0.014 0.03 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 217 222 0.014 0.105 0.221 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 218 221 0.003 0.026 0.055 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 218 221 0.003 0.026 0.055 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 219 220 0.005 0.04 0.083 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 219 220 0.005 0.04 0.083 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 220 223 0.003 0.022 0.046 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 220 223 0.003 0.022 0.046 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 221 222 0.009 0.068 0.142 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 301 302 0.003 0.014 0.461 175 193 200 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 301 303 0.055 0.211 0.057 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 301 305 0.022 0.085 0.023 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 302 304 0.033 0.127 0.034 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 302 306 0.05 0.192 0.052 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 303 309 0.031 0.119 0.032 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 303 324 0.002 0.084 0 400 510 600 1.015 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 304 309 0.027 0.104 0.028 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 305 310 0.023 0.088 0.024 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 306 310 0.014 0.061 2.459 175 193 200 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 307 308 0.016 0.061 0.017 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 308 309 0.043 0.165 0.045 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 308 310 0.043 0.165 0.045 175 208 220 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 309 311 0.002 0.084 0 400 510 600 1.03 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 309 312 0.002 0.084 0 400 510 600 1.03 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 310 311 0.002 0.084 0 400 510 600 1.015 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 310 312 0.002 0.084 0 400 510 600 1.015 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 311 313 0.006 0.048 0.1 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 311 314 0.005 0.042 0.088 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 312 313 0.006 0.048 0.1 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 312 323 0.012 0.097 0.203 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 313 323 0.011 0.087 0.182 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 314 316 0.005 0.059 0.082 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 315 316 0.002 0.017 0.036 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 315 321 0.006 0.049 0.103 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 315 321 0.006 0.049 0.103 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 315 324 0.007 0.052 0.109 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 316 317 0.003 0.026 0.055 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 316 319 0.003 0.023 0.049 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 317 318 0.002 0.014 0.03 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 317 322 0.014 0.105 0.221 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 318 321 0.003 0.026 0.055 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 318 321 0.003 0.026 0.055 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 319 320 0.005 0.04 0.083 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 319 320 0.005 0.04 0.083 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 320 323 0.003 0.022 0.046 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 320 323 0.003 0.022 0.046 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 321 322 0.009 0.068 0.142 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 325 121 0.012 0.097 0.203 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 318 223 0.013 0.104 0.218 500 600 625 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
 323 325 0 0.009 0 722 893 893 0 0 1 -7.607340972 7.607340972 0 0 0 0 0 0 0;
];
mpc.gencost = [
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0 0 0;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.000213 4.4231 395.3749;
 2 1500 0 3 0.000213 4.4231 395.3749;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.004895 11.8495 665.1094;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0 0 0;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.000213 4.4231 395.3749;
 2 1500 0 3 0.000213 4.4231 395.3749;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.004895 11.8495 665.1094;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0 130 400.6849;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.014142 16.0811 212.3076;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.052672 43.6615 781.521;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0.00717 48.5804 832.7575;
 2 1500 0 3 0 0 0;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.328412 56.564 86.3852;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.000213 4.4231 395.3749;
 2 1500 0 3 0.000213 4.4231 395.3749;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0 0.001 0.001;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.008342 12.3883 382.2391;
 2 1500 0 3 0.004895 11.8495 665.1094;
];
