function mpc = pglib_opf_case20758_epigrids
mpc.version = '2';
mpc.baseMVA = 100.0;
mpc.bus = [
 58635 59564 0.014507 0.17285 0.06051 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58635 75502 0.001 0.04999 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58635 75502 0.001 0.04999 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58636 76068 0.002421 0.015957 0.004 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58637 59594 0.0002 0.003021 0.00176 614 644.7 675.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58637 59611 0.003486 0.043821 0.01358 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58637 59611 0.003486 0.043821 0.01358 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58637 75503 0.001 0.04999 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58637 75503 0.001 0.04999 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58638 59774 0.004914 0.05105 0.01579 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58638 59776 0.007464 0.031071 0.00969 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58638 59845 0.012357 0.10405 0.03086 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58638 75504 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58638 75504 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58639 59681 0.005671 0.071371 0.02213 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58639 59681 0.005671 0.071371 0.02213 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58639 59685 0.006421 0.026693 0.00623 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58639 59686 0.003743 0.044493 0.0155 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58639 59686 0.003743 0.044493 0.0155 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75502 58640 0.011343 0.050557 0.00086 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75502 58640 0.011343 0.050557 0.00086 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58640 75927 0.154557 0.605329 0.01347 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58640 75927 0.154557 0.605329 0.01347 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58641 59761 0.062514 0.116257 0.00272 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58641 75948 0.011629 0.0239 0.00046 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58642 59463 0.003771 0.012579 0.00319 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58642 59467 0.007186 0.056029 0.01676 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 58642 59470 0.002186 0.01615 0.00466 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58643 59479 0.054171 0.185086 0.00403 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 58643 61546 0.04855 0.1287 0.00326 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58644 59615 0.005257 0.050479 0.01469 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58644 60076 0.0119 0.152757 0.04576 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58644 60076 0.0119 0.152757 0.04576 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58644 75505 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58644 75505 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58645 59595 0.13605 0.532486 0.01184 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58645 59595 0.13605 0.532486 0.01184 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58645 59609 0.027479 0.078814 0.00121 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58645 59610 0.037386 0.200857 0.00477 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 58646 59553 0.142543 0.636679 0.01085 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58646 59553 0.142543 0.636679 0.01085 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58646 59683 0.096029 0.336593 0.00934 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58646 59683 0.096029 0.336593 0.00934 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58646 59684 0.07735 0.096029 0.00209 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75476 58647 1.4e-05 0.000236 0.00079 946 993.3 1040.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58647 75506 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 58647 75506 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 75507 58647 0.001897 0.083478 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 75507 58647 0.001897 0.083478 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 58647 79712 0.005636 0.114793 0.43796 1158 1215.9 1273.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58648 59659 0.003329 0.012657 0.00354 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58648 59685 0.023864 0.092914 0.02484 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58649 59553 0.0398 0.155471 0.00345 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58649 59553 0.0398 0.155471 0.00345 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75502 58649 0.009264 0.032436 0.0009 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75502 58649 0.009264 0.032436 0.0009 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58649 75927 0.156336 0.612329 0.01363 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58649 75927 0.156336 0.612329 0.01363 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75468 58650 0.179193 0.528043 0.01085 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58650 75881 0.055264 0.193564 0.00536 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58650 75886 0.0097 0.058736 0.00184 125 131.25 137.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58651 76069 0.040979 0.0762 0.00179 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58652 75905 0.020436 0.090571 0.00272 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58653 59596 0.07245 0.283114 0.00629 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58653 59596 0.07245 0.283114 0.00629 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58653 59609 0.049736 0.131843 0.00334 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58653 59610 0.03155 0.140614 0.00239 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58653 59610 0.03155 0.140614 0.00239 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75490 58654 0.000657 0.00445 0.0082 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58654 75508 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 58654 75508 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 75468 58655 0.053857 0.16525 0.00448 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 58655 75883 0.053143 0.207614 0.00461 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58655 75883 0.053143 0.207614 0.00461 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58655 76058 0.022 0.040914 0.00096 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58656 59463 0.003886 0.017714 0.00562 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58656 59470 0.002264 0.010793 0.00313 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58656 59475 0.012236 0.071714 0.01955 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58657 59841 0.078529 0.161414 0.00308 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58657 75956 0.06645 0.136579 0.00261 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58657 75981 0.035407 0.120964 0.00263 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 58658 59775 0.019657 0.067157 0.00146 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 58658 75957 0.00915 0.045414 0.00109 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58659 60613 0.002293 0.040314 4.86121 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 58659 60613 0.002293 0.040314 4.86121 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 58659 60907 0.002436 0.044593 5.20757 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 58659 60981 0.000157 0.004371 0.42574 4112 4317.6 4523.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58659 75509 0.000205 0.015367 0 950 950 950 1 0 1 -30 30 0 0 0 0 0 0 0;
 58659 75509 0.000205 0.015367 0 950 950 950 1 0 1 -30 30 0 0 0 0 0 0 0;
 75510 58659 0.000384 0.028831 0 600 600 600 1 0 1 -30 30 0 0 0 0 0 0 0;
 75510 58659 0.000384 0.028831 0 600 600 600 1 0 1 -30 30 0 0 0 0 0 0 0;
 58660 60202 0.001571 0.018186 0.15966 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58660 60423 0.000764 0.012907 0.13362 998 1047.9 1097.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58660 75511 0.000242 0.01818 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 58660 75511 0.000242 0.01818 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 58660 76606 0.002407 0.026314 0.25922 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58661 61150 0.000564 0.007036 0.48269 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58661 75514 0.000106 0.008461 0 1300 1300 1300 1 0 1 -30 30 0 0 0 0 0 0 0;
 58661 75514 0.000106 0.008461 0 1300 1300 1300 1 0 1 -30 30 0 0 0 0 0 0 0;
 75515 58661 0.000309 0.021623 0 800 800 800 1 0 1 -30 30 0 0 0 0 0 0 0;
 75515 58661 0.000309 0.021623 0 800 800 800 1 0 1 -30 30 0 0 0 0 0 0 0;
 58662 75516 0.000212 0.016922 0 650 650 650 1 0 1 -30 30 0 0 0 0 0 0 0;
 58662 75516 0.000212 0.016922 0 650 650 650 1 0 1 -30 30 0 0 0 0 0 0 0;
 58663 59958 0.000164 0.002521 0.01314 1083 1137.15 1191.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58663 60333 0.000557 0.004764 0.00906 417 437.85 458.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58663 75518 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 58663 75518 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 75519 58663 0.001897 0.083478 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 75519 58663 0.001897 0.083478 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 58664 60965 0.000236 0.002914 0.04674 1190 1249.5 1309 0 0 1 -30 30 0 0 0 0 0 0 0;
 58664 60971 0.000264 0.00325 0.0521 1190 1249.5 1309 0 0 1 -30 30 0 0 0 0 0 0 0;
 58664 75520 0.000438 0.032886 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58664 75520 0.000438 0.032886 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58665 60069 0.002486 0.02835 0.25692 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58665 60242 0.002636 0.030479 0.26822 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 75478 58665 0.0011 0.012086 0.11748 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58665 75522 0.000329 0.024664 0 600 600 600 1 0 1 -30 30 0 0 0 0 0 0 0;
 58665 75522 0.000329 0.024664 0 600 600 600 1 0 1 -30 30 0 0 0 0 0 0 0;
 58666 60956 0.01375 0.055064 0.01388 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58666 61633 0.020971 0.081636 0.02182 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75522 58666 0.002229 0.020214 0.00659 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58667 60976 0.006464 0.043143 0.08145 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58667 61154 0.000329 0.002121 0.00423 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58667 75523 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 58667 75523 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 58668 60388 0.000564 0.004986 0.00884 417 437.85 458.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58668 75524 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 58668 75524 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 58669 60239 0.000164 0.001929 0.14492 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58669 75525 0.000163 0.012221 0 900 900 900 1 0 1 -30 30 0 0 0 0 0 0 0;
 58669 75525 0.000163 0.012221 0 900 900 900 1 0 1 -30 30 0 0 0 0 0 0 0;
 75526 58669 0.000419 0.031452 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 75526 58669 0.000419 0.031452 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 58670 60455 0.000307 0.003679 0.27601 244 244 244 0 0 1 -30 30 0 0 0 0 0 0 0;
 58670 61007 0.000343 0.004386 0.28954 244 244 244 0 0 1 -30 30 0 0 0 0 0 0 0;
 58670 75527 1e-06 1e-05 0 900 1125 1350 0 0 1 -30 30 0 0 0 0 0 0 0;
 58670 75527 1e-06 1e-05 0 900 1125 1350 0 0 1 -30 30 0 0 0 0 0 0 0;
 58671 60957 0.000293 0.00345 0.25909 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58671 75529 0.000354 0.026543 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 58671 75529 0.000354 0.026543 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 58672 61014 0.0005 0.007907 0.12991 1419 1489.95 1560.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58672 75530 0.000296 0.02222 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58672 75530 0.000296 0.02222 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 75531 58672 0.000949 0.049324 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 75531 58672 0.000949 0.049324 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 58673 60976 0.002557 0.017464 0.03145 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58673 75532 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58673 75532 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 75533 58673 0.002854 0.1113 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 75533 58673 0.002854 0.1113 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58673 76146 0.006336 0.07355 0.14166 512 537.6 563.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58674 58697 0.000171 0.002664 0.02775 960 1008 1056 0 0 1 -30 30 0 0 0 0 0 0 0;
 58674 75534 0.00025 0.019998 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 58674 75534 0.00025 0.019998 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 75529 58675 0.0011 0.007693 0.0131 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58675 75535 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 58675 75535 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 58676 75536 0.000296 0.02222 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58676 75536 0.000296 0.02222 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58676 75730 0.001457 0.024693 0.45012 1536 1612.8 1689.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58677 60200 0.000493 0.005843 0.43908 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58677 60239 0.000729 0.00875 0.65817 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58677 75537 0.000209 0.014665 0 750 750 750 1 0 1 -30 30 0 0 0 0 0 0 0;
 58677 75537 0.000209 0.014665 0 750 750 750 1 0 1 -30 30 0 0 0 0 0 0 0;
 75538 58677 0.000433 0.032442 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 75538 58677 0.000433 0.032442 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58678 61593 0.000507 0.008379 0.09059 998 1047.9 1097.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58678 75539 0.000783 0.042278 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 58678 75539 0.000783 0.042278 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 58679 61019 0.000743 0.019571 2.123 4112 4317.6 4523.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58679 75540 8.1e-05 0.00647 0 1700 1700 1700 1 0 1 -30 30 0 0 0 0 0 0 0;
 58679 75540 8.1e-05 0.00647 0 1700 1700 1700 1 0 1 -30 30 0 0 0 0 0 0 0;
 58680 58688 2.1e-05 0.000657 0.06404 4112 4317.6 4523.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58680 58696 0.000579 0.015871 1.56329 4112 4317.6 4523.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58681 60893 0.033714 0.187757 0.05737 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58681 60948 0.011214 0.085986 0.02306 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58681 60950 0.0165 0.066079 0.01666 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58681 60954 0.014936 0.049843 0.01264 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58681 75543 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58681 75543 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58681 76140 0.0189 0.095036 0.02476 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58681 76612 0.021771 0.125286 0.03556 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58682 60956 0.019793 0.052321 0.01225 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75522 58682 0.000321 0.001293 0.00033 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58683 60956 0.012636 0.038621 0.00835 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75479 58683 0.006914 0.037957 0.01004 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58684 60239 9.3e-05 0.0012 0.07677 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58684 75544 0.000209 0.014665 0 750 750 750 1 0 1 -30 30 0 0 0 0 0 0 0;
 58684 75544 0.000209 0.014665 0 750 750 750 1 0 1 -30 30 0 0 0 0 0 0 0;
 75545 58684 0.000513 0.038441 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 75545 58684 0.000513 0.038441 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58685 61214 0.006064 0.042543 0.07253 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58685 61585 0.000479 0.003107 0.00619 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58685 75546 0.001863 0.072643 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58685 75546 0.001863 0.072643 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58686 60412 0.001071 0.020007 1.64636 2720 2856 2992 0 0 1 -30 30 0 0 0 0 0 0 0;
 58686 61623 9.3e-05 0.002436 0.23701 4112 4317.6 4523.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58686 75547 0.000174 0.013904 0 1050 1050 1050 1 0 1 -30 30 0 0 0 0 0 0 0;
 58686 75547 0.000174 0.013904 0 1050 1050 1050 1 0 1 -30 30 0 0 0 0 0 0 0;
 58687 60423 0.000529 0.005821 0.05657 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58687 61554 0.001121 0.018821 0.19504 998 1047.9 1097.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58687 75550 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58687 75550 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 75551 58687 0.001184 0.059188 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 75551 58687 0.001184 0.059188 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58688 61560 0.000757 0.012129 1.41636 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 58688 75552 0.000137 0.010999 0 1000 1000 1000 1 0 1 -30 30 0 0 0 0 0 0 0;
 58688 75552 0.000137 0.010999 0 1000 1000 1000 1 0 1 -30 30 0 0 0 0 0 0 0;
 58689 58710 0.003593 0.0235 0.00598 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58689 60950 0.022986 0.059107 0.01464 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58689 75553 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58689 75553 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58689 76595 0.011107 0.096307 0.03462 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58690 61091 0.000586 0.002571 0.00089 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58690 61092 0.000779 0.004979 0.00168 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 58691 58696 0.000136 0.002471 0.20044 2720 2856 2992 0 0 1 -30 30 0 0 0 0 0 0 0;
 58691 60412 0.000271 0.003238 0.24291 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58691 61455 0.0021 0.027629 1.80721 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58691 75554 8.3e-05 0.006666 0 1650 1650 1650 1 0 1 -30 30 0 0 0 0 0 0 0;
 58691 75554 8.3e-05 0.006666 0 1650 1650 1650 1 0 1 -30 30 0 0 0 0 0 0 0;
 58692 61578 0.003743 0.014971 0.00377 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58692 61581 0.008986 0.029307 0.00778 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58693 61191 0.016736 0.052314 0.01516 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58693 61592 0.006021 0.016886 0.00434 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75546 58693 2.9e-05 0.000107 3e-05 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58693 76578 0.004607 0.027864 0.00711 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58693 76583 0.002171 0.009021 0.00211 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58694 61205 0.005971 0.043636 0.01122 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 58694 61210 0.01205 0.092386 0.02477 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58694 75573 0.014671 0.101907 0.02913 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 58695 58709 0.01235 0.068543 0.02085 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58695 58715 0.001436 0.011029 0.00296 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58695 60958 0.029729 0.152164 0.03838 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58695 75555 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58695 75555 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58696 75556 0.000101 0.00811 0 1800 1800 1800 1 0 1 -30 30 0 0 0 0 0 0 0;
 58696 75556 0.000101 0.00811 0 1800 1800 1800 1 0 1 -30 30 0 0 0 0 0 0 0;
 58697 61558 0.002043 0.02105 0.23376 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58697 75559 0.000157 0.011764 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 58697 75559 0.000157 0.011764 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 58698 58717 0.000621 0.005343 0.01174 435 456.75 478.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58698 75561 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58698 75561 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58699 61163 0.01325 0.043221 0.01148 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58699 75562 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58699 75562 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58699 76396 0.013707 0.048786 0.01085 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58700 61023 0.001857 0.00655 0.00148 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58700 61037 0.001014 0.00395 0.00106 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58700 76411 0.000886 0.005514 0.00134 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58701 60371 0.000921 0.002871 0.00083 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58701 76053 0.004643 0.016186 0.00375 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58701 76185 0.001421 0.003579 0.00093 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58702 59488 0.004143 0.014214 0.00341 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58702 60392 0.001436 0.004679 0.00124 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58702 75563 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58702 75563 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58703 61214 0.00035 0.002429 0.00428 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58703 61220 0.001743 0.011407 0.02239 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58703 75564 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 58703 75564 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 58704 61486 0.027771 0.075643 0.01667 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58704 61489 0.016886 0.043771 0.01324 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58704 75565 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58704 75565 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75517 58705 0.007271 0.041321 0.00075 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58706 61328 0.000179 0.001957 0.01903 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58706 75566 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58706 75566 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58707 60438 0.011886 0.053979 0.01874 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58707 75568 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58707 75568 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58707 76213 0.008071 0.040814 0.01136 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58708 60435 0.014007 0.037114 0.00094 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58708 76209 0.019307 0.075121 0.00126 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 58709 60287 0.004093 0.029171 0.00904 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58709 60291 0.013029 0.050686 0.01354 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58709 60403 0.003321 0.025014 0.00694 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58709 75569 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 58709 75569 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 58709 76148 0.01065 0.0556 0.01339 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58709 76199 0.015114 0.050943 0.01266 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58710 60950 0.006679 0.035971 0.00989 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58710 60951 0.009293 0.057157 0.01649 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58711 61236 0.001914 0.003936 8e-05 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58711 61237 0.009807 0.022764 0.00034 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58712 60970 0.001357 0.010921 0.02053 397 416.85 436.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58712 60976 0.0041 0.027843 0.05073 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58712 75570 0.001863 0.072643 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58712 75570 0.001863 0.072643 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 75571 58712 0.004637 0.16694 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75571 58712 0.004637 0.16694 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58713 61561 0.003743 0.0102 0.00225 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58713 61565 0.000536 0.00145 0.00033 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58713 61573 0.000707 0.002821 0.00071 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58713 61574 0.001964 0.009007 0.00231 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58713 61575 0.00205 0.006907 0.00171 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75552 58714 0.000221 0.002271 0.02519 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58714 75572 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58714 75572 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58715 60283 0.010979 0.044671 0.01089 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58715 60403 0.010643 0.041829 0.01094 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58715 75575 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58715 75575 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58716 60977 0.004521 0.017186 0.00481 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58716 75576 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58716 75576 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58717 60980 0.0008 0.013264 0.04898 1023 1074.15 1125.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58717 61496 0.000671 0.01065 0.02234 647 679.35 711.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58717 75577 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58717 75577 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 75578 58717 0.002854 0.1113 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 75578 58717 0.002854 0.1113 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58718 60830 0.000864 0.009779 0.08905 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58718 60889 0.000521 0.006221 0.0571 768 806.4 844.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58718 75579 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58718 75579 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 75557 58719 0.003229 0.023264 0.01943 437 458.85 480.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58719 76136 0.005064 0.0521 0.01478 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58719 76137 0.00385 0.03305 0.00941 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58720 61215 0.002243 0.010671 0.00309 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75564 58720 0.000343 0.002121 0.0006 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58721 60978 0.038314 0.078414 0.00193 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58722 60983 0.002986 0.010564 0.00238 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58722 60987 0.023593 0.059329 0.01538 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58722 75582 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58722 75582 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58723 61196 0.003307 0.012029 0.00369 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58723 61199 0.005386 0.013536 0.00351 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58723 61201 0.004193 0.016786 0.00423 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58723 61202 0.010764 0.025943 0.00733 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58724 60438 0.023471 0.097629 0.02281 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58724 76213 0.005464 0.019871 0.00609 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58725 61436 0.000171 0.001907 0.0185 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58725 75583 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58725 75583 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58726 61474 0.010057 0.028843 0.00044 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58727 61057 0.182293 0.373571 0.00921 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58727 61153 0.0737 0.145936 0.00214 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58727 61171 0.079507 0.15745 0.00231 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58727 61538 0.105093 0.07445 0.00118 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58727 76397 0.07875 0.138514 0.0026 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58728 61469 0.006771 0.033586 0.0008 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58728 76549 0.064821 0.0706 0.00096 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 58729 60889 0.000107 0.00125 0.01136 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58729 60891 0.000129 0.001479 0.0138 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58729 75585 0.001184 0.059188 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58729 75585 0.001184 0.059188 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58730 60890 0.007071 0.024264 0.00581 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58730 60892 0.003907 0.019771 0.0055 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58731 61074 0.009279 0.026021 0.0067 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58731 61163 0.003779 0.009993 0.00234 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58732 61015 0.038357 0.133879 0.0311 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58732 61486 0.02655 0.091129 0.02185 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58732 75586 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58732 75586 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58732 76408 0.007179 0.029643 0.00701 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58733 60258 0.0005 0.005664 0.05117 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58733 75587 0.000529 0.036996 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58733 75587 0.000529 0.036996 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58734 60405 0.000493 0.005414 0.05259 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58734 60971 0.001129 0.019236 0.19543 998 1047.9 1097.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58734 75588 0.000296 0.02222 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58734 75588 0.000296 0.02222 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58735 61668 0.000879 0.016264 1.33107 2720 2856 2992 0 0 1 -30 30 0 0 0 0 0 0 0;
 58735 61685 0.001393 0.018514 1.80179 2385 2504.25 2623.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58735 61756 0.000357 0.009264 0.98929 4112 4317.6 4523.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58735 75589 0.00013 0.010428 0 1400 1400 1400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58735 75589 0.00013 0.010428 0 1400 1400 1400 1 0 1 -30 30 0 0 0 0 0 0 0;
 75590 58735 0.000271 0.020351 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 75590 58735 0.000271 0.020351 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 58736 61692 0.000629 0.007507 0.56446 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58736 75591 7.9e-05 0.006285 0 1750 1750 1750 1 0 1 -30 30 0 0 0 0 0 0 0;
 58736 75591 7.9e-05 0.006285 0 1750 1750 1750 1 0 1 -30 30 0 0 0 0 0 0 0;
 58737 61752 0.0013 0.016307 1.12729 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58737 75593 0.000521 0.036496 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58737 75593 0.000521 0.036496 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 75594 58737 0.000432 0.034597 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 75594 58737 0.000432 0.034597 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 58738 61675 0.003257 0.021164 0.04218 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58738 75597 0.001064 0.0093 0.01696 417 437.85 458.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58739 61756 0.000657 0.011121 1.08821 2720 2856 2992 0 0 1 -30 30 0 0 0 0 0 0 0;
 58739 61773 0.0001 0.00255 0.27091 4112 4317.6 4523.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58739 75595 0.00016 0.012814 0 1350 1350 1350 1 0 1 -30 30 0 0 0 0 0 0 0;
 58739 75595 0.00016 0.012814 0 1350 1350 1350 1 0 1 -30 30 0 0 0 0 0 0 0;
 58740 61660 0.002557 0.044986 6.00036 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 58740 61673 0.000457 0.005686 0.3898 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58740 61685 0.00205 0.037957 3.88157 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 58740 61685 0.00205 0.037957 3.88157 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 58740 75596 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -30 30 0 0 0 0 0 0 0;
 58740 75596 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -30 30 0 0 0 0 0 0 0;
 75597 58740 0.000216 0.016221 0 900 900 900 1 0 1 -30 30 0 0 0 0 0 0 0;
 75597 58740 0.000216 0.016221 0 900 900 900 1 0 1 -30 30 0 0 0 0 0 0 0;
 58741 58746 3.6e-05 0.0001 3e-05 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75594 58741 7.1e-05 0.000464 0.00016 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 58741 76631 0.068843 0.185364 0.04216 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58742 61672 0.006679 0.075579 0.02913 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58742 61672 0.006679 0.075579 0.02913 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58742 61739 0.071614 0.28885 0.0735 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58743 58756 0.001686 0.010693 0.0029 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58744 61648 0.000607 0.007264 0.54596 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58744 75598 0.000513 0.038441 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58744 75598 0.000513 0.038441 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58745 61734 0.02255 0.078971 0.02619 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58745 61735 0.0351 0.096243 0.02095 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58745 76630 0.019386 0.0544 0.01401 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58746 61667 0.031671 0.108757 0.02609 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75594 58746 0.000107 0.000436 0.00015 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58747 61661 0.029629 0.112771 0.03162 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75594 58747 0.000336 0.001214 0.00037 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58747 75600 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58747 75600 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58747 75601 7e-06 5e-05 1e-05 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58748 61778 0.006164 0.076129 0.14254 528 554.4 580.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75593 58748 7.1e-05 0.000493 0.00084 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58748 75601 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 58748 75601 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 75602 58748 0.002854 0.1113 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 75602 58748 0.002854 0.1113 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58749 61772 0.018521 0.046571 0.01206 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75595 58749 0.002771 0.006964 0.00181 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58750 61772 0.0129 0.032436 0.00841 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75595 58750 0.006243 0.016207 0.00394 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58751 58759 0.001057 0.007793 0.00197 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 58751 61669 0.034907 0.121807 0.02829 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58751 61739 0.034271 0.190893 0.05834 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58751 76625 0.064493 0.166214 0.04128 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58752 58766 0.003271 0.02035 0.00574 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75598 58752 0.003607 0.023571 0.00599 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58753 61707 0.0017 0.021279 0.01446 567 595.35 623.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58753 64462 0.003614 0.045243 0.03077 567 595.35 623.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58753 75603 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58753 75603 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58754 58766 0.00175 0.010014 0.00333 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58754 61672 0.016643 0.102436 0.02959 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58755 75608 0.012593 0.0561 0.00095 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58756 61736 0.009493 0.082271 0.02956 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58756 76629 0.021686 0.076671 0.01729 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58756 76630 0.008907 0.049107 0.01148 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58757 61662 0.01595 0.036179 0.00072 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75600 58757 0.001721 0.003536 6e-05 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75602 58757 0.001386 0.003971 6e-05 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58758 61673 0.000529 0.006807 0.51128 1813 1903.65 1994.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58758 61746 9.3e-05 0.001143 0.08554 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58758 75604 0.000915 0.04942 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 58758 75604 0.000915 0.04942 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 58759 61672 0.011743 0.100829 0.02874 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58760 61720 0.000486 0.006171 0.40801 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58760 75605 0.000432 0.034597 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 58760 75605 0.000432 0.034597 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 58761 75606 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 58761 75606 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 58761 76687 0.001521 0.012093 0.04134 635 666.75 698.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58762 61681 0.115193 0.318286 0.06991 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58762 61739 0.036764 0.126293 0.03031 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58763 61764 0.001671 0.019007 0.17194 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58763 66065 0.005721 0.084986 0.79479 868 911.4 954.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58763 75607 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58763 75607 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58763 76671 0.000607 0.006593 0.06549 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 75599 58764 0.020686 0.059336 0.00091 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75603 58765 0.009836 0.022307 0.00044 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58767 76622 0.024479 0.062929 0.00097 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58768 76624 0.242429 0.48065 0.00706 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58768 76637 0.334064 0.534836 0.01235 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58769 61661 0.025029 0.066179 0.01549 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58769 61663 0.051157 0.1673 0.04456 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58769 61695 0.0735 0.202079 0.04412 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58769 61735 0.046143 0.192386 0.04509 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75594 58769 0.053421 0.167471 0.04869 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58769 76629 0.027436 0.187636 0.06428 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75600 58770 0.001807 0.003364 8e-05 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75602 58770 0.001407 0.003214 8e-05 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58771 76660 0.086986 0.340014 0.00755 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58772 61671 0.049286 0.187979 0.05286 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58772 61672 0.006371 0.02185 0.00524 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58773 59013 0.000886 0.006043 0.01089 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58773 59016 0.000986 0.006593 0.01243 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58773 75609 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58773 75609 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58774 58830 0.000486 0.008564 0.75407 2720 2856 2992 0 0 1 -30 30 0 0 0 0 0 0 0;
 58774 59075 0.00225 0.038357 4.889 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 58774 59075 0.00225 0.038357 4.889 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 58774 75610 0.000146 0.011679 0 1250 1250 1250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58774 75610 0.000146 0.011679 0 1250 1250 1250 1 0 1 -30 30 0 0 0 0 0 0 0;
 75611 58774 0.000329 0.023064 0 750 750 750 1 0 1 -30 30 0 0 0 0 0 0 0;
 75611 58774 0.000329 0.023064 0 750 750 750 1 0 1 -30 30 0 0 0 0 0 0 0;
 58775 58779 0.002221 0.013 0.00354 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58775 58917 0.008686 0.022543 0.00547 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58775 75612 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58775 75612 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58776 59786 0.002314 0.0286 0.46112 1190 1249.5 1309 0 0 1 -30 30 0 0 0 0 0 0 0;
 75500 58776 0.000593 0.006721 0.06068 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58776 75613 0.000296 0.02222 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58776 75613 0.000296 0.02222 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58777 59059 0.000621 0.00745 0.55986 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58777 59255 0.001064 0.020536 2.46943 3450 3622.5 3795 0 0 1 -30 30 0 0 0 0 0 0 0;
 58777 75616 0.000521 0.036496 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58777 75616 0.000521 0.036496 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58778 59013 0.0013 0.008671 0.01635 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58778 75619 0.000389 0.027247 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58778 75619 0.000389 0.027247 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 75620 58778 0.001336 0.066787 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 75620 58778 0.001336 0.066787 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58778 75673 0.008871 0.059986 0.11081 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58779 58892 0.010357 0.060693 0.01654 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58780 58799 0.008914 0.02355 0.00551 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58780 58992 0.009514 0.036164 0.01013 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58780 75621 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58780 75621 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58781 59078 0.063714 0.173893 0.03842 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58781 59242 0.015764 0.13545 0.03864 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58781 59312 0.017843 0.106379 0.02803 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58781 75622 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58781 75622 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58781 75671 0.011907 0.037229 0.01079 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58782 59052 0.091521 0.235336 0.00364 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58782 59093 0.0413 0.137779 0.00219 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58782 75693 0.032221 0.163036 0.00284 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75610 58783 0.000657 0.006279 0.01116 435 456.75 478.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58783 75623 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58783 75623 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58784 59002 0.033071 0.164136 0.00391 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58784 59088 0.026664 0.054793 0.00104 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58785 61771 0.00045 0.005414 0.40647 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58785 75624 0.000915 0.04942 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 58785 75624 0.000915 0.04942 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 58786 58907 0.033629 0.08645 0.00134 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58786 58909 0.046457 0.095071 0.00234 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58786 76409 0.075964 0.10365 0.00185 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58787 75682 0.051907 0.222007 0.00502 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58788 58887 0.00155 0.015329 0.26283 1097 1151.85 1206.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58788 58887 0.00155 0.015329 0.26283 1097 1151.85 1206.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58788 58967 0.001493 0.017957 0.17791 792 831.6 871.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58788 75625 0.00037 0.029598 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 58788 75625 0.00037 0.029598 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 58789 59075 0.0003 0.003557 0.26709 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58789 59076 0.000193 0.002414 0.16529 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58789 75626 0.000384 0.028831 0 600 600 600 1 0 1 -30 30 0 0 0 0 0 0 0;
 58789 75626 0.000384 0.028831 0 600 600 600 1 0 1 -30 30 0 0 0 0 0 0 0;
 58790 58983 0.002286 0.01655 0.00891 381 400.05 419.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58790 75627 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58790 75627 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58790 75667 0.0054 0.051579 0.01894 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58791 59056 0.0002 0.002436 0.17624 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58791 59076 0.0005 0.006236 0.42763 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58791 75628 0.005109 0.18393 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58791 75628 0.005109 0.18393 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58792 58981 0.021964 0.0602 0.01309 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58792 59070 0.033814 0.110414 0.02936 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58792 75629 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58792 75629 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58793 58859 0.043314 0.109714 0.00217 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58794 58799 0.008393 0.027364 0.00726 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58794 75630 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58794 75630 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58795 58891 0.001507 0.012129 0.00341 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 58795 58931 0.001214 0.00885 0.00227 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 58796 75631 0.013729 0.0353 0.00054 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58797 58798 0.000579 0.007293 0.00226 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58797 58980 0.001886 0.024693 0.00703 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58798 58991 0.009679 0.104957 0.04427 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58799 58800 0.004021 0.015793 0.00414 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58799 75631 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58799 75631 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58800 59082 0.014321 0.05965 0.01861 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58801 59060 0.004186 0.010529 0.00273 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58801 59062 0.002807 0.007643 0.00169 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58801 75632 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58801 75632 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58801 75731 0.0052 0.013964 0.00316 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58802 58978 0.006436 0.033586 0.00809 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58802 58979 0.019157 0.057693 0.01806 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58802 58980 0.031343 0.078829 0.02044 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58803 58811 0.001043 0.004064 0.00109 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58803 58814 0.00465 0.011207 0.00316 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58803 75633 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58803 75633 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 75633 58804 0.033314 0.02985 0.00061 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 58805 75635 0.0566 0.040093 0.00064 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58806 75638 0.029779 0.021093 0.00034 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58807 58808 0.000207 0.0014 0.00252 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58807 58820 0.000136 0.001321 0.00467 731 767.55 804.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58807 58846 0.000193 0.002236 0.00901 834 875.7 917.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58808 75634 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 58808 75634 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 58809 58810 0.000693 0.002829 0.00069 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58809 75637 0.001164 0.004829 0.00113 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58810 58811 0.001171 0.00485 0.00115 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58810 75635 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58810 75635 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58812 58816 0.024657 0.019514 0.00024 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75633 58812 0.017307 0.021486 0.00047 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58813 58816 0.041207 0.029193 0.00046 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58814 75636 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58814 75636 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58814 75643 0.003343 0.010907 0.00289 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58815 58817 0.013021 0.009221 0.00014 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75636 58815 0.017414 0.020414 0.00036 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 75633 58816 0.038943 0.03205 0.00065 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75636 58816 0.017421 0.0176 0.00024 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58818 58819 0.030379 0.025007 0.00051 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58818 58824 0.021457 0.0152 0.00024 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75636 58818 0.033457 0.0237 0.00037 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75633 58819 0.020586 0.020793 0.00028 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58819 75639 0.007157 0.016236 0.00032 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58820 75637 0.000264 0.019816 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 75638 58820 0.000883 0.047706 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 58820 75642 0.000671 0.00945 0.01813 579 607.95 636.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58821 58822 0.00555 0.01405 0.00028 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75638 58821 0.002964 0.009793 0.00016 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58822 58835 0.021514 0.017707 0.00036 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58822 75641 0.009057 0.01635 0.00024 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58823 58827 0.001914 0.004807 0.00124 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58823 75639 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58823 75639 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58824 58826 0.018564 0.012021 0.00023 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58825 58826 0.022279 0.014421 0.00027 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75636 58825 0.024343 0.019264 0.00024 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58826 75640 0.005814 0.010814 0.00025 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58827 58829 0.001843 0.008786 0.00209 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58827 75640 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58827 75640 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58827 75643 0.002293 0.008714 0.00244 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58827 75655 0.013107 0.072764 0.02214 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58828 75641 0.024579 0.01945 0.00024 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75637 58829 0.001971 0.009329 0.00224 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58829 75641 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58829 75641 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58830 58989 0.000393 0.007107 0.48636 2226 2337.3 2448.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58830 75642 0.000159 0.012695 0 1150 1150 1150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58830 75642 0.000159 0.012695 0 1150 1150 1150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58831 58834 0.006686 0.019671 0.0004 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58831 58858 0.016071 0.036929 0.00056 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58832 58858 0.031257 0.022143 0.00035 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58833 58834 0.004514 0.019993 0.00046 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58833 75653 0.006693 0.038057 0.00069 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58834 58838 0.0057 0.025386 0.00043 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75641 58834 0.008007 0.028029 0.00078 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75641 58835 0.026564 0.021864 0.00044 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58835 75647 0.009307 0.039793 0.0009 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58836 58837 0.001829 0.005386 0.00125 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58836 58854 0.000879 0.009679 0.0029 317 332.85 348.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75643 58836 0.003079 0.0256 0.00775 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58836 75645 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58836 75645 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58837 58840 0.001229 0.004229 0.00101 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75645 58838 0.002807 0.017257 0.00031 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 75638 58839 0.012043 0.027321 0.00054 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58839 75646 0.005936 0.009479 0.00022 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58839 75652 0.020821 0.052743 0.00104 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58840 58841 0.001829 0.007429 0.00181 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58840 58842 0.001786 0.004629 0.00112 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58840 75646 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58840 75646 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58841 58842 0.001514 0.0052 0.00124 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58841 75649 0.001457 0.006021 0.00142 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58841 75651 0.001243 0.006914 0.0021 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58842 75647 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58842 75647 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58843 58902 0.512743 0.565393 0.00756 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 75633 58843 0.023721 0.054243 0.00132 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58844 58848 0.000207 0.003893 0.03739 1046 1098.3 1150.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58844 75648 0.001681 0.073981 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 58844 75648 0.001681 0.073981 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 58844 75700 0.000393 0.006264 0.10287 1419 1489.95 1560.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58845 58852 0.0011 0.010529 0.00386 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75648 58845 0.001536 0.015764 0.00447 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58846 75649 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58846 75649 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58846 75650 0.000143 0.002279 0.00757 946 993.3 1040.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58847 75652 0.038479 0.027257 0.00043 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58848 75650 0.00025 0.019998 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 58849 58857 0.015814 0.061757 0.00137 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58849 75654 0.008721 0.030543 0.00084 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58849 75684 0.024186 0.107771 0.00183 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58850 58852 0.003393 0.013586 0.00342 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58850 58854 0.002736 0.006886 0.00179 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58850 75653 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58850 75653 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58851 58853 0.003336 0.008821 0.00206 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58851 58951 0.01035 0.043021 0.01004 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58851 75654 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58851 75654 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58852 58853 0.001936 0.007743 0.00195 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58853 58854 0.000543 0.005393 0.00146 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58853 58956 0.015643 0.062664 0.01579 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75654 58855 0.045979 0.032571 0.00051 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75654 58856 0.0275 0.056286 0.00139 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58856 75686 0.014393 0.081821 0.00148 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58857 58859 0.115193 0.183936 0.00424 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75644 58858 0.03175 0.065243 0.00124 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58859 75656 0.10275 0.16405 0.00378 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75610 58860 0.002114 0.033436 0.0702 647 679.35 711.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75642 58860 0.001614 0.018771 0.06676 794 833.7 873.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58860 75655 0.000323 0.02422 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 75656 58860 0.00107 0.055656 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 75644 58861 0.051221 0.077686 0.00111 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75500 58862 0.001386 0.017643 0.15536 792 831.6 871.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58862 75657 0.000179 0.012499 0 800 800 800 1 0 1 -30 30 0 0 0 0 0 0 0;
 75501 58863 0.014886 0.074821 0.01949 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75614 58863 0.023407 0.078121 0.01983 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75658 58863 0.025564 0.061629 0.01741 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58863 75751 0.034643 0.197693 0.05754 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58864 58868 0.000486 0.0059 0.0191 794 833.7 873.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58864 58966 0.002643 0.025186 0.09211 731 767.55 804.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58865 58873 0.019307 0.035907 0.00084 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58865 75665 0.009271 0.031671 0.00069 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 58866 58867 0.007986 0.0245 0.00066 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 58866 75665 0.010286 0.023529 0.00057 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58867 58897 0.053379 0.207707 0.00347 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 58868 58869 0.000229 0.0028 0.00906 794 833.7 873.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58868 75660 0.001897 0.083478 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 58868 75660 0.001897 0.083478 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 58869 58878 0.000386 0.004393 0.0164 794 833.7 873.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58869 75661 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 58869 75661 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 58870 58881 0.000736 0.003364 0.00086 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75661 58870 0.000536 0.002443 0.00063 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58871 58876 0.000193 0.002207 0.00124 501 526.05 551.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75661 58871 0.000307 0.00335 0.00171 476 499.8 523.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 75660 58872 0.018543 0.072421 0.00161 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75660 58872 0.018543 0.072421 0.00161 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58872 75662 0.002843 0.011086 0.00024 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58872 75662 0.002843 0.011086 0.00024 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58873 58874 0.010043 0.018679 0.00044 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58873 58884 0.019057 0.108329 0.00196 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58873 75663 0.023207 0.037229 0.00069 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58874 75662 0.010229 0.023743 0.00035 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58875 75662 0.006764 0.023686 0.00066 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58875 75662 0.006764 0.023686 0.00066 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58875 75663 0.010936 0.01675 0.00024 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58875 75665 0.003664 0.026543 0.00066 131 137.55 144.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58876 58877 0.0002 0.002086 0.00159 523 549.15 575.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58876 58879 0.000457 0.004393 0.00145 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58876 75662 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58876 75662 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58877 75663 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58877 75663 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58877 75664 0.0003 0.003293 0.00293 567 595.35 623.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58878 75664 0.000171 0.012822 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 75665 58878 0.000405 0.030361 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 58878 75740 0.001279 0.025264 0.0972 1158 1215.9 1273.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58879 58880 0.000364 0.003314 0.00121 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58880 58881 0.0005 0.006521 0.00189 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75626 58880 0.003764 0.048729 0.03877 614 644.7 675.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58881 58882 0.000936 0.008593 0.00344 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58882 58885 0.002164 0.0197 0.00716 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58883 58885 0.00735 0.081193 0.02221 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75625 58883 0.006021 0.064957 0.01861 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58883 75690 0.019093 0.076471 0.01928 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58884 58890 0.027307 0.138979 0.00315 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58885 75666 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58885 75666 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58886 75667 0.0082 0.059893 0.0154 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 58886 76651 0.0245 0.161643 0.04066 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58887 66478 0.005243 0.055286 0.88036 1097 1151.85 1206.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58887 66478 0.005243 0.055286 0.88036 1097 1151.85 1206.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58887 75667 0.000783 0.042278 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 58887 75667 0.000783 0.042278 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 58888 59031 0.012957 0.050929 0.01333 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58888 59078 0.061543 0.155079 0.04029 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75539 58888 0.060493 0.182779 0.05746 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58888 75668 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58888 75668 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75668 58889 0.112136 0.208593 0.00489 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58890 75669 0.018421 0.088443 0.00264 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 58891 58892 0.018936 0.0737 0.0197 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58891 58894 0.013557 0.049329 0.01511 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58892 58912 0.036936 0.1013 0.02205 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58892 75692 0.014164 0.136221 0.03973 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58893 58896 0.008964 0.067543 0.01875 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58893 58898 0.0323 0.212021 0.05421 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58893 75710 0.02885 0.147207 0.05357 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58894 58896 0.005864 0.024386 0.00569 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58894 75669 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58894 75669 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58895 58897 0.031421 0.120414 0.00341 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75669 58895 0.022314 0.06845 0.00186 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 58895 75670 0.024907 0.051193 0.00098 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58896 75670 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58896 75670 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58896 75692 0.038443 0.196536 0.07174 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75665 58897 0.080593 0.268957 0.00426 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75670 58897 0.0582 0.194186 0.00308 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58898 58899 0.0123 0.139464 0.05389 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58898 58899 0.0123 0.139464 0.05389 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58899 58901 0.008843 0.038757 0.01334 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58899 58935 0.066871 0.200914 0.04545 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58899 58991 0.085807 0.216707 0.05644 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58900 58901 0.014293 0.070493 0.01907 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58900 58936 0.024321 0.100507 0.02381 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58900 75695 0.024079 0.122757 0.04462 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75447 58903 0.002179 0.029736 0.10224 871 914.55 958.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58903 75671 0.000323 0.02422 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58903 75671 0.000323 0.02422 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58903 75675 0.001021 0.0133 0.05006 871 914.55 958.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58904 75672 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58904 75672 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58904 75674 0.020529 0.054271 0.01271 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58904 75683 0.024757 0.097386 0.02551 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58905 58906 0.000357 0.004107 0.04366 792 831.6 871.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58905 58911 0.000314 0.00395 0.03521 792 831.6 871.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58906 61014 0.001536 0.027043 0.25756 998 1047.9 1097.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58906 61436 0.003457 0.038471 0.36878 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58906 75673 0.000119 0.009523 0 1050 1050 1050 1 0 1 -30 30 0 0 0 0 0 0 0;
 75674 58906 0.000285 0.022767 0 650 650 650 1 0 1 -30 30 0 0 0 0 0 0 0;
 58908 58934 0.004779 0.031279 0.06142 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 75673 58908 0.002214 0.017521 0.06085 635 666.75 698.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58908 76407 0.003407 0.027336 0.09213 635 666.75 698.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58910 59008 0.021936 0.05515 0.01429 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75671 58910 0.026957 0.092543 0.02219 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58910 75676 0.019786 0.047693 0.01347 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58911 75675 0.000148 0.01111 0 900 900 900 1 0 1 -30 30 0 0 0 0 0 0 0;
 75676 58911 0.000359 0.026907 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 58911 75821 0.004521 0.079507 0.81043 998 1047.9 1097.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58912 61770 0.047643 0.126086 0.02956 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75624 58912 0.014629 0.050179 0.01203 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58913 58915 0.037386 0.06575 0.00124 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75612 58913 0.109236 0.148936 0.00331 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58913 75711 0.060964 0.113371 0.00266 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58913 75712 0.043536 0.0695 0.0016 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58914 58920 0.0585 0.046293 0.00059 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58914 75681 0.040514 0.029286 0.00044 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58914 75712 0.134636 0.157864 0.00274 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58915 75677 0.050729 0.04015 0.00051 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58915 75678 0.082829 0.058671 0.00093 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58916 58917 0.003364 0.008657 0.00214 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58916 58922 0.004657 0.012307 0.00288 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58916 58999 0.013957 0.05765 0.01364 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58916 75677 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58916 75677 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58917 58918 0.002236 0.006086 0.00134 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58917 75678 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58917 75678 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58918 58922 0.002407 0.006364 0.00149 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75678 58919 0.070807 0.045843 0.00087 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58919 75679 0.053714 0.03805 0.0006 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58920 75681 0.030543 0.024171 0.00031 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58921 75679 0.008707 0.017243 0.00025 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58921 75681 0.012829 0.032979 0.00051 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58922 75679 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58922 75679 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58923 58974 0.004993 0.07495 0.17646 647 679.35 711.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58923 75680 0.000136 0.010899 0 1000 1000 1000 1 0 1 -30 30 0 0 0 0 0 0 0;
 75681 58923 0.000371 0.027831 0 600 600 600 1 0 1 -30 30 0 0 0 0 0 0 0;
 58923 75709 0.001514 0.025536 0.13469 1158 1215.9 1273.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58924 58925 0.006014 0.0123 0.0003 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58924 58927 0.005857 0.013607 0.0002 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58925 58926 0.008136 0.0186 0.00046 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75679 58925 0.005614 0.0161 0.00025 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75669 58926 0.074357 0.2605 0.00721 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75681 58926 0.009657 0.033807 0.00094 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75681 58927 0.011043 0.020536 0.00048 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58928 58930 0.049579 0.036479 0.00054 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75681 58928 0.009564 0.017779 0.00041 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58929 58932 0.270079 0.174957 0.00333 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75681 58929 0.024329 0.038836 0.00089 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75680 58931 0.002429 0.02085 0.00594 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58933 59246 0.009157 0.091579 0.02457 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58933 75682 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58933 75682 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58933 75683 0.008107 0.061693 0.01939 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 75530 58934 0.005421 0.059321 0.11541 491 515.55 540.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58934 75683 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58934 75683 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58935 75694 0.0895 0.244871 0.05427 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58935 75695 0.026457 0.336843 0.1062 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58935 75695 0.026457 0.336843 0.1062 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58935 75742 0.024671 0.313586 0.09863 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58935 75742 0.024671 0.313586 0.09863 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58936 58978 0.026329 0.107243 0.02616 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58937 58938 0.002621 0.00695 0.00018 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58937 58939 0.009586 0.007586 9e-05 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58937 58941 0.0095 0.013843 0.00031 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58937 58946 0.004343 0.013321 0.00036 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 58937 58949 0.0144 0.04805 0.00076 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58937 75684 0.0038 0.017707 0.00041 96 100.8 105.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58938 75684 0.002793 0.011936 0.00027 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75642 58940 0.0018 0.0184 0.05846 731 767.55 804.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58940 75684 0.001336 0.066787 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58940 75684 0.001336 0.066787 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 58940 75701 0.001357 0.020457 0.07351 946 993.3 1040.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58941 58944 0.013729 0.0113 0.00023 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58942 58944 0.023386 0.018507 0.00024 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58943 58944 0.023364 0.015121 0.00029 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75684 58944 0.01755 0.036064 0.00069 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58945 58946 0.002493 0.012379 0.00029 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58945 75685 0.005343 0.028679 0.00068 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 75684 58947 0.058393 0.037807 0.00072 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58948 58965 0.078271 0.055443 0.00088 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75684 58948 0.02285 0.051829 0.00104 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58949 58964 0.124164 0.112036 0.00187 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58950 58957 0.017093 0.027286 0.00063 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58951 58952 0.003207 0.011657 0.00357 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58951 58956 0.005036 0.021914 0.00624 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58951 75685 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58951 75685 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58952 75686 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58952 75686 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58952 75702 0.007379 0.057836 0.01481 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58953 58954 0.010971 0.010779 0.00018 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 58954 58955 0.005693 0.010007 0.00019 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75686 58954 0.1262 0.099886 0.00126 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58954 75687 0.00825 0.023657 0.00036 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58955 75687 0.006057 0.01245 0.00024 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58956 58958 0.002836 0.010307 0.00316 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58956 75687 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58956 75687 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58956 75702 0.00635 0.0492 0.01724 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75687 58957 0.005907 0.023071 0.00051 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58957 75688 0.019464 0.057229 0.00117 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58958 58963 0.003936 0.028721 0.00739 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 58958 75688 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58958 75688 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58959 58960 0.06115 0.055171 0.00092 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58960 58961 0.151086 0.1392 0.00223 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58960 75703 0.033736 0.089429 0.00227 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58961 75964 0.1562 0.274864 0.00516 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58962 58963 0.003871 0.031114 0.00875 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 58962 75689 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58962 75689 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58962 75739 0.004279 0.036 0.01066 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58966 75690 0.000272 0.021798 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 58966 75690 0.000272 0.021798 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 58966 75691 0.003057 0.03655 0.07228 528 554.4 580.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58998 58967 0.002243 0.04235 0.89336 1959 2056.95 2154.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58967 75691 8.1e-05 0.006451 0 1550 1550 1550 1 0 1 -30 30 0 0 0 0 0 0 0;
 75692 58967 0.000208 0.015578 0 950 950 950 1 0 1 -30 30 0 0 0 0 0 0 0;
 58967 76671 0.005486 0.059093 0.90736 1097 1151.85 1206.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75628 58968 0.621193 0.403536 0.00768 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58969 58970 0.0465 0.1178 0.00234 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75628 58969 0.055514 0.185214 0.00294 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58969 75729 0.062071 0.060979 0.00103 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 58970 75693 0.020164 0.053443 0.00136 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58971 75693 0.084979 0.0602 0.00095 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58971 75727 0.028129 0.025207 0.00051 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 58972 59053 0.006529 0.017764 0.00391 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58972 59089 0.019343 0.126621 0.03226 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75626 58972 0.052971 0.186114 0.06201 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58972 75693 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58972 75693 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58973 75749 0.156229 0.414757 0.01054 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58974 59101 0.003357 0.070271 0.24341 1158 1215.9 1273.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58974 75694 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 58974 75694 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 75618 58975 0.018036 0.040907 0.00081 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58976 59037 0.071907 0.193664 0.04406 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58976 59252 0.072293 0.198729 0.04338 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58977 58998 0.006564 0.068071 1.16521 1097 1151.85 1206.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58977 58998 0.006564 0.068071 1.16521 1097 1151.85 1206.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58977 59095 0.004571 0.048 0.75979 1097 1151.85 1206.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58977 59095 0.004571 0.048 0.75979 1097 1151.85 1206.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58977 75695 0.000529 0.036996 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58977 75695 0.000529 0.036996 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 75611 58979 0.016414 0.066829 0.01629 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75655 58979 0.0096 0.059671 0.01685 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75611 58980 0.003021 0.024529 0.00781 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75623 58980 0.007221 0.042321 0.01153 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75611 58981 0.009029 0.035486 0.00929 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75623 58981 0.009893 0.029179 0.00679 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58981 75696 0.004107 0.018293 0.00497 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75642 58982 0.003493 0.054964 0.11702 647 679.35 711.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 58982 75696 0.00021 0.016768 0 650 650 650 1 0 1 -30 30 0 0 0 0 0 0 0;
 75697 58982 0.000596 0.041746 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 58983 59067 0.008979 0.127179 0.04223 384 403.2 422.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58984 65924 0.0493 0.1926 0.00427 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58984 65924 0.0493 0.1926 0.00427 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75627 58984 0.069757 0.244386 0.00677 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75627 58984 0.069757 0.244386 0.00677 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58985 75698 0.011865 0.36781 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58985 75698 0.011865 0.36781 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58986 75699 0.003144 0.12263 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58986 75699 0.003144 0.12263 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58987 75726 0.080486 0.128493 0.00296 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 58988 58990 0.025143 0.066471 0.01556 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58988 75752 0.0282 0.0968 0.02321 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59376 58989 0.000564 0.018043 1.98707 4708 4943.4 5178.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58989 75700 9.5e-05 0.007586 0 1450 1450 1450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58989 75700 9.5e-05 0.007586 0 1450 1450 1450 1 0 1 -30 30 0 0 0 0 0 0 0;
 58989 75700 9.5e-05 0.007586 0 1450 1450 1450 1 0 1 -30 30 0 0 0 0 0 0 0;
 75702 58990 0.012279 0.030871 0.008 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58991 58992 0.012707 0.077421 0.01949 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 58991 75704 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58991 75704 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 58992 59005 0.012457 0.050693 0.01236 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58992 75705 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58992 75705 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58993 58994 0.078186 0.18915 0.05364 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 58993 58996 0.028221 0.100486 0.02237 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75617 58993 0.027314 0.099471 0.03049 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 58993 75706 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58993 75706 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 58995 58996 0.006693 0.066364 0.02034 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 58995 75708 0.01515 0.118229 0.03542 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 58996 59063 0.008393 0.082036 0.02304 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58997 59249 0.002643 0.046593 3.28971 2056 2158.8 2261.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 58997 75707 0.000135 0.010814 0 1350 1350 1350 1 0 1 -30 30 0 0 0 0 0 0 0;
 75708 58997 0.000271 0.020351 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 58998 75709 0.000157 0.011764 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 75710 58998 0.000359 0.026907 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 58998 75792 0.007021 0.0953 0.88693 812 852.6 893.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 58999 59000 0.002707 0.016843 0.00475 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75710 58999 0.005007 0.072279 0.02296 384 403.2 422.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 58999 75711 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 58999 75711 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59000 59001 0.0106 0.027521 0.00668 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75680 59000 0.011786 0.044793 0.01254 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59000 75712 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59000 75712 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59001 75713 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59001 75713 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59002 59052 0.063586 0.247471 0.00414 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 75621 59003 0.1151 0.291736 0.00579 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59003 75714 0.036486 0.084714 0.00126 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59004 75714 0.039479 0.025557 0.00049 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59005 59006 0.005557 0.020229 0.00619 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59005 75714 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59005 75714 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59006 75715 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59006 75715 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 75620 59007 0.056707 0.145793 0.00226 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75619 59008 0.008086 0.040214 0.01299 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59009 61423 0.008736 0.034 0.00908 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75609 59009 0.004621 0.012221 0.00286 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75609 59010 0.005707 0.015536 0.00342 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75619 59010 0.005479 0.014471 0.00339 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59011 59015 0.00475 0.016793 0.00379 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59011 59030 0.005621 0.025043 0.00681 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59011 75716 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59011 75716 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59011 76538 0.008443 0.042407 0.01104 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75716 59012 0.042793 0.053121 0.00116 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59012 75718 0.007343 0.028686 0.00064 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59013 61446 0.003057 0.021079 0.03723 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59013 75717 0.000577 0.031138 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 75718 59013 0.001336 0.066787 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59014 59015 0.00355 0.009379 0.00219 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59014 59017 0.002336 0.007786 0.00197 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75619 59014 0.010093 0.024314 0.00686 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75717 59015 0.001636 0.0068 0.00159 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59016 75719 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 75720 59016 0.001897 0.083478 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59017 75721 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59017 75721 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59018 59022 0.02395 0.021607 0.00036 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59018 59023 0.0048 0.018664 0.00031 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 75720 59018 0.011093 0.063064 0.00114 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 75721 59018 0.004664 0.023729 0.00054 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59019 59020 0.001593 0.005471 0.00131 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75719 59019 0.002307 0.009529 0.00226 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59019 75722 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59019 75722 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59020 59028 0.005807 0.019371 0.00491 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75722 59021 0.043514 0.030821 0.00049 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59023 59024 0.021764 0.021386 0.00036 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 59023 59025 0.022564 0.014607 0.00028 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59023 59027 0.097164 0.068829 0.00109 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59024 59026 0.026721 0.021143 0.00026 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59028 59029 0.0088 0.045807 0.01349 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 75619 59028 0.011457 0.040507 0.00913 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59029 59078 0.018529 0.085043 0.02181 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59030 59031 0.012314 0.051207 0.01196 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59032 59033 0.029571 0.054986 0.00129 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59032 76590 0.015164 0.059229 0.00131 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59033 59034 0.050629 0.081214 0.0015 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59034 75723 0.038843 0.062 0.00143 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59035 59038 0.002593 0.020036 0.04079 397 416.85 436.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59035 75723 0.010769 0.33383 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59035 75723 0.010769 0.33383 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59035 76586 0.001114 0.012921 0.02477 512 537.6 563.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59036 75724 0.073914 0.246664 0.00391 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59036 76588 0.068321 0.318821 0.00734 96 100.8 105.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59037 75724 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59037 75724 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59038 59058 0.001679 0.010614 0.02224 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59039 75725 0.727214 0.473 0.00899 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59040 59297 0.048179 0.230843 0.06736 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59040 75725 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59040 75725 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59040 75754 0.035843 0.156386 0.0447 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75695 59041 0.074621 0.1979 0.04651 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59041 75754 0.066121 0.180493 0.03989 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59042 59043 0.238257 0.234193 0.00396 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 75706 59042 0.053107 0.09875 0.00231 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59043 75736 0.069221 0.289164 0.00835 96 100.8 105.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59044 75736 0.270293 0.191571 0.00303 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75705 59045 0.581536 0.573379 0.00969 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 75680 59046 0.031571 0.108407 0.02601 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59046 75726 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59046 75726 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59047 59049 0.015586 0.023371 0.00042 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75726 59047 0.076657 0.049629 0.00094 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59048 59049 0.022921 0.018136 0.00023 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59048 59051 0.038943 0.068486 0.00129 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59049 59051 0.047979 0.063057 0.00086 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 75712 59049 0.078186 0.160036 0.00394 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75726 59049 0.042421 0.061814 0.0014 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75699 59050 0.0759 0.296614 0.00659 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75713 59050 0.046786 0.228379 0.00394 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75713 59051 0.038429 0.087893 0.00214 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59052 59055 0.032571 0.125307 0.00214 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59053 59089 0.020186 0.130229 0.03421 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59053 75727 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59053 75727 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59053 75728 0.004479 0.030729 0.00896 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 75628 59054 0.436586 0.283121 0.00539 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59055 75729 0.014443 0.038286 0.00097 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59056 75728 0.001109 0.057656 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 59057 75732 0.154743 0.232093 0.00421 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75616 59058 0.003164 0.020557 0.04096 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59059 61455 0.00165 0.019857 1.51164 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59059 75730 8.6e-05 0.006874 0 1600 1600 1600 1 0 1 -30 30 0 0 0 0 0 0 0;
 59059 75730 8.6e-05 0.006874 0 1600 1600 1600 1 0 1 -30 30 0 0 0 0 0 0 0;
 59060 59061 0.001543 0.003871 0.001 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59060 60208 0.001379 0.004607 0.00117 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59060 75733 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59060 75733 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59061 59062 0.001971 0.005214 0.00122 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59061 75734 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59061 75734 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59062 75735 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59062 75735 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59063 60204 0.013164 0.06825 0.01667 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75731 59063 0.013507 0.099407 0.02522 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 59063 75736 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59063 75736 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59064 59065 0.019379 0.015336 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59064 59065 0.019379 0.015336 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75735 59064 0.033671 0.035957 0.00076 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59065 59066 0.022329 0.02015 0.00034 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59065 59066 0.022329 0.02015 0.00034 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75632 59066 0.029486 0.047064 0.00109 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59067 65913 0.020664 0.266557 0.08041 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59067 65913 0.020664 0.266557 0.08041 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59067 75741 0.011871 0.134586 0.05199 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59067 75741 0.011871 0.134586 0.05199 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75688 59068 0.26825 0.173771 0.00331 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75689 59068 0.109157 0.174286 0.00401 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75688 59069 0.23285 0.165007 0.00261 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75696 59070 0.0583 0.156843 0.03564 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59071 59095 0.004471 0.051986 0.46111 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59071 59786 0.000814 0.008614 0.08991 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 75700 59071 0.000657 0.00775 0.13547 1190 1249.5 1309 0 0 1 -30 30 0 0 0 0 0 0 0;
 59071 75737 7.4e-05 0.005882 0 1700 1700 1700 1 0 1 -30 30 0 0 0 0 0 0 0;
 75738 59071 0.000185 0.014799 0 1000 1000 1000 1 0 1 -30 30 0 0 0 0 0 0 0;
 59071 76073 0.004543 0.080179 0.81064 998 1047.9 1097.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75738 59072 0.018564 0.050557 0.01114 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59072 75960 0.004279 0.011486 0.0026 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75701 59073 0.003279 0.0229 0.03933 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 75737 59073 0.003514 0.023721 0.0437 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59073 75739 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59073 75739 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59073 75962 0.00115 0.010771 0.01986 435 456.75 478.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75702 59074 0.012021 0.0419 0.00971 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75739 59074 0.008286 0.022707 0.00494 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59074 75960 0.013786 0.049057 0.01091 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59075 75740 9.6e-05 0.007684 0 1900 1900 1900 1 0 1 -30 30 0 0 0 0 0 0 0;
 75741 59075 0.000188 0.015042 0 1150 1150 1150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59076 75742 0.000618 0.043246 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59076 75742 0.000618 0.043246 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59077 75743 0.248979 0.161279 0.00307 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59078 59079 0.009543 0.042964 0.01144 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59079 75743 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59079 75743 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59080 75744 0.000513 0.038441 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 59081 59087 0.025986 0.028586 0.00038 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 59081 59088 0.008736 0.017957 0.00034 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59081 59090 0.023614 0.027686 0.00048 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59082 59083 0.002636 0.010029 0.00281 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59082 75746 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59082 75746 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59083 59084 0.00785 0.032414 0.00767 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59084 59089 0.006543 0.039557 0.0101 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59084 75747 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59084 75747 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59085 75749 0.016129 0.036593 0.00073 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75747 59086 0.01535 0.07615 0.00181 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59086 75749 0.023314 0.059057 0.00117 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59087 75749 0.018693 0.0434 0.00064 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59089 59091 0.000807 0.009107 0.00264 317 332.85 348.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59089 75748 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59089 75748 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 75748 59090 0.007707 0.022664 0.00046 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59090 75749 0.003571 0.020293 0.00036 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 75696 59091 0.031143 0.386 0.13081 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75696 59091 0.031143 0.386 0.13081 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59091 75749 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59091 75749 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59092 59093 0.0353 0.108314 0.00294 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 75748 59092 0.017607 0.078786 0.00162 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75746 59094 0.459629 0.298114 0.00567 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59095 75750 0.00014 0.010525 0 950 950 950 1 0 1 -30 30 0 0 0 0 0 0 0;
 75751 59095 0.000329 0.024664 0 600 600 600 1 0 1 -30 30 0 0 0 0 0 0 0;
 75659 59096 0.490836 0.348336 0.00551 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75658 59097 0.015179 0.099307 0.02529 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75751 59097 0.015421 0.090407 0.02465 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75614 59098 0.025814 0.103443 0.02609 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59098 75752 0.019529 0.081207 0.01897 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75613 59099 0.005636 0.0635 0.11661 491 515.55 540.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75737 59099 0.001729 0.016593 0.03725 473 496.65 520.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59099 75752 0.000577 0.031138 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 75753 59099 0.001336 0.066787 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 75753 59100 0.43875 0.31125 0.00492 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59101 75754 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59101 75754 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59101 75811 0.00725 0.077607 0.15876 491 515.55 540.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59102 59103 0.00475 0.019621 0.00464 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75754 59102 0.01865 0.065936 0.01486 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59103 75812 0.028214 0.133543 0.04285 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59104 59307 0.09685 0.257471 0.06069 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75434 59104 0.072914 0.199157 0.04405 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59104 75755 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59104 75755 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 75433 59105 0.018186 0.128743 0.22225 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59105 75756 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59105 75756 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59106 59119 0.0549 0.138257 0.03589 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75449 59106 0.009079 0.026771 0.00623 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59106 75757 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59106 75757 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 75434 59107 0.091943 0.23235 0.06056 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75756 59107 0.03385 0.102 0.03196 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59107 75759 0.019171 0.101729 0.03401 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59108 61752 0.001007 0.012043 0.90829 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59108 75758 0.000229 0.017175 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 75759 59108 0.000419 0.031452 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 59109 75760 0.914571 0.652107 0.0103 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59110 59111 0.010657 0.138964 0.04026 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59110 59111 0.010657 0.138964 0.04026 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59110 59211 0.025964 0.098793 0.02769 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59110 75760 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59110 75760 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59110 75799 0.023286 0.123643 0.04136 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59111 75761 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59111 75761 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59111 75828 0.014571 0.183936 0.05727 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59111 75828 0.014571 0.183936 0.05727 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75761 59112 0.435021 0.3086 0.00488 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59113 59181 0.161593 0.475993 0.00978 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59113 75762 0.0029 0.014393 0.00034 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59113 75802 0.118421 0.363757 0.00987 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59113 75807 0.160857 0.368343 0.00901 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59114 59184 0.000507 0.007486 0.48236 1893 1987.65 2082.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59114 59216 0.000514 0.007657 0.49331 1893 1987.65 2082.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59114 75762 0.011865 0.36781 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59114 75762 0.011865 0.36781 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59115 59369 0.089293 0.2043 0.00499 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59115 75841 0.070993 0.217893 0.00591 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59116 59117 0.022057 0.055464 0.01437 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59116 59119 0.012629 0.065743 0.01937 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 75434 59116 0.064829 0.163379 0.04246 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59116 75840 0.01235 0.099314 0.02795 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 75434 59117 0.085536 0.216 0.05626 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59117 75763 0.013771 0.037507 0.00826 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59118 59325 0.002614 0.0308 0.05689 512 537.6 563.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59118 61741 0.009857 0.069014 0.11894 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59118 75763 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59118 75763 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59118 76620 0.013564 0.092486 0.16966 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 75434 59119 0.068786 0.182321 0.04282 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59119 76621 0.038079 0.134779 0.03043 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59119 76661 0.047693 0.130029 0.02869 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59120 76631 0.095271 0.230929 0.06563 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59121 59122 0.000529 0.005714 0.00164 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59121 59129 0.001529 0.005821 0.00163 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75452 59121 0.0032 0.020493 0.00689 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 59121 75764 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59121 75764 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59122 75765 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59122 75765 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59123 59124 0.000979 0.002457 0.00064 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59123 59135 0.001921 0.01545 0.00434 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 59123 75766 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59123 75766 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59123 75771 0.0005 0.006607 0.00404 567 595.35 623.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59124 75767 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59124 75767 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59125 59131 0.000793 0.004807 0.00123 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59125 59136 0.002779 0.009721 0.00322 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59125 75768 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59125 75768 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75768 59126 0.017043 0.011036 0.00021 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75766 59127 0.02085 0.0135 0.00026 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75765 59128 0.022079 0.017471 0.00022 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59129 75769 0.002236 0.009093 0.00221 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75451 59130 0.001171 0.007664 0.01504 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59130 75769 0.001863 0.072643 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59130 75769 0.001863 0.072643 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59131 75770 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59131 75770 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59131 75771 0.000807 0.005729 0.00157 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 75770 59132 0.043221 0.034207 0.00043 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59133 75771 0.000144 0.011532 0 1500 1500 1500 1 0 1 -30 30 0 0 0 0 0 0 0;
 75772 59134 0.023479 0.021036 0.00043 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 75769 59135 0.00165 0.011436 0.00326 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 59135 75773 0.004793 0.048314 0.02966 476 499.8 523.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59136 59137 0.003757 0.014293 0.004 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59137 59139 0.023336 0.093493 0.02358 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75772 59138 0.016843 0.090464 0.00215 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 59140 59251 0.000593 0.009279 0.90529 2588 2717.4 2846.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59140 75773 0.000618 0.043246 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59140 75773 0.000618 0.043246 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59141 59329 0.019136 0.072771 0.02039 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75771 59141 0.020014 0.081493 0.01987 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75767 59142 0.002257 0.007907 0.00022 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75768 59142 0.003864 0.010236 0.00026 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59143 59284 0.024771 0.157264 0.04282 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75452 59143 0.0162 0.102707 0.02791 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75452 59144 0.074236 0.172936 0.05289 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75463 59145 0.015679 0.061629 0.01613 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59145 75776 0.056186 0.197514 0.06585 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59146 59147 0.032514 0.025729 0.00032 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59147 59150 0.012314 0.0229 0.00054 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75464 59147 0.003671 0.012529 0.00027 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59148 59150 0.003986 0.00925 0.00014 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59148 75774 0.008071 0.015007 0.00035 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75463 59149 0.002271 0.009364 0.00221 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59149 75774 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59149 75774 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59151 75836 0.764143 0.543757 0.00859 50 50.2 50.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59152 59153 0.014286 0.054329 0.01521 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59152 59301 0.012779 0.152186 0.05322 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59152 59301 0.012779 0.152186 0.05322 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59152 75831 0.044207 0.15195 0.03649 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59153 75775 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59153 75775 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59153 75776 0.066857 0.20995 0.06116 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59154 59339 0.516593 0.409557 0.00516 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75775 59154 0.036871 0.073007 0.00107 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59155 59156 0.023571 0.070936 0.00139 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59155 59317 0.060243 0.235371 0.00522 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59155 75830 0.112764 0.376471 0.00597 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59156 59157 0.132407 0.104793 0.00132 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59156 59208 0.104429 0.366114 0.01015 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59158 61677 0.005957 0.113029 0.50096 1158 1215.9 1273.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59158 75776 0.000577 0.031138 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 75777 59158 0.001336 0.066787 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59159 59283 0.020207 0.140893 0.25307 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59159 75778 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59159 75778 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59159 75855 0.023271 0.160464 0.29906 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59160 75779 0.001109 0.057656 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 59160 75779 0.001109 0.057656 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 59161 59206 0.670993 0.476964 0.00754 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75439 59161 0.065171 0.119379 0.00206 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59162 75780 0.000124 0.009885 0 1750 1750 1750 1 0 1 -30 30 0 0 0 0 0 0 0;
 75439 59163 0.02875 0.128129 0.00218 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75439 59163 0.02875 0.128129 0.00218 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75781 59163 0.027143 0.106014 0.00235 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75781 59163 0.027143 0.106014 0.00235 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59164 59166 0.091529 0.064836 0.00102 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59165 59166 0.173486 0.122921 0.00194 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59166 59167 0.077729 0.061514 0.00077 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59166 59168 0.034157 0.086529 0.00171 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75781 59166 0.017157 0.117771 0.00215 115 120.75 126.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59168 75783 0.01665 0.065043 0.00144 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59169 59170 0.001457 0.019871 0.0071 384 403.2 422.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75438 59169 0.002071 0.030943 0.00916 384 403.2 422.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59169 75782 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59169 75782 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59170 59171 0.002007 0.019943 0.00542 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59170 59175 0.006043 0.014557 0.00411 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75780 59170 0.004836 0.053507 0.01606 317 332.85 348.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59170 75783 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59170 75783 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59171 59173 0.002636 0.007086 0.00161 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59171 59179 0.003971 0.054086 0.01934 384 403.2 422.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59171 75784 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59171 75784 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75783 59172 0.013779 0.053614 0.00089 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 75784 59172 0.005686 0.022564 0.00064 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59173 59174 0.000557 0.001507 0.00034 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59174 75785 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59174 75785 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59175 75786 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59175 75786 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59176 59177 0.040879 0.076014 0.00178 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59176 59178 0.0376 0.115357 0.00313 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 75782 59177 0.067871 0.126221 0.00296 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59178 59220 0.027971 0.134964 0.00239 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75786 59178 0.0304 0.118743 0.00264 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59178 75787 0.049571 0.238064 0.00712 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 59179 59242 0.011443 0.082864 0.04466 381 400.05 419.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59179 75787 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59179 75787 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59180 59181 0.248629 0.2444 0.00413 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 59180 75788 0.009186 0.04895 0.00086 96 100.8 105.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59180 75795 0.136493 0.088379 0.00169 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59181 75796 0.21355 0.320443 0.00582 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59182 75788 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59182 75788 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59182 75790 0.001264 0.008279 0.00306 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59182 75791 0.006271 0.059071 0.0179 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59183 59185 0.000121 0.001907 0.14686 2056 2158.8 2261.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59183 59190 0.00015 0.002121 0.14642 1893 1987.65 2082.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59183 75789 0.000115 0.009166 0 1200 1200 1200 1 0 1 -30 30 0 0 0 0 0 0 0;
 75790 59183 0.000329 0.023064 0 750 750 750 1 0 1 -30 30 0 0 0 0 0 0 0;
 59184 59185 0.000171 0.002614 0.20098 2056 2158.8 2261.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59184 75791 0.000309 0.021623 0 800 800 800 1 0 1 -30 30 0 0 0 0 0 0 0;
 59184 75791 0.000309 0.021623 0 800 800 800 1 0 1 -30 30 0 0 0 0 0 0 0;
 59186 59187 0.085929 0.060871 0.00096 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59187 59191 0.031271 0.045571 0.00103 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59188 59190 5e-05 0.000621 0.03957 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59188 75792 7.9e-05 0.006285 0 1750 1750 1750 1 0 1 -30 30 0 0 0 0 0 0 0;
 59189 75796 0.041636 0.04535 0.00061 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 59190 59279 0.000307 0.005236 0.40775 2226 2337.3 2448.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59190 75796 0.00209 0.091976 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59190 75796 0.00209 0.091976 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59191 59193 0.010643 0.007693 0.00011 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59191 59194 0.013336 0.018193 0.00033 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59191 59196 0.031093 0.025593 0.00052 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75796 59191 0.002479 0.010929 0.00019 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75794 59192 0.001807 0.005321 0.00124 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59192 75797 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59192 75797 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59192 75812 0.034036 0.189557 0.05792 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59193 59194 0.008393 0.014764 0.00028 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59194 59197 0.013071 0.011793 0.0002 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75797 59194 0.003593 0.014021 0.00031 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59195 59197 0.036493 0.023629 0.00045 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75797 59198 0.049086 0.031779 0.00061 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75797 59199 0.257186 0.182271 0.00288 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59200 59248 0.012321 0.161907 0.04626 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59200 59248 0.012321 0.161907 0.04626 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59200 61743 0.031129 0.375979 0.13426 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59200 61743 0.031129 0.375979 0.13426 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75694 59200 0.108443 0.27465 0.07177 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59201 75810 0.489136 0.317336 0.00604 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59202 59307 0.073071 0.184307 0.04794 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75457 59202 0.093429 0.2415 0.06019 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59202 75809 0.099321 0.25945 0.06344 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59203 75798 0.002956 0.1153 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59203 75798 0.002956 0.1153 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 75798 59204 0.016007 0.048621 0.01065 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59205 59331 0.569757 0.404607 0.00639 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75444 59205 0.094064 0.238364 0.00472 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59207 59275 0.172957 0.438721 0.00871 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75436 59207 0.124621 0.426293 0.00929 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59208 75834 0.08235 0.352386 0.00797 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59209 59214 0.245364 0.457164 0.01072 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59209 59241 0.164721 0.473029 0.00729 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59210 75799 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59210 75799 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59210 75843 0.004471 0.084136 0.36816 1158 1215.9 1273.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75799 59211 0.010086 0.038343 0.01074 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59211 75800 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59211 75800 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59212 59214 0.1184 0.243429 0.00464 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75800 59212 0.028236 0.052507 0.00123 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75800 59213 0.054521 0.038621 0.00061 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59215 75807 0.120836 0.0856 0.00135 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59216 59249 0.000893 0.010664 0.80329 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59216 59255 0.001571 0.02705 2.95157 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 59216 59255 0.001571 0.02705 2.95157 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 59216 75801 0.000206 0.016475 0 1050 1050 1050 1 0 1 -30 30 0 0 0 0 0 0 0;
 75791 59217 0.030093 0.122607 0.02992 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75801 59217 0.022879 0.091657 0.02311 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75773 59218 0.018007 0.147479 0.04013 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 75778 59218 0.062479 0.221714 0.05021 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75779 59218 0.039093 0.153979 0.0404 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59219 59221 0.232557 0.150629 0.00286 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75453 59220 0.1283 0.238693 0.00559 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59220 75803 0.134536 0.214843 0.00495 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75453 59221 0.064264 0.147007 0.00359 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59222 75803 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59222 75803 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59223 59224 0.008507 0.029657 0.00688 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59224 59225 0.011421 0.038486 0.00956 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59225 59226 0.012821 0.041836 0.01111 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59225 75822 0.036493 0.099436 0.02193 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59226 59273 0.01145 0.072579 0.01971 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59226 75818 0.0335 0.088586 0.02075 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59226 75822 0.019143 0.076671 0.01933 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59227 59273 0.041921 0.200393 0.04775 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59227 59329 0.033014 0.137414 0.03214 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59228 59231 0.011786 0.059236 0.01542 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59228 59287 0.01875 0.13715 0.03533 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 59228 75804 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59228 75804 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 75459 59229 0.271379 0.214871 0.00271 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59230 59231 0.003643 0.014171 0.00379 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59230 59239 0.006614 0.02515 0.00704 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59230 75805 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59230 75805 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59231 75806 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59231 75806 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59232 59236 0.02445 0.041193 0.00059 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75806 59232 0.027621 0.051357 0.0012 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59233 59234 0.014771 0.065443 0.00149 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75804 59233 0.123979 0.287979 0.00429 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59233 75830 0.089486 0.396843 0.00906 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59234 59235 0.014343 0.029471 0.00056 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59234 59236 0.0491 0.075221 0.00106 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59235 59237 0.030807 0.0276 0.00056 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 59236 75807 0.0291 0.039707 0.00071 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59237 75807 0.064707 0.058379 0.00098 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59238 59239 0.005079 0.020964 0.00496 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75801 59238 0.022671 0.093671 0.02219 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59238 75807 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59238 75807 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59239 59240 0.004943 0.016129 0.00429 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75455 59239 0.012164 0.028243 0.00861 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75455 59240 0.004964 0.016564 0.0042 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59240 75808 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59240 75808 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59240 75814 0.063479 0.194579 0.04222 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59241 75844 0.118657 0.364486 0.00989 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 75442 59242 0.005557 0.055657 0.01854 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59243 59246 0.027879 0.087214 0.02529 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75442 59243 0.008186 0.046357 0.01149 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 75671 59243 0.034486 0.125657 0.03856 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59244 59246 0.026443 0.090771 0.02176 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75442 59244 0.011443 0.037314 0.00991 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75443 59245 0.168879 0.386764 0.00946 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59247 75809 0.001384 0.069186 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59247 75809 0.001384 0.069186 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59248 75810 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59248 75810 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59248 75812 0.01065 0.115064 0.06171 476 499.8 523.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59249 75811 0.00013 0.010428 0 1400 1400 1400 1 0 1 -30 30 0 0 0 0 0 0 0;
 75810 59250 0.123786 0.328421 0.00834 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75813 59250 0.123957 0.380807 0.01034 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59251 75814 0.000618 0.043246 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59251 75814 0.000618 0.043246 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59252 59291 0.041664 0.167207 0.04226 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75446 59253 0.183721 0.36405 0.00535 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59254 75816 0.0143 0.022821 0.00053 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59255 59256 6.4e-05 0.000807 0.05546 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59255 59272 0.000279 0.004986 0.43761 2720 2856 2992 0 0 1 -30 30 0 0 0 0 0 0 0;
 59255 75815 0.000197 0.015726 0 1100 1100 1100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59256 75817 0.000115 0.009166 0 1200 1200 1200 1 0 1 -30 30 0 0 0 0 0 0 0;
 75818 59256 0.000329 0.023064 0 750 750 750 1 0 1 -30 30 0 0 0 0 0 0 0;
 59257 59258 0.068229 0.048329 0.00076 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59257 59260 0.017207 0.012186 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59257 59265 0.017693 0.01585 0.00032 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 75816 59257 0.008457 0.022414 0.00057 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59259 59266 0.017343 0.019071 0.00026 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 59261 59264 0.00995 0.023107 0.00034 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75816 59261 0.00845 0.019329 0.00047 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59262 59269 0.002671 0.012714 0.00301 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59262 59271 0.012171 0.041743 0.01 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75815 59262 0.00235 0.014221 0.00363 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75818 59262 0.002014 0.0153 0.00481 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 59262 75819 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59262 75819 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75819 59263 0.1581 0.215621 0.00479 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59263 75823 0.138221 0.284221 0.00542 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59264 59266 0.010971 0.01645 0.0003 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59264 59268 0.007686 0.017443 0.00035 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75819 59264 0.014807 0.027536 0.00064 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59265 59266 0.008086 0.016014 0.00024 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59266 59267 0.07615 0.060264 0.00076 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59266 59268 0.030636 0.0217 0.00034 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75816 59266 0.022214 0.051579 0.00076 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59268 75820 0.095136 0.13865 0.00314 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59269 59270 0.007836 0.0435 0.01323 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59269 59271 0.012214 0.033471 0.00728 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59270 59273 0.041457 0.113729 0.02476 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59270 59288 0.023693 0.206243 0.07459 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75815 59270 0.004993 0.037614 0.01044 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59271 75820 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59271 75820 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59272 75821 8.9e-05 0.007096 0 1550 1550 1550 1 0 1 -30 30 0 0 0 0 0 0 0;
 59272 75821 8.9e-05 0.007096 0 1550 1550 1550 1 0 1 -30 30 0 0 0 0 0 0 0;
 59273 59287 0.020064 0.142171 0.03911 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 59274 59275 0.188764 0.13375 0.00211 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59275 59361 0.318671 0.510043 0.01177 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59276 75825 0.438429 0.311021 0.00491 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59277 59280 0.532686 0.345729 0.00658 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59277 75825 0.281129 0.253843 0.00425 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59277 75827 0.179164 0.235571 0.00323 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59278 59279 5.7e-05 0.000757 0.05183 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59278 75824 8.6e-05 0.006874 0 1600 1600 1600 1 0 1 -30 30 0 0 0 0 0 0 0;
 59279 59327 0.000607 0.007764 0.58364 1813 1903.65 1994.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59279 75826 0.000174 0.013904 0 1050 1050 1050 1 0 1 -30 30 0 0 0 0 0 0 0;
 59280 59281 0.227486 0.147343 0.00281 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75778 59282 0.074693 0.204043 0.04514 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59283 75828 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59283 75828 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 75440 59284 0.014436 0.112407 0.02924 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59284 75829 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59284 75829 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59285 59330 0.678436 0.482293 0.00762 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75444 59285 0.217579 0.347729 0.00801 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59286 59310 0.071407 0.195029 0.04313 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59286 61667 0.082743 0.219607 0.05166 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59288 59321 0.021007 0.116714 0.03555 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59288 75830 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59288 75830 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59289 75831 0.000419 0.031452 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 75820 59290 0.016621 0.08895 0.0027 115 120.75 126.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59290 75833 0.021936 0.117836 0.0028 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 59291 59295 0.0129 0.073093 0.01813 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59291 75833 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59291 75833 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 75833 59292 0.033857 0.14135 0.00408 96 100.8 105.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59292 75834 0.094086 0.175 0.0041 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59293 59294 0.029164 0.089471 0.00242 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 75833 59293 0.02075 0.091964 0.00276 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59294 59296 0.051729 0.148386 0.00229 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59295 59297 0.0052 0.063371 0.02096 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59295 59297 0.0052 0.063371 0.02096 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75815 59295 0.03115 0.148779 0.04323 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59295 75834 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59295 75834 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59296 59298 0.274657 0.177929 0.00339 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75834 59296 0.1412 0.290364 0.00554 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59298 59299 0.412793 0.292793 0.00463 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59300 59301 0.034857 0.090557 0.022 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75460 59300 0.023507 0.079243 0.01971 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59301 59302 0.0266 0.066886 0.01734 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59302 59303 0.009207 0.024329 0.00569 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59303 75835 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59303 75835 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59304 59315 0.657914 0.467607 0.00739 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75445 59304 0.020107 0.041143 0.00101 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59306 75837 0.011865 0.36781 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59306 75837 0.011865 0.36781 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 75456 59308 0.044036 0.171329 0.00286 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59308 75838 0.0818 0.251093 0.00681 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 75456 59309 0.136643 0.088479 0.00169 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75756 59310 0.036721 0.095414 0.02318 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59310 75838 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59310 75838 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59310 76667 0.086929 0.239307 0.05234 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59311 59313 0.1198 0.317814 0.00807 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75446 59311 0.0566 0.242086 0.00547 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75448 59312 0.008829 0.040493 0.01038 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75453 59313 0.355629 0.327971 0.00526 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75823 59313 0.428364 0.471986 0.00631 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 59316 59317 0.005486 0.0183 0.00029 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59316 59318 0.01335 0.021414 0.00039 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59316 59320 0.06015 0.042607 0.00067 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75802 59316 0.236957 0.3788 0.00874 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59318 59319 0.023507 0.01665 0.00026 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59318 75839 0.007421 0.025979 0.00072 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59319 59320 0.0212 0.013729 0.00026 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59319 59322 0.0469 0.033221 0.00053 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75802 59319 0.362257 0.476879 0.00654 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59320 59322 0.009821 0.017264 0.00032 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59321 59323 0.012343 0.031021 0.00804 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59321 75839 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59321 75839 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75839 59322 0.006771 0.0237 0.00066 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75812 59323 0.051079 0.140179 0.03054 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59324 59326 0.0004 0.005079 0.33545 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59324 61660 0.001186 0.019207 2.27221 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 59324 61660 0.001186 0.019207 2.27221 3180 3339 3498 0 0 1 -30 30 0 0 0 0 0 0 0;
 59324 75840 0.00018 0.014416 0 1200 1200 1200 1 0 1 -30 30 0 0 0 0 0 0 0;
 75826 59325 0.005614 0.065121 0.12529 512 537.6 563.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59326 59327 0.000679 0.008686 0.65306 1813 1903.65 1994.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59338 59326 0.001965 0.025581 1.6498 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59326 59358 0.000429 0.005536 0.35353 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59327 75842 0.000196 0.013749 0 800 800 800 1 0 1 -30 30 0 0 0 0 0 0 0;
 59327 75842 0.000196 0.013749 0 800 800 800 1 0 1 -30 30 0 0 0 0 0 0 0;
 75829 59328 0.461157 0.3272 0.00517 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59332 75843 0.000365 0.029198 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 75441 59333 0.230971 0.163679 0.00259 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75456 59334 0.787357 0.571836 0.00866 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75755 59334 0.664321 0.527293 0.00664 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75457 59335 0.059286 0.154257 0.03754 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75828 59335 0.048986 0.165457 0.04125 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75458 59336 0.197964 0.303443 0.00426 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75458 59337 0.285964 0.390679 0.00699 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75836 59337 0.693407 0.550521 0.00693 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59338 75845 0.001384 0.069186 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59338 75845 0.001384 0.069186 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59340 59343 0.001771 0.004271 0.00121 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59340 59348 0.002764 0.007536 0.00166 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75434 59340 0.001493 0.006093 0.00149 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59340 75846 0.001736 0.004757 0.00104 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59340 75852 0.006386 0.01605 0.00416 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59341 59363 0.001271 0.00875 0.01544 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 75433 59341 0.000136 0.000843 0.00176 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59341 75846 0.001863 0.072643 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59341 75846 0.001863 0.072643 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59342 59344 0.027021 0.017493 0.00034 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59342 75847 0.008807 0.010329 0.00018 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59343 59354 0.00265 0.007014 0.00164 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59343 75847 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59343 75847 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59344 75848 0.014386 0.009314 0.00018 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59345 59348 0.001764 0.004429 0.00115 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59345 75848 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59345 75848 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59346 59360 0.202614 0.131221 0.0025 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59346 59361 0.727786 0.517636 0.00818 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59346 75850 0.010914 0.021386 0.00032 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59347 75850 0.058 0.041929 0.00064 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59347 75853 0.021557 0.023021 0.00049 50 50 50 0 0 1 -30 30 0 0 0 0 0 0 0;
 59348 75849 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59348 75849 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59349 59350 0.001707 0.004121 0.00116 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59349 75850 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59349 75850 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59351 59358 0.00035 0.004536 0.28974 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59351 75851 0.000122 0.009733 0 1500 1500 1500 1 0 1 -30 30 0 0 0 0 0 0 0;
 59352 59353 0.002414 0.006579 0.00145 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59352 59362 0.00295 0.008093 0.00176 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75434 59353 0.001579 0.006329 0.00159 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75846 59353 0.002157 0.005914 0.00129 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59354 59362 0.001636 0.004829 0.00112 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59354 75854 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59354 75854 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59355 59356 0.018271 0.012943 0.00021 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59355 59366 0.043829 0.043057 0.00073 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 75854 59355 0.006107 0.01135 0.00026 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75848 59357 0.030943 0.0337 0.00046 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 59357 75859 0.006564 0.0174 0.00044 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59358 75855 0.000114 0.009124 0 1600 1600 1600 1 0 1 -30 30 0 0 0 0 0 0 0;
 59359 59360 0.360979 0.285921 0.0036 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75856 59359 0.0972 0.2224 0.00544 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75437 59360 0.898286 0.640314 0.01011 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75755 59361 0.659336 0.4285 0.00815 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59362 75857 0.001321 0.007921 0.0024 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75855 59363 0.001 0.011336 0.02489 528 554.4 580.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59363 75857 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 59363 75857 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 75857 59364 0.001521 0.004486 0.00104 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59364 75858 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59364 75858 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59365 59366 0.054543 0.035314 0.00067 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59366 75859 0.003779 0.011586 0.00031 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59367 59368 0.000614 0.002064 0.00051 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59367 75859 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59367 75859 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75857 59368 0.000886 0.003371 0.00094 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59369 59370 0.014193 0.026386 0.00061 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75856 59370 0.030714 0.078964 0.00122 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75450 59371 0.552221 0.499743 0.00836 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75858 59371 0.040879 0.174793 0.00395 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59372 75860 0.399043 0.283014 0.00447 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59373 59375 0.002657 0.012179 0.00312 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59373 75860 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59373 75860 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59373 75861 0.006093 0.038579 0.01047 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59374 59375 0.008757 0.076479 0.02102 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75614 59374 0.019479 0.132971 0.04542 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75487 59375 0.025071 0.088671 0.01999 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59376 75861 0.001384 0.069186 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59376 75861 0.001384 0.069186 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 75615 59377 0.30925 0.279279 0.00467 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59378 75863 0.021807 0.034814 0.0008 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59379 75863 0.046464 0.032914 0.00052 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59380 59383 0.041621 0.032936 0.00041 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59380 59384 0.00205 0.015521 0.00051 147 154.35 161.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59380 75862 0.016571 0.064707 0.00144 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59380 75862 0.016571 0.064707 0.00144 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59381 75862 0.065257 0.04225 0.00081 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59382 59778 0.006114 0.06705 0.01861 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59382 75862 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59382 75862 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59382 75954 0.002171 0.021971 0.00646 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59384 59385 0.001271 0.009164 0.0003 141 148.05 155.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59385 59387 0.001343 0.009721 0.00024 131 137.55 144.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59386 75863 0.021821 0.015457 0.00024 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59387 59392 0.001236 0.007464 0.00024 125 131.25 137.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59388 75952 0.071929 0.070664 0.00119 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 59388 75982 0.186436 0.120736 0.0023 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59389 75863 0.055807 0.1266 0.00253 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59390 59394 0.316457 0.20505 0.0039 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59391 75958 0.219921 0.155843 0.00246 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59392 75863 0.002843 0.015221 0.00046 115 120.75 126.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59393 59756 0.0529 0.136214 0.0338 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59393 75863 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59393 75863 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59393 75954 0.007464 0.04095 0.01083 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 75863 59394 0.026771 0.049779 0.00116 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75863 59395 0.081629 0.05285 0.00101 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59396 59942 0.004793 0.0205 0.00046 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59396 75864 0.0038 0.014843 0.00033 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59397 59398 0.001164 0.008521 0.00219 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 59397 59410 0.002221 0.013236 0.00348 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59397 75864 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59397 75864 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59398 60090 0.000836 0.004343 0.00114 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59398 75865 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59398 75865 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75864 59399 0.019243 0.02055 0.00044 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59399 75866 0.01225 0.013086 0.00028 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59400 59944 0.001171 0.006643 0.00164 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59400 59945 0.0009 0.00315 0.00104 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59400 60086 0.001186 0.003571 0.00111 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59400 75866 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59400 75866 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59401 76104 0.019057 0.017193 0.00029 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59402 59403 0.028029 0.022179 0.00028 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59403 59405 0.021357 0.021571 0.00029 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75864 59403 0.017571 0.01245 0.0002 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59404 59406 0.007521 0.017207 0.00042 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59404 59446 0.018957 0.095907 0.00167 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59404 75867 0.013621 0.035007 0.00054 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59405 59415 0.012171 0.019436 0.00045 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59406 59420 0.00895 0.026314 0.00054 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59407 59420 0.020371 0.014429 0.00023 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59408 59443 0.004479 0.018493 0.00438 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59408 75867 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59408 75867 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59408 75874 0.001479 0.006107 0.00144 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75867 59409 0.045807 0.029657 0.00056 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59410 59417 0.002921 0.010029 0.0024 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59410 59854 0.001036 0.006779 0.00172 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59410 75868 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59410 75868 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59411 59413 0.008807 0.016371 0.00039 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59411 75988 0.005086 0.013486 0.00034 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59412 59418 0.001036 0.004264 0.00101 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59412 59976 0.001307 0.005329 0.0013 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59413 59975 0.016164 0.037536 0.00056 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59413 75869 0.004521 0.015457 0.00034 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59414 59416 0.011143 0.016236 0.00036 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75868 59414 0.014493 0.019771 0.00035 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59415 59416 0.010929 0.017529 0.00032 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59416 75869 0.008036 0.01865 0.00028 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59417 59418 0.002407 0.00825 0.00198 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59417 59430 0.001207 0.007086 0.00193 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59417 59852 0.002564 0.015521 0.00396 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59417 75869 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59417 75869 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59417 75874 0.00175 0.01855 0.00551 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59419 75873 0.018921 0.014971 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59420 59422 0.0055 0.010229 0.00024 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75869 59420 0.00725 0.032121 0.00096 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59421 59422 0.005486 0.011271 0.00021 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59421 59425 0.010043 0.019879 0.00029 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59422 59424 0.024307 0.020007 0.00041 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59423 59424 0.002329 0.011357 0.00019 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75867 59423 0.005993 0.020986 0.00058 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59424 75872 0.006707 0.0257 0.00073 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59425 75872 0.010743 0.022071 0.00042 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59426 75870 0.0339 0.024014 0.00038 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59427 59457 0.001207 0.010707 0.00588 437 458.85 480.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59427 59974 0.002886 0.018879 0.0048 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59427 75870 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59427 75870 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59427 75871 0.000236 0.003029 0.00153 523 549.15 575.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59428 59431 0.00735 0.013671 0.00032 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59428 59440 0.053279 0.1095 0.00209 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75870 59428 0.006486 0.016429 0.00033 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59428 75872 0.012507 0.02325 0.00054 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59428 75873 0.004664 0.023593 0.00041 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59429 59437 0.000121 0.001864 0.03335 1419 1489.95 1560.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59429 75871 0.000285 0.022767 0 650 650 650 1 0 1 -30 30 0 0 0 0 0 0 0;
 59429 76029 0.000393 0.005921 0.10768 1419 1489.95 1560.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59430 59432 0.001464 0.004443 0.00097 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59430 59979 0.001121 0.006443 0.00182 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59430 75873 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59430 75873 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 75873 59431 0.008729 0.017864 0.00044 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59432 59979 0.001457 0.004393 0.00138 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75870 59433 0.037886 0.026836 0.00042 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59434 59978 0.039457 0.02795 0.00044 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59435 59436 0.051036 0.036157 0.00057 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75870 59435 0.017057 0.035057 0.00067 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75872 59435 0.012057 0.01925 0.00044 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59435 75881 0.129714 0.241321 0.00565 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59437 75874 0.000329 0.024664 0 600 600 600 1 0 1 -30 30 0 0 0 0 0 0 0;
 59437 75874 0.000329 0.024664 0 600 600 600 1 0 1 -30 30 0 0 0 0 0 0 0;
 59437 75949 0.001671 0.026586 0.43899 1419 1489.95 1560.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59438 59441 0.002743 0.007043 0.00174 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75874 59438 0.000929 0.003707 0.00094 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59438 75875 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59438 75875 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59439 59442 0.03215 0.025443 0.00032 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75875 59439 0.06115 0.043314 0.00069 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59440 59453 0.016157 0.030043 0.0007 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59440 59454 0.066693 0.043179 0.00082 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59440 75876 0.00445 0.0152 0.00033 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59441 75876 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59441 75876 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75876 59442 0.027679 0.019607 0.00031 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59443 75877 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59443 75877 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59444 60146 0.003136 0.01115 0.00248 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59444 60149 0.002043 0.00715 0.00237 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59444 75878 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59444 75878 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75878 59445 0.056643 0.036671 0.0007 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75878 59446 0.021229 0.049286 0.00074 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59446 75885 0.007964 0.016371 0.00031 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59446 75977 0.054629 0.182271 0.00289 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59447 59449 0.058779 0.03805 0.00072 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59448 59452 0.037879 0.024521 0.00046 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59449 59450 0.0304 0.024057 0.0003 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59449 59451 0.007593 0.0156 0.0003 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59451 59452 0.015464 0.017014 0.00023 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 75877 59451 0.015864 0.070314 0.00211 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59451 75880 0.068414 0.127229 0.00298 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59453 59455 0.031321 0.064364 0.00123 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59455 59462 0.040879 0.092736 0.00185 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59456 59457 0.001443 0.01 0.00286 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 59456 60003 0.001464 0.010764 0.00273 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 59457 59458 0.001536 0.01625 0.00482 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59458 59461 0.001879 0.021143 0.00611 317 332.85 348.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59459 75879 0.034407 0.0338 0.00057 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 59459 76048 0.061429 0.098543 0.00182 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59460 59461 0.001936 0.007521 0.00201 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59460 75882 0.008643 0.035179 0.00857 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59461 60019 0.006807 0.048136 0.01321 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 59461 75879 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59461 75879 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 75879 59462 0.019693 0.060414 0.00164 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59463 59469 0.005157 0.026821 0.0079 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59464 59466 0.02845 0.0816 0.00126 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75876 59464 0.028693 0.088036 0.00239 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59465 59467 0.003514 0.021821 0.00616 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59465 59840 0.004714 0.029871 0.00811 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59466 75880 0.007479 0.0171 0.00041 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59467 59469 0.007171 0.038129 0.00885 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59467 75880 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59467 75880 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59468 75881 0.236036 0.186864 0.00235 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59469 75881 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59469 75881 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59470 75882 0.002779 0.0286 0.00811 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59471 59472 0.000386 0.004257 0.04052 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59471 75882 0.000285 0.022767 0 650 650 650 1 0 1 -30 30 0 0 0 0 0 0 0;
 59472 59473 0.000207 0.002564 0.02237 768 806.4 844.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59472 60006 0.001529 0.016771 0.16314 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59473 75884 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59473 75884 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59474 59828 0.011086 0.079121 0.02454 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59474 59834 0.00615 0.033057 0.00814 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75874 59474 0.002571 0.023307 0.01219 437 458.85 480.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59474 75885 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59474 75885 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59475 59844 0.017657 0.081064 0.02078 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59475 75886 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59475 75886 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59476 59477 0.017836 0.01155 0.00022 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59477 59478 0.018507 0.026964 0.00061 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59478 59479 0.040493 0.119093 0.00244 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59478 59480 0.052129 0.096936 0.00227 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59480 59486 0.033193 0.094193 0.00148 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59480 61010 0.038186 0.163286 0.00369 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75470 59480 0.091764 0.441343 0.01323 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 59481 59482 0.102679 0.066479 0.00126 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59482 59483 0.054379 0.049064 0.00082 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59482 59484 0.096071 0.19025 0.00279 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59482 59486 0.033107 0.068043 0.0013 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59483 59484 0.056293 0.115207 0.00284 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59483 75887 0.113486 0.259707 0.00634 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59484 60036 0.068793 0.2688 0.00596 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59485 59496 0.025779 0.069236 0.0157 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75496 59485 0.021993 0.085629 0.02289 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59485 75887 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59485 75887 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59487 59496 0.00655 0.049364 0.0137 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75496 59487 0.003693 0.030836 0.008 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 59488 59489 0.008186 0.028086 0.00673 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59489 75888 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59489 75888 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59489 76199 0.011393 0.026443 0.00806 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59490 59492 0.125907 0.127186 0.00169 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59490 59493 0.050664 0.0928 0.0016 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75888 59490 0.018757 0.090036 0.00269 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 59491 59493 0.023171 0.059564 0.00092 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59491 59494 0.042743 0.068564 0.00126 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59491 59495 0.039271 0.091186 0.00136 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59492 59493 0.006021 0.01595 0.00041 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59492 76149 0.0361 0.067129 0.00157 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59492 76197 0.014957 0.066279 0.00199 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59494 60168 0.173264 0.190621 0.00254 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 59494 76149 0.031043 0.078629 0.00156 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59495 60178 0.074471 0.172929 0.00257 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59496 60179 0.004957 0.047329 0.01919 317 332.85 348.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59497 59500 0.0482 0.1883 0.00418 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59497 59500 0.0482 0.1883 0.00418 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59497 59543 0.100679 0.449136 0.00764 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59497 59543 0.100679 0.449136 0.00764 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59497 75889 0.071579 0.250771 0.00695 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59497 75889 0.071579 0.250771 0.00695 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59498 59506 0.026 0.155807 0.00375 115 120.75 126.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59498 59544 0.085807 0.300707 0.00834 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59498 59544 0.085807 0.300707 0.00834 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59498 75889 0.030964 0.185571 0.00446 115 120.75 126.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59498 75902 0.05095 0.475014 0.00921 141 148.05 155.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59499 59500 0.022343 0.014464 0.00028 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59500 59502 0.033057 0.026164 0.00033 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59500 75889 0.027507 0.122586 0.00208 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59500 75889 0.027507 0.122586 0.00208 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59501 75889 0.061914 0.108893 0.00204 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59503 59504 0.036307 0.028729 0.00036 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59503 75889 0.040307 0.054993 0.00099 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59505 75889 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59505 75889 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59505 75901 0.0339 0.162 0.0471 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75889 59506 0.006757 0.033514 0.0008 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 75889 59507 0.046286 0.1621 0.00449 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75889 59507 0.046286 0.1621 0.00449 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59507 75890 0.062007 0.242257 0.00538 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59507 75890 0.062007 0.242257 0.00538 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59508 59517 0.027807 0.305121 0.13096 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59508 59517 0.027807 0.305121 0.13096 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59508 75890 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59508 75890 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59508 75901 0.019179 0.253 0.07268 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59508 75901 0.019179 0.253 0.07268 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59509 59514 0.104271 0.365564 0.01014 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59509 59514 0.104271 0.365564 0.01014 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59509 59560 0.096936 0.378986 0.00841 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59509 59560 0.096936 0.378986 0.00841 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59509 59621 0.157764 0.705057 0.01202 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59509 59621 0.157764 0.705057 0.01202 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75498 59509 0.145593 0.511071 0.01419 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75498 59509 0.145593 0.511071 0.01419 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75890 59509 0.035093 0.254264 0.00639 131 137.55 144.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59510 59511 0.010514 0.068786 0.0175 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59510 60181 0.017293 0.134721 0.03508 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59511 59512 0.003879 0.050264 0.01989 384 403.2 422.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59511 75891 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59511 75891 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59512 59528 0.003164 0.023929 0.01175 381 400.05 419.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59513 60181 0.019414 0.245743 0.07684 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59513 60181 0.019414 0.245743 0.07684 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59513 75892 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59513 75892 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59514 59515 0.035014 0.212071 0.00664 125 131.25 137.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59514 59516 0.05585 0.379707 0.00941 125 131.25 137.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59515 59516 0.044107 0.211807 0.00634 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 59516 75893 0.089657 0.350479 0.00778 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59516 75893 0.089657 0.350479 0.00778 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59517 59626 0.021793 0.206021 0.0628 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59517 67513 0.009057 0.1189 0.03391 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59517 67513 0.009057 0.1189 0.03391 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59517 75893 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59517 75893 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59518 59635 0.075014 0.379793 0.00661 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75893 59518 0.048907 0.171279 0.00474 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59519 59539 0.12995 0.508521 0.01131 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59519 59539 0.12995 0.508521 0.01131 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75892 59519 0.174471 0.683857 0.01524 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75892 59519 0.174471 0.683857 0.01524 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59520 59521 0.005457 0.068686 0.02129 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59520 59521 0.005457 0.068686 0.02129 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59520 59523 0.007171 0.090314 0.02801 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59520 59523 0.007171 0.090314 0.02801 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59520 59637 0.012693 0.15115 0.05285 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59520 59637 0.012693 0.15115 0.05285 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59520 59638 0.028721 0.379136 0.11188 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59520 59638 0.028721 0.379136 0.11188 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59521 59523 0.001821 0.026343 0.00836 384 403.2 422.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59521 59542 0.007236 0.081871 0.03156 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59521 59542 0.007236 0.081871 0.03156 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59522 59523 0.002457 0.031457 0.00939 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59522 59523 0.002457 0.031457 0.00939 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59522 59541 0.002564 0.031636 0.01022 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59522 59541 0.002564 0.031636 0.01022 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59524 59533 0.109479 0.225079 0.00429 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59524 75934 0.156943 0.398014 0.00789 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59525 75895 0.019707 0.119343 0.00374 125 131.25 137.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59525 75924 0.029721 0.276814 0.00536 141 148.05 155.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59526 59527 0.001764 0.013529 0.00362 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59526 59528 0.00405 0.024486 0.00625 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59526 59619 0.00215 0.031779 0.01094 399 418.95 438.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59527 59528 0.0015 0.010607 0.00291 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 59528 59529 0.000514 0.00625 0.00206 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59528 59529 0.000514 0.00625 0.00206 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59529 59530 0.001764 0.020964 0.0073 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59529 59530 0.001764 0.020964 0.0073 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59529 75894 0.000801 0.041659 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 59529 75894 0.000801 0.041659 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 59530 59537 0.003393 0.043436 0.01297 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59530 59537 0.003393 0.043436 0.01297 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59531 59535 0.001121 0.012479 0.00831 523 549.15 575.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59531 75895 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59531 75895 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59532 59539 0.032043 0.1428 0.00243 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59532 59539 0.032043 0.1428 0.00243 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75894 59532 0.050571 0.225407 0.00383 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75894 59532 0.050571 0.225407 0.00383 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59533 75897 0.016829 0.031293 0.00074 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59534 59535 0.000886 0.010936 0.00353 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59534 59535 0.000886 0.010936 0.00353 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59534 59542 0.000793 0.010186 0.00304 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59534 59542 0.000793 0.010186 0.00304 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59535 59536 0.000386 0.004036 0.00226 476 499.8 523.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59535 59538 0.000564 0.003929 0.0023 381 400.05 419.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59535 59541 0.000957 0.0125 0.00361 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59535 59541 0.000957 0.0125 0.00361 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59535 75896 0.000661 0.035708 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 59535 75896 0.000661 0.035708 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 59536 59537 0.0006 0.007521 0.00233 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59536 59537 0.0006 0.007521 0.00233 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59536 59538 0.000371 0.005229 0.00173 384 403.2 422.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59536 75897 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59536 75897 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59539 59540 0.0106 0.047236 0.0008 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59539 59540 0.0106 0.047236 0.0008 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75896 59540 0.0135 0.047279 0.00131 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75896 59540 0.0135 0.047279 0.00131 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59543 59667 0.083264 0.371321 0.00631 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59543 59667 0.083264 0.371321 0.00631 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59543 75936 0.187214 0.658286 0.01833 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59543 75936 0.187214 0.658286 0.01833 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59544 59545 0.073821 0.258629 0.00716 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59544 59545 0.073821 0.258629 0.00716 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59545 59671 0.072471 0.323129 0.00549 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59545 59671 0.072471 0.323129 0.00549 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59545 59680 0.035843 0.259721 0.00653 131 137.55 144.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59546 75898 0.221729 0.157121 0.00249 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59547 59548 0.004429 0.055757 0.01728 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59547 59548 0.004429 0.055757 0.01728 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59547 59682 0.00865 0.108979 0.03382 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59547 59682 0.00865 0.108979 0.03382 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59547 75898 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59547 75898 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59548 59552 0.001636 0.01525 0.00472 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59548 75899 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59548 75899 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59548 75901 0.007229 0.085943 0.02997 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59548 75901 0.007229 0.085943 0.02997 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59549 59551 0.051843 0.231071 0.00393 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59549 59551 0.051843 0.231071 0.00393 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75899 59549 0.033007 0.128929 0.00286 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75899 59549 0.033007 0.128929 0.00286 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59550 59551 0.274121 0.194286 0.00307 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59551 75902 0.015686 0.101207 0.00322 131 137.55 144.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59552 75900 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59552 75900 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75502 59553 0.030664 0.11975 0.00266 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75502 59553 0.030664 0.11975 0.00266 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59554 59556 0.027929 0.097786 0.00271 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59554 59556 0.027929 0.097786 0.00271 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59554 59561 0.040507 0.141843 0.00393 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59554 59561 0.040507 0.141843 0.00393 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59555 59556 0.015964 0.055886 0.00155 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59555 59556 0.015964 0.055886 0.00155 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75900 59555 0.025357 0.112986 0.00192 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75900 59555 0.025357 0.112986 0.00192 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59555 75902 0.03595 0.160229 0.00272 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59556 59557 0.014371 0.064029 0.00109 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59556 59557 0.014371 0.064029 0.00109 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59556 75902 0.0351 0.137107 0.00304 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59556 75902 0.0351 0.137107 0.00304 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75498 59557 0.037379 0.166593 0.00283 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75498 59557 0.037379 0.166593 0.00283 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59557 75902 0.02505 0.0877 0.00243 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59557 75902 0.02505 0.0877 0.00243 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59558 75902 0.031407 0.038993 0.00085 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59559 75901 9.2e-05 0.007399 0 2000 2000 2000 1 0 1 -30 30 0 0 0 0 0 0 0;
 59559 75949 0.007064 0.072193 1.29443 1097 1151.85 1206.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59559 75949 0.007064 0.072193 1.29443 1097 1151.85 1206.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75498 59560 0.050621 0.1773 0.00491 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75498 59560 0.050621 0.1773 0.00491 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75902 59560 0.054879 0.1922 0.00532 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75902 59560 0.054879 0.1922 0.00532 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59561 75903 0.066421 0.259521 0.00576 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59561 75903 0.066421 0.259521 0.00576 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59562 59612 0.011836 0.134179 0.05183 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59562 59612 0.011836 0.134179 0.05183 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75902 59563 0.094314 0.214007 0.00427 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59564 59611 0.012236 0.159643 0.0463 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59564 59611 0.012236 0.159643 0.0463 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59564 75903 0.001 0.04999 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59564 75903 0.001 0.04999 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59565 75904 0.000309 0.021623 0 800 800 800 1 0 1 -30 30 0 0 0 0 0 0 0;
 59566 75906 0.004675 0.0944 0 175 175 175 1 0 1 -30 30 0 0 0 0 0 0 0;
 75907 59566 0.099969 0.269449 0.06766 128 128 128 0 0 1 -30 30 0 0 0 0 0 0 0;
 75906 59567 0.155171 0.544864 0.01514 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59567 75908 0.185543 0.727643 0.01622 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59567 75908 0.185543 0.727643 0.01622 88 92.4 96.8 0 0 0 -30 30 0 0 0 0 0 0 0;
 59657 59569 0.14887 0.33467 0.0892 81 85 94 0 0 1 -30 30 0 0 0 0 0 0 0;
 59657 59569 0.14887 0.33467 0.0892 81 85 94 0 0 1 -30 30 0 0 0 0 0 0 0;
 75907 59569 0.094214 0.228329 0.06488 128 128 128 0 0 1 -30 30 0 0 0 0 0 0 0;
 59570 59573 0.0007 0.007729 0.07362 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59570 75909 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59570 75909 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59571 59573 0.000186 0.002786 0.04996 1419 1489.95 1560.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75466 59571 0.000343 0.00865 0.14245 1940 2037 2134 0 0 1 -30 30 0 0 0 0 0 0 0;
 59571 75910 8.6e-05 0.006896 0 1450 1450 1450 1 0 1 -30 30 0 0 0 0 0 0 0;
 75911 59571 0.000219 0.016443 0 900 900 900 1 0 1 -30 30 0 0 0 0 0 0 0;
 59572 60074 0.000793 0.0099 0.04032 871 914.55 958.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75910 59572 0.000286 0.004229 0.01568 946 993.3 1040.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59572 75912 0.000389 0.027247 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59572 75912 0.000389 0.027247 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59573 76082 0.000271 0.006621 0.11901 1940 2037 2134 0 0 1 -30 30 0 0 0 0 0 0 0;
 59574 59578 0.001936 0.007536 0.00201 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59574 59598 0.0032 0.011636 0.00356 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59574 75913 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59574 75913 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59575 59576 0.003307 0.005821 0.00011 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59575 59577 0.018721 0.013257 0.00021 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59575 59584 0.006557 0.0256 0.00056 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59575 59584 0.006557 0.0256 0.00056 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59575 59588 0.017607 0.030964 0.00058 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75913 59575 0.000943 0.007336 0.00014 125 131.25 137.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59576 59588 0.016779 0.026921 0.0005 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59578 75914 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59578 75914 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59578 75916 0.000679 0.009707 0.00324 388 407.4 426.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59579 59580 0.024179 0.01565 0.0003 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59580 59582 0.005686 0.017443 0.00047 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59580 59595 0.013014 0.045564 0.00126 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59581 59582 0.012079 0.008557 0.00014 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59582 59584 0.005579 0.021779 0.00049 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59582 59584 0.005579 0.021779 0.00049 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59582 59593 0.011393 0.023414 0.00045 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75914 59582 0.00695 0.030964 0.00053 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75914 59582 0.00695 0.030964 0.00053 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75913 59583 0.01685 0.011936 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75913 59585 0.030364 0.050643 0.00074 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59585 75915 0.011386 0.020029 0.00038 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59586 59598 0.001986 0.004793 0.00135 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59586 75915 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59586 75915 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59587 59599 0.053964 0.039014 0.00059 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75914 59587 0.0214 0.061371 0.00094 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59588 75917 0.011186 0.043686 0.00097 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59588 75919 0.008771 0.055921 0.00136 119 124.95 130.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59589 66540 0.001071 0.027307 2.07907 2811 2951.55 3092.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59589 75916 0.000173 0.013839 0 1250 1250 1250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59589 75916 0.000173 0.013839 0 1250 1250 1250 1 0 1 -30 30 0 0 0 0 0 0 0;
 75917 59590 0.031807 0.03125 0.00053 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 75917 59591 0.038907 0.025193 0.00048 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59592 59611 0.002629 0.03125 0.01089 380 380.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59592 59611 0.002629 0.03125 0.01089 390 390.35 390.35 0 0 1 -30 30 0 0 0 0 0 0 0;
 75916 59592 0.001614 0.020986 0.00606 360 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75916 59592 0.001614 0.020986 0.00606 360 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59593 59595 0.010379 0.049814 0.00149 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 75917 59593 0.008071 0.067129 0.00127 131 137.55 144.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59594 75918 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59594 75918 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 75503 59596 0.008193 0.052214 0.00127 119 124.95 130.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75918 59596 0.024429 0.0954 0.00211 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75918 59596 0.024429 0.0954 0.00211 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75916 59597 0.005121 0.021143 0.005 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59597 75919 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59597 75919 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59598 59600 0.004521 0.017779 0.00465 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59600 59607 0.0042 0.015286 0.00468 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59601 59603 0.000786 0.003236 0.00076 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59601 75920 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59601 75920 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 75920 59602 0.017679 0.012521 0.0002 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59603 59607 0.001893 0.006879 0.00211 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75920 59604 0.052143 0.041264 0.00052 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59604 75921 0.058743 0.038029 0.00072 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59605 59606 0.177121 0.1147 0.00219 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75920 59605 0.043636 0.02825 0.00054 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59607 75921 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59607 75921 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 75915 59608 0.1242 0.23105 0.00541 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75920 59608 0.232179 0.150386 0.00286 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75921 59608 0.247529 0.195964 0.00246 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59608 75932 0.113036 0.449357 0.01286 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75903 59610 0.098814 0.440807 0.0075 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75903 59610 0.098814 0.440807 0.0075 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59611 59612 0.003914 0.050164 0.01498 370 370 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59611 59612 0.003914 0.050164 0.01498 370 370 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59612 59623 0.004421 0.057543 0.01664 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59612 59623 0.004421 0.057543 0.01664 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59612 75922 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59612 75922 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59613 59634 0.062443 0.243979 0.00541 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59613 59634 0.062443 0.243979 0.00541 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75917 59613 0.039907 0.155879 0.00346 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75917 59613 0.039907 0.155879 0.00346 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75919 59613 0.025236 0.112457 0.00191 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75919 59613 0.025236 0.112457 0.00191 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75919 59614 0.270157 0.175014 0.00333 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59615 59620 0.004757 0.053264 0.01694 325 341.25 357.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75882 59615 0.024629 0.205121 0.05425 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 59615 75923 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59615 75923 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59616 59618 0.100236 0.206057 0.00393 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75891 59616 0.061607 0.215643 0.00447 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59617 59618 0.018807 0.043671 0.00065 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75485 59617 0.016457 0.0884 0.0021 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 75505 59617 0.010314 0.077979 0.00259 147 154.35 161.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59619 59620 0.0104 0.0485 0.01201 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59620 75924 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59620 75924 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59621 75925 0.0818 0.364779 0.0062 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59621 75925 0.0818 0.364779 0.0062 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59622 59628 0.01695 0.072457 0.00164 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59622 75925 0.019529 0.096914 0.00231 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59623 59625 0.001107 0.015721 0.00827 567 595.35 623.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59623 75925 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59623 75925 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59624 75926 0.013921 0.025114 0.00036 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59625 59626 0.000314 0.004886 0.00272 614 644.7 675.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75901 59626 0.01955 0.247479 0.07739 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75901 59626 0.01955 0.247479 0.07739 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59626 75926 0.001 0.04999 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59626 75926 0.001 0.04999 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 75926 59627 0.015357 0.010879 0.00017 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59628 59631 0.022614 0.064857 0.001 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75926 59628 0.03735 0.076757 0.00146 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59629 59635 0.232829 0.164993 0.00261 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59630 59631 0.006121 0.032864 0.00078 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 59630 59635 0.034764 0.166914 0.00499 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 75926 59631 0.008371 0.037086 0.00084 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75926 59632 0.035793 0.02535 0.0004 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59633 59634 0.043307 0.151664 0.0042 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59633 59634 0.043307 0.151664 0.0042 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75926 59633 0.025536 0.099736 0.00221 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75926 59633 0.025536 0.099736 0.00221 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75926 59636 0.289829 0.444557 0.00625 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59637 59638 0.017121 0.21645 0.06754 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59637 59638 0.017121 0.21645 0.06754 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59637 75927 0.000801 0.041659 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 59637 75927 0.000801 0.041659 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 59638 59656 0.01315 0.171629 0.04981 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59638 59656 0.01315 0.171629 0.04981 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59657 59638 0.09113 0.246614 0.00619 135 135 135 0 0 1 -30 30 0 0 0 0 0 0 0;
 59638 59658 0.087814 0.237772 0.05974 161 161 161 0 0 1 -30 30 0 0 0 0 0 0 0;
 59639 75929 0.379179 0.245793 0.00468 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59640 59646 0.215557 0.152743 0.00241 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59641 59647 0.735929 0.584514 0.00736 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59642 59643 0.058436 0.204671 0.00567 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59642 59643 0.058436 0.204671 0.00567 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59642 74246 0.096593 0.338564 0.00939 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59642 74246 0.096593 0.338564 0.00939 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59643 75928 0.034171 0.152286 0.00259 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59643 75928 0.034171 0.152286 0.00259 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75477 59644 0.003007 0.012021 0.00406 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59644 75928 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59644 75928 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75506 59645 0.005343 0.021386 0.00539 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59645 75929 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59645 75929 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59646 75933 0.0554 0.043843 0.00055 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59647 75932 0.036671 0.058829 0.00109 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59648 59652 0.027407 0.017743 0.00034 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59649 59650 0.022907 0.014829 0.00029 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59649 75931 0.043357 0.042593 0.00072 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 59651 75930 0.000271 0.020351 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 75931 59652 0.010686 0.041743 0.00093 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75931 59652 0.010686 0.041743 0.00093 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59652 75932 0.006621 0.025864 0.00057 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59652 75932 0.006621 0.025864 0.00057 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59653 75932 0.028014 0.022171 0.00028 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59654 59656 0.0011 0.014057 0.00419 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59654 59656 0.0011 0.014057 0.00419 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75477 59654 0.000943 0.009486 0.00581 476 499.8 523.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 75506 59654 0.000914 0.0099 0.00607 501 526.05 551.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59654 75932 0.000801 0.041659 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 59654 75932 0.000801 0.041659 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 75932 59655 0.005243 0.023357 0.0004 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75932 59655 0.005243 0.023357 0.0004 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59655 75933 0.007907 0.035243 0.0006 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59655 75933 0.007907 0.035243 0.0006 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59656 75933 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59656 75933 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59657 59658 0.069942 0.190112 0.04783 96 96 96 0 0 1 -30 30 0 0 0 0 0 0 0;
 59658 70531 0.020014 0.264179 0.07596 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59658 70531 0.020014 0.264179 0.07596 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75930 59658 0.013586 0.1579 0.09856 523 549.15 575.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59659 75934 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59659 75934 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59660 59689 0.005707 0.03425 0.01037 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59660 59776 0.008193 0.056279 0.01642 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 59661 75946 0.040757 0.108036 0.00274 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59662 59675 0.0424 0.112386 0.00285 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59662 75935 0.02635 0.102529 0.00171 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59663 59706 0.004521 0.047936 0.01424 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59663 59778 0.002964 0.038629 0.01116 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59663 75935 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59663 75935 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59664 59675 0.024393 0.095257 0.00211 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59664 59702 0.032114 0.125421 0.00278 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59664 59702 0.032114 0.125421 0.00278 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75935 59664 0.007221 0.0523 0.00131 131 137.55 144.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59664 75958 0.01835 0.148486 0.00383 141 148.05 155.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59665 59672 0.309757 0.219579 0.00347 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59666 59667 0.136829 0.098929 0.0015 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59667 59669 0.004686 0.016407 0.00046 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59667 59669 0.004686 0.016407 0.00046 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59668 59669 0.019729 0.086921 0.00151 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59668 59669 0.019729 0.086921 0.00151 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59668 59760 0.11325 0.442964 0.00984 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59668 59760 0.11325 0.442964 0.00984 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59670 59760 0.31225 0.22135 0.0035 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59671 59674 0.03775 0.132179 0.00366 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59671 59674 0.03775 0.132179 0.00366 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59672 59675 0.101457 0.200921 0.00295 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59673 59674 0.0164 0.057429 0.00159 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59673 59674 0.0164 0.057429 0.00159 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59673 75942 0.028864 0.11275 0.0025 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59673 75942 0.028864 0.11275 0.0025 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59675 59704 0.006143 0.036814 0.00089 115 120.75 126.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59676 75936 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59676 75936 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59676 75945 0.005607 0.023157 0.00548 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59677 59678 0.024836 0.110686 0.00188 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59677 59678 0.024836 0.110686 0.00188 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59677 75947 0.033543 0.117464 0.00325 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59677 75947 0.033543 0.117464 0.00325 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59678 59679 0.020721 0.080914 0.00179 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59678 59679 0.020721 0.080914 0.00179 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59678 75937 0.039243 0.153271 0.0034 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59678 75937 0.039243 0.153271 0.0034 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59679 59680 0.022357 0.078271 0.00216 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59679 59680 0.022357 0.078271 0.00216 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59680 75938 0.029114 0.116521 0.00246 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59680 75938 0.029114 0.116521 0.00246 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59680 75939 0.0715 0.279407 0.0062 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59680 75939 0.0715 0.279407 0.0062 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59681 59682 0.001629 0.0205 0.00635 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59681 59682 0.001629 0.0205 0.00635 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59681 75937 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59681 75937 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59682 75938 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59682 75938 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 75937 59683 0.066586 0.260171 0.00577 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75937 59683 0.066586 0.260171 0.00577 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75938 59683 0.022614 0.210607 0.00408 141 148.05 155.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59686 59692 0.002643 0.031429 0.01095 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59686 59692 0.002643 0.031429 0.01095 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59686 75939 0.001 0.04999 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59686 75939 0.001 0.04999 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 59687 59689 0.001743 0.006986 0.00176 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59687 59692 0.004293 0.011693 0.00258 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59687 75940 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59687 75940 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75497 59688 0.017429 0.022907 0.00031 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59688 75941 0.026136 0.018514 0.00029 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59689 59692 0.003286 0.0125 0.0035 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59690 59720 0.006293 0.012871 0.00031 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59690 75941 0.006114 0.017971 0.00037 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59691 59692 0.000593 0.00325 0.00086 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59691 75941 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59691 75941 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59692 59721 0.000621 0.00625 0.00208 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59693 59720 0.036764 0.0238 0.00045 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59694 59696 0.006507 0.022221 0.00049 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59694 59718 0.003971 0.011671 0.00024 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59695 59714 0.034836 0.024679 0.00039 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59696 59698 0.00735 0.031414 0.00071 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59696 75947 0.034521 0.064193 0.0015 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59697 59698 0.00405 0.021757 0.00051 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 59697 59699 0.004243 0.014857 0.00041 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59697 59712 0.014364 0.029529 0.00056 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59699 59703 0.00355 0.013857 0.00031 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59700 59703 0.0348 0.02465 0.00039 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59701 59702 0.024807 0.017571 0.00028 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59702 59703 0.003621 0.013864 0.00039 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59702 75946 0.024136 0.049607 0.00094 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59703 59708 0.009457 0.018721 0.00027 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59704 59705 0.00595 0.018264 0.00049 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59704 75946 0.015743 0.0463 0.00095 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59705 75942 0.007207 0.020457 0.00032 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59706 59728 0.003293 0.011529 0.00382 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59706 75942 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59706 75942 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59706 75945 0.001907 0.007864 0.00186 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59707 59708 0.007143 0.013286 0.00031 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59707 75946 0.005471 0.026707 0.00046 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59708 59709 0.021207 0.013729 0.00026 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59709 59727 0.024664 0.019521 0.00024 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59710 59713 0.022721 0.016093 0.00026 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59711 59712 0.016579 0.010736 0.00021 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59712 75944 0.00865 0.021907 0.00044 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59713 59714 0.035036 0.024814 0.00039 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59713 75944 0.01275 0.026093 0.00064 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59715 59716 0.005043 0.017236 0.00037 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59715 59725 0.005057 0.020079 0.00057 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59716 59717 0.002357 0.009171 0.00015 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59717 59719 0.00535 0.015721 0.00032 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59718 59719 0.003029 0.008036 0.00021 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59719 59720 0.001836 0.011843 0.00038 131 137.55 144.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75941 59720 0.012814 0.032457 0.00064 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59720 75943 0.003821 0.020436 0.00062 115 120.75 126.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59720 75946 0.012593 0.101893 0.00263 141 148.05 155.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59721 59731 0.0019 0.027464 0.00872 384 403.2 422.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59721 75943 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59721 75943 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59722 59740 0.008957 0.034993 0.00078 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59722 59740 0.008957 0.034993 0.00078 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75939 59722 0.036871 0.129107 0.00358 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75939 59722 0.036871 0.129107 0.00358 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59723 59725 0.017157 0.022543 0.00031 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59723 59739 0.021979 0.014229 0.00027 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59724 59725 0.006557 0.011043 0.00016 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59724 59738 0.019857 0.014064 0.00022 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59725 59726 0.003621 0.012671 0.00035 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59725 59726 0.003621 0.012671 0.00035 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59725 75947 0.00765 0.026793 0.00074 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59725 75947 0.00765 0.026793 0.00074 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59726 75944 0.005857 0.023929 0.00049 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59726 75944 0.005857 0.023929 0.00049 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59727 75944 0.014557 0.011986 0.00024 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59728 75944 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59728 75944 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59728 75945 0.00085 0.005479 0.00144 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59729 75945 0.000185 0.014799 0 1000 1000 1000 1 0 1 -30 30 0 0 0 0 0 0 0;
 59729 75949 0.002907 0.031186 0.46117 1097 1151.85 1206.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59729 75949 0.002907 0.031186 0.46117 1097 1151.85 1206.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59730 59732 0.002336 0.013286 0.00041 119 124.95 130.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59730 59733 0.006643 0.017607 0.00045 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75946 59730 0.006143 0.023993 0.00053 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75946 59730 0.006143 0.023993 0.00053 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75945 59731 0.000714 0.00895 0.00277 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75945 59731 0.000714 0.00895 0.00277 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59731 75947 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59731 75947 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59732 59733 0.005014 0.0127 0.00025 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59732 59743 0.005621 0.022971 0.00046 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59732 59743 0.005621 0.022971 0.00046 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59734 59735 0.011093 0.007857 0.00012 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59734 59736 0.013807 0.008936 0.00017 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75947 59735 0.014929 0.012286 0.00025 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59737 59741 0.001657 0.014121 0.00037 147 154.35 161.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59737 59743 0.005243 0.023379 0.0004 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59737 59743 0.005243 0.023379 0.0004 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59740 59741 0.005171 0.022786 0.00039 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59740 59741 0.005171 0.022786 0.00039 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59741 59744 0.031407 0.02225 0.00035 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75947 59741 0.007079 0.040221 0.00073 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59742 59743 0.016486 0.011679 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59745 59748 0.18335 0.118736 0.00226 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59746 59747 0.01295 0.034329 0.00087 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59746 60042 0.046479 0.1232 0.00313 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59747 59748 0.014271 0.036157 0.00071 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59748 59749 0.165421 0.129686 0.00166 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59748 59750 0.026914 0.133543 0.00319 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59748 76117 0.167764 0.389821 0.0058 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59750 59751 0.046607 0.086657 0.00203 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59750 75948 0.124929 0.2289 0.00395 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59751 59752 0.033757 0.069379 0.00132 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59752 59753 0.04495 0.031843 0.0005 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59752 59754 0.027193 0.0176 0.00034 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59752 75948 0.099129 0.070221 0.00111 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59753 59754 0.033364 0.023636 0.00037 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59754 75948 0.091014 0.058929 0.00112 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59755 59758 0.019286 0.118586 0.00214 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 59755 75948 0.010793 0.064664 0.00156 115 120.75 126.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59756 60190 0.041507 0.151364 0.04649 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59756 75948 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59756 75948 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 75948 59757 0.099186 0.070264 0.00111 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59758 59759 0.016429 0.081529 0.00194 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59759 59760 0.031493 0.110279 0.00305 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59759 59760 0.031493 0.110279 0.00305 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59759 59762 0.167929 0.108743 0.00207 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75948 59759 0.023579 0.169721 0.00556 141 148.05 155.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59763 59773 0.000571 0.0074 0.47294 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59763 59923 0.000871 0.015657 1.12057 2226 2337.3 2448.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59763 60038 0.000764 0.014143 1.1545 2720 2856 2992 0 0 1 -30 30 0 0 0 0 0 0 0;
 59763 75949 9.8e-05 0.007857 0 1400 1400 1400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59763 75949 9.8e-05 0.007857 0 1400 1400 1400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59763 75949 9.8e-05 0.007857 0 1400 1400 1400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59764 59769 0.015493 0.02725 0.00051 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59764 59779 0.017521 0.036 0.00069 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59764 75955 0.021486 0.044157 0.00084 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59765 59767 0.00935 0.036507 0.00081 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75862 59765 0.007486 0.053857 0.00176 141 148.05 155.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59765 75955 0.00315 0.01315 0.00038 96 100.8 105.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59766 59770 0.000136 0.001829 0.00112 567 595.35 623.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75951 59766 0.000507 0.006621 0.00419 567 595.35 623.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75952 59767 0.004464 0.036707 0.00071 131 137.55 144.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59767 75953 0.008443 0.015693 0.00036 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59767 75959 0.023643 0.104736 0.00239 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59768 59769 0.028964 0.01875 0.00036 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59769 75955 0.003929 0.019157 0.00033 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59770 75953 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59770 75953 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59770 75954 0.00015 0.001971 0.00125 567 595.35 623.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75950 59771 0.000543 0.004536 0.01414 635 666.75 698.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59771 75954 0.000242 0.018165 0 600 600 600 1 0 1 -30 30 0 0 0 0 0 0 0;
 75955 59771 0.000596 0.041746 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59772 75959 0.050107 0.116329 0.00173 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59772 75981 0.091929 0.188186 0.00464 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59773 75956 0.005109 0.18393 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59773 75956 0.005109 0.18393 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59775 59781 0.024993 0.106864 0.00241 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59776 75957 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59776 75957 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59777 59781 0.205493 0.185479 0.00311 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75954 59778 0.00425 0.046779 0.02781 501 526.05 551.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59778 75958 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59778 75958 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75955 59779 0.024971 0.073429 0.00151 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75951 59780 0.008879 0.03665 0.00867 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59780 75959 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59780 75959 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59781 59782 0.005 0.02675 0.00081 115 120.75 126.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59781 59783 0.008271 0.021914 0.00056 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59782 59783 0.001736 0.012479 0.00041 141 148.05 155.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75959 59782 0.018979 0.084557 0.00144 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75959 59782 0.018979 0.084557 0.00144 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75504 59783 0.060986 0.238264 0.00529 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59784 59785 0.051307 0.046293 0.00077 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59785 75961 0.020179 0.046843 0.0007 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59785 75964 0.092121 0.090507 0.00153 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 59786 59787 0.000457 0.005021 0.04929 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59786 75960 0.000264 0.018498 0 800 800 800 1 0 1 -30 30 0 0 0 0 0 0 0;
 59787 75962 0.000296 0.02222 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 75964 59788 0.176207 0.206636 0.00359 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 75689 59789 0.178914 0.115864 0.00221 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75963 59790 0.096564 0.2497 0.06226 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59791 59793 0.002407 0.009457 0.00247 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59791 60027 0.0166 0.05695 0.01365 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59791 75965 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59791 75965 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59792 59793 0.001014 0.005257 0.00129 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59792 59796 0.000829 0.003864 0.00096 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59793 59807 0.00065 0.00295 0.00094 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59793 59828 0.00315 0.022657 0.006 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 59793 75966 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59793 75966 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59794 59795 0.007936 0.014171 0.00021 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75966 59794 0.007086 0.01795 0.00036 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59794 75967 0.003471 0.016943 0.00029 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75966 59795 0.006343 0.011793 0.00028 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59796 59812 0.00155 0.006086 0.00159 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59796 75967 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59796 75967 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59797 59799 0.001986 0.009114 0.00234 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59797 59812 0.0006 0.002829 0.00091 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59797 75968 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59797 75968 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59798 59801 0.006907 0.019807 0.00031 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75965 59798 0.007414 0.015243 0.00029 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75967 59798 0.007229 0.016786 0.00025 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59799 59830 0.005079 0.019757 0.00528 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59799 75969 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59799 75969 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59800 59819 0.010764 0.009643 0.0002 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 75969 59800 0.013507 0.02275 0.00032 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75969 59801 0.012814 0.029429 0.00045 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59802 59821 0.00515 0.01365 0.00034 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59802 60022 0.007064 0.020779 0.00043 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59802 60023 0.020257 0.021636 0.00046 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59803 59804 0.009593 0.019707 0.00038 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59803 60198 0.075021 0.1542 0.00294 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59803 75973 0.039507 0.032521 0.00066 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59804 75970 0.014536 0.015993 0.00021 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 59805 59806 0.000593 0.003371 0.00084 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59805 59827 0.000743 0.003764 0.00136 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59806 59807 0.000721 0.003807 0.00096 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59807 75970 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59807 75970 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59808 75971 0.007007 0.014393 0.00027 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59808 75973 0.016736 0.042393 0.00084 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59809 59810 0.001607 0.006429 0.00162 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59809 59811 0.001071 0.004064 0.00114 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59809 75971 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59809 75971 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59810 59829 0.003586 0.014893 0.00348 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59811 59813 0.001079 0.004329 0.00109 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59812 59813 0.000971 0.002779 0.00069 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59813 75972 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59813 75972 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59814 59816 0.012664 0.026021 0.00049 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75972 59814 0.008143 0.015143 0.00036 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59815 59816 0.016429 0.020393 0.00044 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59815 59817 0.017886 0.036764 0.0007 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75968 59815 0.006179 0.02405 0.0004 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 75969 59815 0.013114 0.02695 0.00051 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75972 59816 0.016721 0.034371 0.00066 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59816 75975 0.009093 0.040279 0.00121 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 75969 59817 0.020057 0.036743 0.00064 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59817 75980 0.074264 0.138107 0.00324 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59818 59824 0.032436 0.021 0.0004 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59819 59821 0.013214 0.011921 0.0002 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59820 59822 0.007786 0.014471 0.00034 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59820 59824 0.006357 0.011821 0.00028 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59821 59822 0.005371 0.016486 0.00031 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59822 59826 0.052914 0.034257 0.00065 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59823 59824 0.032871 0.021279 0.00041 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59824 59825 0.022014 0.01425 0.00027 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75969 59824 0.013871 0.036764 0.00094 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59825 59831 0.065664 0.042507 0.00081 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59827 59828 0.001429 0.010093 0.00277 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 59827 75973 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59827 75973 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59828 59835 0.004164 0.023879 0.00794 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59828 75974 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59828 75974 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59829 59843 0.004971 0.019529 0.00511 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59830 59845 0.007743 0.029421 0.00824 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59830 75975 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59830 75975 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75974 59832 0.049764 0.149807 0.00293 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59833 59834 0.003293 0.013607 0.00322 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59833 60182 0.005886 0.024471 0.00571 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59834 59837 0.003643 0.014586 0.00493 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59834 59839 0.004286 0.018636 0.00531 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59835 59838 0.000986 0.006121 0.00173 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59835 75976 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59835 75976 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59836 59837 0.0024 0.009893 0.00234 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59836 59838 0.001064 0.004264 0.00107 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59837 75977 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59837 75977 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59838 59839 0.001186 0.004814 0.00117 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59840 59843 0.00805 0.031307 0.00836 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59840 75978 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59840 75978 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75880 59841 0.03825 0.205507 0.00488 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 59841 75981 0.039271 0.134171 0.00292 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 75978 59842 0.010836 0.064943 0.00156 115 120.75 126.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59842 75979 0.008486 0.0421 0.00101 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59843 75979 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59843 75979 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75499 59844 0.007157 0.03285 0.00841 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59845 59846 0.003057 0.011886 0.00317 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59845 59847 0.010836 0.027243 0.00706 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59845 75980 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59845 75980 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59846 75981 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59846 75981 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59847 59848 0.009 0.022621 0.00586 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59848 75982 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59848 75982 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 75469 59849 0.000964 0.008329 0.01549 417 437.85 458.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75474 59849 0.001571 0.011036 0.01879 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 75482 59849 0.009371 0.064071 0.11578 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59849 75983 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 59849 75983 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 59850 75984 0.000118 0.009419 0 1550 1550 1550 1 0 1 -30 30 0 0 0 0 0 0 0;
 75985 59850 0.000243 0.018209 0 950 950 950 1 0 0 -30 30 0 0 0 0 0 0 0;
 59851 59937 0.003236 0.012643 0.00028 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59851 75986 0.002307 0.008836 0.00025 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59852 59853 0.0008 0.003679 0.00094 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59852 59868 0.001886 0.010007 0.00334 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59852 75986 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59852 75986 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59853 59866 0.000686 0.002743 0.00069 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59853 75987 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59853 75987 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59854 59855 0.001129 0.004693 0.00109 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59854 59977 0.00195 0.005007 0.00124 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59854 75988 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59854 75988 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59854 75996 0.004979 0.0181 0.00554 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59855 59864 0.0004 0.0027 0.00083 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 59855 59976 0.000643 0.003571 0.00109 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59856 59857 0.003379 0.006943 0.00014 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59856 59862 0.003107 0.01375 0.00031 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75988 59856 0.006971 0.020507 0.00042 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59857 75989 0.005036 0.006864 0.00015 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59858 59971 0.001379 0.004736 0.00114 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59858 75989 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59858 75989 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59859 76038 0.0227 0.014693 0.00028 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59860 59975 0.007043 0.012714 0.00019 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75989 59860 0.002571 0.011986 0.00028 96 100.8 105.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59860 76040 0.004336 0.012429 0.00019 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59861 59862 0.00255 0.006757 0.00017 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59861 75992 0.002779 0.012386 0.00021 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59862 76037 0.004393 0.011643 0.00029 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59863 59864 0.000271 0.001943 0.0006 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59863 59874 0.000479 0.003043 0.00083 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59865 59866 0.000436 0.002079 0.0005 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59865 59873 0.000464 0.002064 0.00056 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59865 59874 0.001193 0.004014 0.001 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59867 59871 0.005936 0.011036 0.00026 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75986 59867 0.012093 0.025414 0.00046 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75987 59867 0.014921 0.018521 0.00041 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59867 75990 0.003657 0.014514 0.00041 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59868 59870 0.00095 0.003686 0.00099 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59868 60020 0.001329 0.003621 0.0008 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59868 75990 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59868 75990 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59868 75996 0.001529 0.006129 0.00154 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75990 59869 0.004157 0.005671 0.00013 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59870 59872 0.001036 0.002736 0.00064 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59870 59883 0.000536 0.002771 0.00073 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59870 75991 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59870 75991 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75991 59871 0.00365 0.006793 0.00016 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59872 59873 0.000443 0.002029 0.00052 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59872 59880 0.000921 0.00525 0.00152 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59874 59875 0.000536 0.00215 0.00054 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59874 59876 0.001171 0.004679 0.00158 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59875 59881 0.000629 0.002386 0.00066 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59876 59878 0.000914 0.004207 0.00108 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59876 59974 0.001979 0.011236 0.00325 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59876 75992 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59876 75992 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59876 76031 0.004636 0.019279 0.0045 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59877 59879 0.006929 0.012886 0.0003 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59877 59969 0.004864 0.011286 0.00016 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59877 76037 0.00735 0.017064 0.00026 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59878 59897 0.000764 0.003657 0.00106 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59878 75993 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59878 75993 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 75993 59879 0.005821 0.009293 0.00021 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59880 59881 0.000464 0.001893 0.00046 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59880 59895 0.000457 0.002007 0.00057 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59880 75994 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59880 75994 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59882 59893 0.005021 0.011536 0.00018 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75994 59882 0.021629 0.015321 0.00024 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59882 75995 0.00335 0.009843 0.0002 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59883 59890 0.000493 0.002657 0.00073 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59883 75995 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59883 75995 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75990 59884 0.003771 0.011093 0.00023 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75995 59884 0.004321 0.01425 0.00023 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59884 75997 0.004536 0.015121 0.00024 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59885 59905 0.00045 0.002114 0.00052 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59885 75996 0.000686 0.002743 0.00069 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59886 59931 8.6e-05 0.000907 0.00174 473 496.65 520.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59886 75996 0.000272 0.021798 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 75997 59886 0.00107 0.055656 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 59886 76030 0.000443 0.006971 0.01461 647 679.35 711.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59886 76059 0.000507 0.003564 0.00606 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59887 59888 0.008979 0.011807 0.00016 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59887 75998 0.015357 0.009943 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75997 59888 0.01355 0.013686 0.00018 50 50 50 0 0 1 -30 30 0 0 0 0 0 0 0;
 59888 75998 0.006579 0.013514 0.00026 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59889 59890 0.000371 0.00205 0.00074 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59889 59961 0.001514 0.006814 0.00181 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59889 75998 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59889 75998 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59891 59892 0.005243 0.008829 0.00013 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59891 59899 0.008086 0.012914 0.0003 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75998 59891 0.003064 0.008129 0.00021 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59892 75999 0.00485 0.008529 0.00016 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59893 76000 0.01215 0.007864 0.00015 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59893 76001 0.008971 0.02035 0.00041 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59894 59895 0.000593 0.002721 0.00069 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59894 59896 0.000714 0.003457 0.00079 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59894 75999 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59894 75999 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59895 76000 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59895 76000 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59896 59962 0.000521 0.002486 0.00072 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59897 59898 0.000679 0.003343 0.00098 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59897 76001 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59897 76001 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59897 76031 0.002614 0.010179 0.00272 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59898 59964 0.000443 0.002686 0.00068 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59899 59900 0.005607 0.009193 0.00016 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59899 76033 0.002364 0.00905 0.00026 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59900 59901 0.006407 0.006836 0.00014 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59901 59902 0.012979 0.009193 0.00014 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59901 59903 0.005871 0.008807 0.00016 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59902 76002 0.019279 0.015257 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59903 76002 0.014336 0.009279 0.00018 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59904 59905 0.000443 0.001921 0.00055 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59904 59912 0.000543 0.001979 0.00061 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59904 76003 0.001071 0.004164 0.00111 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59905 76002 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59905 76002 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59906 59907 0.00235 0.0072 0.00019 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59906 59915 0.003471 0.006457 0.00015 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59906 76005 0.005671 0.014371 0.00029 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76002 59907 0.005036 0.011693 0.00017 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59907 76061 0.010329 0.015486 0.00028 50 50 50 0 0 1 -30 30 0 0 0 0 0 0 0;
 59907 76061 0.010329 0.015486 0.00028 50 50 50 0 0 1 -30 30 0 0 0 0 0 0 0;
 59908 59911 4.3e-05 0.000464 0.00443 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59908 76003 0.000529 0.036996 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59908 76003 0.000529 0.036996 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59909 59910 0.000257 0.0028 0.00088 317 332.85 348.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76003 59909 0.000264 0.002786 0.00083 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59910 59960 0.000293 0.003207 0.001 317 332.85 348.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59911 59914 4.3e-05 0.000529 0.00476 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 76003 59912 0.000693 0.002857 0.00068 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59913 76004 0.000121 0.000771 0.00154 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59913 76006 0.000221 0.001457 0.0029 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59914 59916 7.1e-05 0.000843 0.00765 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59914 60021 9.3e-05 0.000993 0.00939 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59914 76004 0.00019 0.013332 0 750 750 750 1 0 1 -30 30 0 0 0 0 0 0 0;
 76005 59915 0.002914 0.007379 0.00014 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59916 59918 5.7e-05 0.000629 0.00572 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59916 76006 0.000242 0.01818 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 59916 76006 0.000242 0.01818 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 59917 59919 0.033871 0.023993 0.00038 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76005 59917 0.018321 0.012979 0.00021 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59918 76007 0.000529 0.036996 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59918 76009 6.4e-05 0.000714 0.00629 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 76008 59919 0.010164 0.010857 0.00023 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59920 76011 0.001486 0.00405 0.00089 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59920 76028 0.000264 0.002579 0.00081 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59921 59922 2.1e-05 0.000221 0.01527 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59921 59923 2.9e-05 0.000386 0.02454 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59921 76009 0.000209 0.014665 0 750 750 750 1 0 1 -30 30 0 0 0 0 0 0 0;
 59921 76009 0.000209 0.014665 0 750 750 750 1 0 1 -30 30 0 0 0 0 0 0 0;
 59922 76010 0.000209 0.014665 0 750 750 750 1 0 1 -30 30 0 0 0 0 0 0 0;
 76011 59922 0.000513 0.038441 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 59923 59959 0.000107 0.00195 0.17084 2720 2856 2992 0 0 1 -30 30 0 0 0 0 0 0 0;
 59923 76012 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -30 30 0 0 0 0 0 0 0;
 59923 76012 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -30 30 0 0 0 0 0 0 0;
 76014 59923 0.00012 0.00961 0 1800 1800 1800 1 0 1 -30 30 0 0 0 0 0 0 0;
 59924 60021 6.4e-05 0.000807 0.00822 812 852.6 893.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59924 76015 0.000157 0.011764 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 76016 59924 0.000359 0.026907 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 59925 59926 0.005536 0.010286 0.00024 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59925 59928 0.0079 0.013893 0.00026 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59925 76017 0.008879 0.0121 0.00027 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59926 76026 0.0109 0.025307 0.00038 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59927 59954 0.001293 0.008507 0.00214 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76016 59927 0.000264 0.002064 0.00053 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59927 76017 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59927 76017 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59928 59929 0.003843 0.003886 5e-05 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59928 76018 0.003029 0.006221 0.00012 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59928 76027 0.015879 0.029529 0.00069 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76017 59929 0.007564 0.008321 0.00011 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 59929 76018 0.0022 0.005064 8e-05 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76016 59930 0.000907 0.003629 0.00091 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59930 76018 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59930 76018 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59930 76019 0.0004 0.002057 0.0005 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76015 59931 0.0003 0.00195 0.00389 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59931 76019 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 59931 76019 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 59932 59933 0.004621 0.0063 0.00014 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76018 59932 0.003929 0.011264 0.00017 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59933 76020 0.002643 0.006136 9e-05 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59933 76026 0.015036 0.027957 0.00066 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59934 59936 0.000329 0.002914 0.0016 437 458.85 480.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59934 60020 0.000171 0.002193 0.00068 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76016 59934 0.001757 0.00805 0.00206 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59934 76020 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 59934 76020 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 75990 59935 0.005836 0.013557 0.0002 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76020 59935 0.0108 0.009743 0.00016 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59936 59940 0.00075 0.004107 0.00109 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59936 59950 0.000986 0.008629 0.00237 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59936 76021 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59936 76021 0.00142 0.062484 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 59937 59939 0.0093 0.01355 0.00031 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76021 59937 0.008679 0.021986 0.00044 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76021 59938 0.008043 0.011714 0.00026 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59938 76023 0.011814 0.027421 0.00041 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59939 59941 0.009707 0.010371 0.00022 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59940 59951 0.00045 0.002886 0.00076 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59941 76022 0.009 0.016736 0.00039 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75868 59942 0.02565 0.023143 0.00039 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75986 59942 0.006336 0.026457 0.00076 96 100.8 105.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59943 76022 0.034114 0.024657 0.00037 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59944 59945 0.00065 0.002886 0.00079 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59944 59947 0.000929 0.004421 0.00105 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59946 76022 0.024464 0.017329 0.00027 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59947 59949 0.000571 0.002829 0.00076 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59947 76022 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59947 76022 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59948 76024 0.004864 0.009993 0.00019 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59948 76025 0.0081 0.01665 0.00031 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59948 76088 0.011379 0.034907 0.00094 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 59949 59951 0.000514 0.002536 0.00074 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59949 76023 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59949 76023 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59950 59952 0.0004 0.002936 0.00086 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59950 60082 0.000314 0.00355 0.00136 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59950 76024 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59950 76024 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59951 76025 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59951 76025 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59952 59953 0.000514 0.003371 0.00086 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59953 59954 0.000814 0.005164 0.0014 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59953 76026 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59953 76026 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59954 76027 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59954 76027 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59955 60105 0.0006 0.006321 0.00171 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 76014 59955 0.000521 0.006 0.00168 317 332.85 348.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59956 60168 0.1582 0.124029 0.00159 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75519 59956 0.08735 0.1024 0.00178 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59957 60379 0.000943 0.005429 0.00154 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76007 59957 0.002029 0.01075 0.00273 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76006 59958 0.00065 0.004479 0.00791 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 76013 59958 0.000571 0.004014 0.00684 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 59958 76028 0.000323 0.02422 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 59958 76028 0.000323 0.02422 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 59959 60302 0.000179 0.003 0.29206 2720 2856 2992 0 0 1 -30 30 0 0 0 0 0 0 0;
 59959 76029 7.2e-05 0.005789 0 1900 1900 1900 1 0 1 -30 30 0 0 0 0 0 0 0;
 59959 76029 7.2e-05 0.005789 0 1900 1900 1900 1 0 1 -30 30 0 0 0 0 0 0 0;
 59960 59961 0.000636 0.00265 0.00062 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76031 59960 0.0004 0.0034 0.00204 437 458.85 480.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59961 76033 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59961 76033 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59962 59965 0.00285 0.008393 0.00195 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76031 59962 0.0007 0.005107 0.00131 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 59962 76034 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59962 76034 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76034 59963 0.005864 0.0109 0.00026 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59963 76035 0.008586 0.015964 0.00037 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59964 59965 0.000486 0.002686 0.00081 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59965 59989 0.000393 0.003921 0.00105 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59965 76035 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59965 76035 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59966 59967 0.00975 0.0088 0.00015 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76035 59966 0.022086 0.015643 0.00025 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59967 59986 0.009221 0.01715 0.0004 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59968 59970 0.000364 0.003664 0.00108 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59968 59983 0.000736 0.005779 0.00169 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 76031 59968 0.003971 0.01615 0.00394 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59969 76036 0.003714 0.008493 0.00021 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59970 59972 0.001186 0.0056 0.00135 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59970 59973 0.000843 0.004821 0.00136 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59970 76036 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59970 76036 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59971 59972 0.001193 0.0031 0.00075 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59971 76037 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59971 76037 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59972 59973 0.0007 0.002879 0.00068 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59972 59979 0.001379 0.007843 0.00227 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59972 76038 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59972 76038 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59973 59980 0.000807 0.002857 0.00064 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59974 59980 0.001071 0.004421 0.00104 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59974 76039 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59974 76039 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59976 59977 0.0008 0.002071 0.0005 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59978 76041 0.014757 0.02595 0.00049 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59979 76040 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59979 76040 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 59980 76041 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59980 76041 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59981 59982 0.001543 0.012807 0.00024 131 137.55 144.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59981 59998 0.005714 0.011693 0.00029 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59981 76046 0.002579 0.011007 0.00025 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76041 59982 0.002521 0.014329 0.00044 119 124.95 130.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 59983 59984 0.000314 0.0024 0.00076 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 59984 59994 0.000271 0.002393 0.00064 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59985 59993 0.00265 0.011314 0.00026 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76036 59985 0.003993 0.028936 0.00073 131 137.55 144.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59985 76045 0.002186 0.013114 0.00031 115 120.75 126.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59985 76046 0.004907 0.016379 0.00026 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 59986 76042 0.005757 0.011829 0.00023 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 59987 59988 0.000279 0.002836 0.00084 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59987 76042 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59987 76042 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59987 76044 0.000586 0.005136 0.00204 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59988 59989 0.000379 0.003557 0.00108 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59990 59991 2.9e-05 0.000364 0.00321 768 806.4 844.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 59990 60006 4.3e-05 0.000507 0.00581 812 852.6 893.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 59991 76043 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 59991 76043 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 76043 59992 7.1e-05 0.000771 0.00334 834 875.7 917.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59992 76044 0.000171 0.012822 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 76045 59992 0.000405 0.030361 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 76045 59993 0.002179 0.0108 0.00026 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 59994 59995 0.000336 0.002936 0.00105 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59994 76046 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59994 76046 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59995 59996 0.000671 0.00395 0.00108 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76044 59995 0.000621 0.006193 0.00169 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59996 76047 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59996 76047 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 59996 76051 0.001257 0.0056 0.00152 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 59997 59998 0.00475 0.010864 0.00026 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59997 59999 0.0222 0.026571 0.00044 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 76047 59997 0.006614 0.018979 0.00029 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 59999 60002 0.01575 0.025143 0.00058 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60000 60001 0.014529 0.010293 0.00016 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60000 60005 0.017557 0.011364 0.00021 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60002 76056 0.011264 0.020943 0.00049 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60003 60015 0.000657 0.004393 0.00135 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 60003 76048 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60003 76048 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60004 60013 0.000821 0.003107 0.00087 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60004 60018 0.00135 0.005579 0.00132 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60004 76049 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60004 76049 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 76047 60005 0.004864 0.011121 0.00027 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76049 60005 0.004021 0.012329 0.00034 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60006 60370 0.000257 0.00295 0.02584 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60006 76050 0.000157 0.011764 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 76044 60007 0.002171 0.007586 0.00251 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76051 60007 0.003621 0.0093 0.00231 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60007 76152 0.004 0.0332 0.00874 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 60008 60009 0.0001 0.001093 0.00213 491 515.55 540.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60008 76053 0.000242 0.018165 0 600 600 600 1 0 1 -30 30 0 0 0 0 0 0 0;
 76054 60008 0.000596 0.041746 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 60008 76151 0.000536 0.007214 0.02548 871 914.55 958.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76050 60009 0.000164 0.001636 0.00329 473 496.65 520.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60010 60011 0.004221 0.00785 0.00019 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76054 60010 0.007879 0.018021 0.00044 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60011 60017 0.009036 0.018571 0.00036 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60012 60014 0.002529 0.011379 0.00303 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60012 76152 0.005214 0.025707 0.00695 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76053 60013 0.001179 0.005479 0.00136 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60013 76055 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60013 76055 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60014 60015 0.001221 0.005321 0.00151 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60014 60018 0.001107 0.003207 0.00077 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60015 60018 0.000879 0.003829 0.00109 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60015 76056 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60015 76056 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76056 60016 0.026293 0.020807 0.00026 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76055 60017 0.007643 0.012257 0.00023 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60017 76057 0.006207 0.014414 0.00021 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60018 76057 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60018 76057 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60019 61227 0.011179 0.06205 0.01887 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75467 60019 0.004779 0.041 0.01167 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60019 76058 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60019 76058 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60019 76152 0.007121 0.037743 0.0126 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76019 60020 0.000207 0.002564 0.00083 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76029 60021 0.000114 0.002814 0.04871 1940 2037 2134 0 0 1 -30 30 0 0 0 0 0 0 0;
 60021 76059 8.3e-05 0.006666 0 1500 1500 1500 1 0 1 -30 30 0 0 0 0 0 0 0;
 75965 60022 0.003971 0.013907 0.00039 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60023 60025 0.030986 0.063686 0.00121 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75965 60024 0.030943 0.025464 0.00051 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75974 60025 0.036421 0.111736 0.00303 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60026 60030 0.011593 0.061779 0.00109 96 100.8 105.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60026 76062 0.005807 0.027871 0.00084 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 60027 60033 0.006364 0.022271 0.00739 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60027 76062 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60027 76062 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60028 60032 0.1857 0.1529 0.0031 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76062 60028 0.00905 0.031686 0.00088 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60029 60031 0.024343 0.055664 0.00136 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75952 60029 0.072271 0.165321 0.00404 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60030 60031 0.005214 0.027779 0.00049 96 100.8 105.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60032 76117 0.128514 0.239086 0.0056 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60033 60189 0.02025 0.050914 0.01319 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60033 60197 0.016186 0.064836 0.01634 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60034 76063 0.000432 0.034597 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 60034 76063 0.000432 0.034597 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 60035 60037 0.058264 0.10835 0.00254 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60035 76113 0.110286 0.252371 0.00616 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60036 60039 0.065214 0.121279 0.00284 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60036 60042 0.186986 0.428371 0.01048 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60037 76065 0.068007 0.126464 0.00296 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60038 76064 0.000329 0.024712 0 700 700 700 1 0 1 -30 30 0 0 0 0 0 0 0;
 60039 60040 0.092964 0.065857 0.00104 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76065 60039 0.094364 0.175507 0.00411 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76065 60041 0.326079 0.231171 0.00366 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60042 76117 0.080393 0.182407 0.00364 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60043 76070 0.263229 0.170514 0.00324 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60044 61558 0.000486 0.008093 0.07586 960 1008 1056 0 0 1 -30 30 0 0 0 0 0 0 0;
 60044 76066 6.6e-05 0.005263 0 1900 1900 1900 1 0 1 -30 30 0 0 0 0 0 0 0;
 76067 60044 0.000161 0.012869 0 1150 1150 1150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60044 76073 0.001443 0.014879 0.23414 1097 1151.85 1206.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60044 76073 0.001443 0.014879 0.23414 1097 1151.85 1206.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60045 60046 0.000507 0.008829 0.02964 1023 1074.15 1125.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 76066 60045 0.000743 0.0104 0.04315 946 993.3 1040.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60045 76575 0.002279 0.015521 0.02795 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 75483 60046 0.000864 0.014829 0.06206 1083 1137.15 1191.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60046 76068 0.000208 0.01557 0 700 700 700 1 0 1 -30 30 0 0 0 0 0 0 0;
 76069 60046 0.000495 0.037108 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 60047 60050 0.005993 0.041779 0.01571 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 75526 60047 0.006264 0.054257 0.01949 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75471 60048 0.02495 0.057936 0.01766 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75985 60048 0.044979 0.119021 0.0279 118 123.9 129.8 1 0 0 -30 30 0 0 0 0 0 0 0;
 60049 60050 0.00205 0.015721 0.00421 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60049 60057 0.006843 0.065314 0.02649 317 332.85 348.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75484 60049 0.024186 0.111071 0.02849 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60049 76070 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60049 76070 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 75495 60051 0.004736 0.018621 0.00487 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60051 76071 0.004586 0.017421 0.00488 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75472 60052 0.0044 0.024136 0.00638 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 75495 60052 0.003979 0.017729 0.00481 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75473 60053 0.014121 0.040507 0.00062 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75471 60054 0.001779 0.009279 0.00224 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75472 60054 0.000664 0.00295 0.0008 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60055 76071 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 76072 60055 0.002854 0.1113 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 76072 60056 0.089086 0.079836 0.00164 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60057 60063 0.007386 0.074707 0.02199 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60058 60068 0.000557 0.007979 0.55814 1893 1987.65 2082.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60058 76073 7.4e-05 0.005945 0 1850 1850 1850 1 0 1 -30 30 0 0 0 0 0 0 0;
 60058 76073 7.4e-05 0.005945 0 1850 1850 1850 1 0 1 -30 30 0 0 0 0 0 0 0;
 75488 60059 0.107529 0.118279 0.00158 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60060 76076 0.202543 0.143514 0.00227 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60061 60062 0.00535 0.018729 0.00621 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76074 60061 0.01765 0.064236 0.01968 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60062 60064 0.006721 0.026907 0.00678 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60063 60064 0.005886 0.054836 0.01699 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60064 60065 0.003679 0.016864 0.00432 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75487 60065 0.0218 0.074829 0.01794 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60065 76076 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60065 76076 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60066 76077 0.464421 0.301236 0.00573 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76075 60067 0.434564 0.308271 0.00487 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60068 76077 0.011865 0.36781 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60068 76077 0.011865 0.36781 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 75465 60069 4.3e-05 0.000707 0.01157 1419 1489.95 1560.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75481 60069 0.001586 0.017379 0.16902 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60069 76078 8.1e-05 0.006451 0 1550 1550 1550 1 0 1 -30 30 0 0 0 0 0 0 0;
 76079 60069 0.000208 0.015578 0 950 950 950 1 0 1 -30 30 0 0 0 0 0 0 0;
 60070 60071 0.000457 0.003421 0.00095 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76079 60070 0.000814 0.006279 0.0022 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60071 76080 0.000636 0.005179 0.00165 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60072 60074 0.000579 0.007271 0.02959 871 914.55 958.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76078 60072 0.000321 0.003171 0.01552 794 833.7 873.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60072 76080 0.000208 0.01557 0 700 700 700 1 0 1 -30 30 0 0 0 0 0 0 0;
 76081 60072 0.000495 0.037108 0 450 450 450 1 0 1 -30 30 0 0 0 0 0 0 0;
 60072 76083 0.000207 0.0021 0.00423 473 496.65 520.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60073 60957 0.000207 0.002929 0.20233 1893 1987.65 2082.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60073 76082 7.2e-05 0.005789 0 1900 1900 1900 1 0 1 -30 30 0 0 0 0 0 0 0;
 76083 60073 0.000159 0.012695 0 1150 1150 1150 1 0 1 -30 30 0 0 0 0 0 0 0;
 75468 60075 0.133771 0.41105 0.01116 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 76081 60075 0.024614 0.086186 0.00239 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76063 60076 0.012421 0.162086 0.04701 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76063 60076 0.012421 0.162086 0.04701 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75950 60077 0.005386 0.087586 0.17579 647 679.35 711.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76015 60077 0.000379 0.004921 0.01114 579 607.95 636.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60077 76084 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 60077 76084 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 60078 60105 0.000986 0.004607 0.00114 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76084 60078 0.00095 0.00395 0.00123 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60079 60098 0.000379 0.003457 0.00126 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 76084 60079 0.000343 0.003614 0.00099 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 76027 60080 0.036486 0.023621 0.00045 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60081 60083 0.001886 0.004843 0.0012 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60081 76085 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60081 76085 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60081 76092 0.004286 0.011329 0.00265 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60082 60084 0.000443 0.0033 0.00169 381 400.05 419.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60083 60084 0.001436 0.004007 0.00084 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60083 60094 0.001929 0.005243 0.00116 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60084 60085 0.000457 0.003271 0.00101 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60085 60086 0.001257 0.005186 0.00123 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60085 60091 0.000707 0.003671 0.00108 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60085 76086 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60085 76086 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60086 76087 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60086 76087 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60087 60088 0.00285 0.010929 0.00031 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60087 76088 0.004371 0.023493 0.00056 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 60088 60089 0.002064 0.008064 0.00018 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60089 60140 0.004186 0.012836 0.00035 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60090 60129 0.00495 0.016143 0.00429 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60090 60143 0.000771 0.005279 0.00154 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 60091 76088 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60091 76088 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60092 60097 0.001114 0.004586 0.00109 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60092 76089 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60092 76089 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76089 60093 0.003286 0.016314 0.00039 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60093 76102 0.002579 0.013836 0.00033 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 60094 60098 0.001686 0.007 0.00164 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60094 76090 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60094 76090 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76088 60095 0.006336 0.016786 0.00043 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76090 60095 0.003243 0.012436 0.00035 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76090 60096 0.007479 0.013436 0.00024 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60096 76091 0.019007 0.0123 0.00024 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60097 76091 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60097 76091 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60097 76092 0.001207 0.00475 0.00124 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60098 76092 0.001714 0.006729 0.00176 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76013 60099 0.000793 0.009286 0.01729 512 537.6 563.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60099 76092 0.000264 0.019816 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 76093 60099 0.000883 0.047706 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 76093 60100 0.00945 0.019864 0.00036 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60100 76096 0.013036 0.018993 0.00043 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76093 60101 0.023307 0.015086 0.00029 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60102 60120 0.002186 0.01085 0.00026 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60102 76094 0.002886 0.015486 0.00036 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 60103 60104 0.000729 0.003343 0.00086 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60103 60108 0.00095 0.003729 0.00098 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60103 60114 0.000914 0.004357 0.00104 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60104 60105 0.000757 0.003593 0.00104 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76084 60104 0.003871 0.011757 0.00257 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60106 60110 0.046407 0.030043 0.00057 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60107 60108 0.000729 0.00285 0.00074 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60107 60119 0.001107 0.004686 0.00106 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60107 76094 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60107 76094 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60108 60109 0.000914 0.005686 0.00161 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76014 60109 0.001443 0.011964 0.00315 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 60109 76095 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60109 76095 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76094 60110 0.007407 0.013771 0.00032 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76095 60110 0.003929 0.015336 0.00034 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60111 60117 0.02205 0.015621 0.00025 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60111 60118 0.006271 0.014557 0.00021 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60111 76097 0.008671 0.020143 0.0003 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60112 60119 0.000886 0.003557 0.0009 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60112 60153 0.002686 0.009214 0.00221 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76092 60112 0.005593 0.014057 0.00364 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60113 76096 0.014907 0.013357 0.00027 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60114 60116 0.001157 0.006043 0.00159 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60114 76096 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60114 76096 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60115 60117 0.011157 0.022921 0.00044 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76096 60115 0.00605 0.016036 0.00041 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60115 76097 0.009614 0.010264 0.00021 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 76092 60116 0.001214 0.004629 0.00129 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60116 76097 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60116 76097 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60117 60118 0.003779 0.00865 0.00021 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60117 76108 0.006007 0.020507 0.00044 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60118 76098 0.003636 0.012729 0.00035 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60120 76110 0.004593 0.017936 0.0004 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60121 60151 0.002643 0.0137 0.00334 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76092 60121 0.002093 0.01125 0.00276 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60121 76098 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60121 76098 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76098 60122 0.020336 0.014407 0.00023 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60123 60124 0.020236 0.014336 0.00023 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76097 60123 0.029671 0.023479 0.00029 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60124 60127 0.003436 0.01055 0.00029 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 76089 60124 0.0139 0.032279 0.00048 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76093 60124 0.002964 0.018221 0.00033 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 76097 60124 0.007657 0.017779 0.00026 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60125 60126 0.003121 0.018707 0.00045 115 120.75 126.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60125 76107 0.004921 0.030271 0.00054 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 60126 60131 0.005843 0.010864 0.00026 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76097 60126 0.010343 0.031736 0.00086 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60127 60128 0.01025 0.01035 0.00014 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60127 60131 0.008236 0.016929 0.00032 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76089 60128 0.02045 0.013236 0.00025 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60129 60130 0.001236 0.003271 0.00076 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60129 60138 0.001686 0.004543 0.00127 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60129 76099 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60129 76099 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60130 60132 0.001414 0.004429 0.00129 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60131 76100 0.003221 0.008536 0.00021 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60132 76100 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60132 76100 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60133 76101 0.023414 0.018529 0.00024 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60133 76102 0.025679 0.020321 0.00026 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60134 60135 0.003643 0.020714 0.00037 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60134 60140 0.003914 0.017336 0.00039 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60135 60136 0.002793 0.013007 0.0003 96 100.8 105.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 76099 60136 0.002286 0.011357 0.00027 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60137 60138 0.001436 0.0036 0.00094 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60137 76101 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60137 76101 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60138 76102 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60138 76102 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76088 60139 0.00225 0.011157 0.00026 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 76101 60139 0.004557 0.018086 0.00051 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60140 76103 0.002357 0.011314 0.00034 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 60141 60143 0.001364 0.00675 0.00197 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60141 60146 0.001157 0.005636 0.00156 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60141 60149 0.002536 0.010157 0.00256 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60141 60185 0.009321 0.037307 0.01261 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76060 60141 0.004036 0.035743 0.01964 437 458.85 480.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60141 76103 0.001 0.04999 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 60141 76103 0.001 0.04999 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 60142 60147 0.005171 0.012 0.00018 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60142 76104 0.008493 0.019714 0.00029 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60143 76104 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60143 76104 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60144 60145 0.001643 0.0067 0.00163 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60144 60182 0.004307 0.015071 0.00499 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60144 76105 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60144 76105 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60145 60146 0.001143 0.005436 0.00129 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60146 76106 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60146 76106 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60147 60148 0.009836 0.020214 0.00039 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75877 60147 0.015879 0.0467 0.00096 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76103 60147 0.009179 0.02325 0.00046 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76106 60148 0.009229 0.012129 0.00016 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60150 60151 0.003564 0.019179 0.00527 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60150 60187 0.004743 0.024757 0.00596 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60151 76107 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60151 76107 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60152 60155 0.010214 0.023721 0.00035 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60152 60156 0.007307 0.015014 0.00029 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60153 76108 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60153 76108 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60154 60155 0.002093 0.009271 0.00021 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76108 60154 0.001864 0.009264 0.00022 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60155 76110 0.003943 0.01955 0.00046 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60155 76111 0.006586 0.022486 0.00049 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60156 60157 0.0158 0.011193 0.00018 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60156 60163 0.010493 0.011207 0.00024 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60158 60165 0.004936 0.013529 0.00294 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60158 76109 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60158 76109 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60159 60160 0.005193 0.013343 0.00021 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76109 60159 0.008836 0.020507 0.00031 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76108 60160 0.012979 0.037221 0.00057 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60161 76111 0.044586 0.031586 0.0005 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60162 60163 0.016814 0.019707 0.00034 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60162 60167 0.031493 0.024921 0.00031 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76109 60162 0.017357 0.01705 0.00029 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60163 60167 0.016286 0.010543 0.0002 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76109 60163 0.014886 0.029471 0.00044 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60163 76111 0.005764 0.019686 0.00043 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60164 60165 0.001471 0.005736 0.00154 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76014 60164 0.005243 0.027264 0.00803 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60164 76110 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60164 76110 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60165 76111 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60165 76111 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60166 60167 0.010186 0.007214 0.00011 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60169 60170 0.016986 0.038843 0.00095 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60169 76112 0.030029 0.068679 0.00168 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60170 60171 0.0128 0.0263 0.0005 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60171 60172 0.019786 0.052436 0.00133 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60171 60174 0.03935 0.046129 0.0008 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 76109 60171 0.006336 0.034007 0.00081 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 60172 60183 0.07075 0.145414 0.00277 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60173 60174 0.012271 0.020671 0.00029 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60173 60176 0.011364 0.02335 0.00044 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60175 60176 0.009893 0.020336 0.00039 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76109 60175 0.024607 0.082086 0.0013 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60176 76112 0.009457 0.046929 0.00112 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60177 60179 0.010114 0.04115 0.01003 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60177 60180 0.009629 0.033557 0.00778 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60177 76112 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60177 76112 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60178 76113 0.063021 0.124793 0.00183 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60179 60180 0.009071 0.04325 0.01253 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60179 76113 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60179 76113 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76064 60180 0.009279 0.060664 0.01544 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60180 76114 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60180 76114 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75904 60181 0.018607 0.243564 0.07099 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75904 60181 0.018607 0.243564 0.07099 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60182 76115 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60182 76115 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60183 60184 0.00415 0.012736 0.00034 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 76115 60183 0.021386 0.054986 0.00085 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60184 76116 0.01045 0.015664 0.00029 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60185 60186 0.004464 0.017543 0.00459 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60185 76116 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60185 76116 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60186 60187 0.006786 0.022629 0.00574 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60186 60197 0.007779 0.028307 0.00866 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60187 60195 0.0122 0.049657 0.0121 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60188 60192 0.027793 0.106507 0.00301 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76114 60188 0.028771 0.154536 0.00367 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 60189 60190 0.014757 0.052186 0.01176 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60189 60194 0.008229 0.0335 0.00816 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76064 60190 0.008507 0.093943 0.0257 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60190 76117 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60190 76117 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60191 60198 0.030614 0.087807 0.00135 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76103 60191 0.0809 0.316179 0.00702 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60191 76119 0.004836 0.012807 0.00032 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60192 60193 0.005736 0.0196 0.00043 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 76117 60192 0.141329 0.290629 0.00554 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60193 76118 0.005979 0.017586 0.00036 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60193 76119 0.00835 0.02455 0.0005 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60194 60196 0.001114 0.004057 0.00124 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60195 60196 0.001529 0.006229 0.00151 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60195 76118 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60195 76118 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60196 76119 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60196 76119 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60199 61436 0.002214 0.034629 0.42259 998 1047.9 1097.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60199 76120 0.000192 0.015383 0 650 650 650 1 0 1 -30 30 0 0 0 0 0 0 0;
 60199 76120 0.000192 0.015383 0 650 650 650 1 0 1 -30 30 0 0 0 0 0 0 0;
 60199 76121 0.0008 0.010929 0.11144 868 911.4 954.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60200 76121 0.000173 0.01294 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 60200 76121 0.000173 0.01294 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 60201 76123 0.025307 0.0345 0.00076 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60202 60433 0.001907 0.020971 0.2041 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60202 76122 0.000329 0.024664 0 600 600 600 1 0 1 -30 30 0 0 0 0 0 0 0;
 76123 60203 0.035957 0.023279 0.00044 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60204 76212 0.019771 0.093471 0.02996 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60205 60209 0.010243 0.041014 0.01034 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60205 76212 0.010329 0.05765 0.01473 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 75733 60206 0.022807 0.020436 0.00042 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60207 76124 0.022029 0.0156 0.00025 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60208 60209 0.001207 0.004214 0.00098 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75731 60208 0.009829 0.0247 0.0064 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60208 76124 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60208 76124 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60210 60212 0.000471 0.002514 0.00064 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60210 60215 0.002121 0.008836 0.00276 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60211 60212 0.001814 0.010429 0.00296 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60211 60218 0.006364 0.016821 0.00394 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75512 60211 0.003443 0.037721 0.01046 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60211 76125 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60211 76125 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60213 76126 0.030264 0.019593 0.00037 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60214 76126 0.013993 0.009907 0.00016 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60215 60216 0.000871 0.007243 0.00191 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 60215 60432 0.003357 0.010943 0.00291 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75512 60215 0.004479 0.049514 0.01486 317 332.85 348.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60215 76126 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60215 76126 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60216 60223 0.001171 0.005714 0.00158 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60216 76127 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60216 76127 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60217 60220 0.075579 0.053536 0.00084 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60218 60245 0.012793 0.034357 0.00779 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60219 60220 0.013086 0.023014 0.00044 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76126 60219 0.065879 0.04265 0.00081 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60220 60221 0.004486 0.017529 0.00039 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60220 60224 0.122943 0.0796 0.00151 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76125 60221 0.008007 0.035479 0.00106 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60222 60227 0.043593 0.030879 0.00049 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76127 60222 0.014429 0.02965 0.00056 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60223 60225 0.002 0.007071 0.00159 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60225 60230 0.001814 0.005907 0.00157 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60225 76128 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60225 76128 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76128 60226 0.032464 0.025693 0.00032 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60227 60229 0.0909 0.05885 0.00112 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60228 76129 0.036336 0.0357 0.0006 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60230 60236 0.007293 0.018336 0.00475 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60230 76129 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60230 76129 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60231 60232 0.036721 0.026014 0.00041 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76129 60231 0.029157 0.02065 0.00033 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60232 60233 0.006479 0.016407 0.00032 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60232 76209 0.013021 0.026757 0.00051 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60233 60234 0.018029 0.01615 0.00033 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60234 60235 0.016507 0.016679 0.00022 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60235 76130 0.004886 0.01295 0.00033 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60236 60237 0.001071 0.0036 0.00089 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60236 76130 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60236 76130 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60236 76207 0.001886 0.013771 0.00406 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60237 60238 0.001179 0.004029 0.00096 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60238 60241 0.0031 0.009136 0.00212 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60239 76131 0.001384 0.069186 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 60239 76131 0.001384 0.069186 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 75483 60240 0.003843 0.026979 0.04596 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60240 76132 0.001863 0.072643 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60240 76132 0.001863 0.072643 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60240 76133 0.00405 0.027657 0.04983 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 75526 60241 0.017093 0.042964 0.01114 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76131 60241 0.004693 0.012786 0.00281 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76132 60241 0.004329 0.010879 0.00282 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75478 60242 0.003707 0.040914 0.40059 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 75525 60242 0.001614 0.018336 0.16716 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60242 76133 0.00019 0.013332 0 750 750 750 1 0 1 -30 30 0 0 0 0 0 0 0;
 60242 76133 0.00019 0.013332 0 750 750 750 1 0 1 -30 30 0 0 0 0 0 0 0;
 60243 60244 0.010921 0.028364 0.00689 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60243 61626 0.011514 0.029593 0.00733 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60243 76134 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60243 76134 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60244 60245 0.011 0.02855 0.00693 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60244 61626 0.01395 0.037993 0.00837 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60244 76135 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60244 76135 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 75511 60246 0.002207 0.013393 0.03051 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 75547 60246 0.004514 0.031693 0.054 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60247 61006 0.544614 0.353507 0.00673 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60248 60249 0.002236 0.030064 0.10629 871 914.55 958.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60248 61374 0.0024 0.029793 0.10769 834 875.7 917.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60249 60250 0.000714 0.008971 0.03138 834 875.7 917.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60249 76136 0.000577 0.031138 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 60249 76136 0.000577 0.031138 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 75541 60250 0.004021 0.033579 0.10491 635 666.75 698.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75556 60250 0.001021 0.013321 0.04313 834 875.7 917.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60250 76137 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 60250 76137 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 60251 60252 0.00225 0.023814 0.00707 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60251 60948 0.010107 0.078357 0.02748 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60252 76138 0.002579 0.028514 0.00855 317 332.85 348.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75542 60253 0.016357 0.041429 0.00082 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60254 76139 0.055507 0.043507 0.00056 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75541 60255 0.00145 0.009893 0.01781 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60255 76138 0.000389 0.027247 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 76139 60255 0.001336 0.066787 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 60256 60257 0.038229 0.027079 0.00043 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60256 60416 0.011029 0.019821 0.00036 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76139 60256 0.014829 0.023664 0.00054 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60257 60416 0.034343 0.022236 0.00042 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60257 76205 0.01755 0.025571 0.00058 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60257 76206 0.010143 0.025686 0.00051 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60257 76389 0.673186 0.437571 0.00832 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75540 60258 0.000893 0.009971 0.09404 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60258 76140 0.000783 0.042278 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 60258 76140 0.000783 0.042278 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 60259 60260 0.038107 0.030157 0.00038 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76139 60260 0.061793 0.055371 0.00114 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60261 60263 0.29425 0.190643 0.00363 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60262 60265 0.067714 0.170693 0.04437 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60262 60464 0.108964 0.290129 0.06851 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60262 76141 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60262 76141 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60263 60264 0.5489 0.389729 0.00616 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76141 60263 0.116829 0.075643 0.00144 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60264 60496 0.126193 0.258421 0.00636 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60264 76142 0.408571 0.289786 0.00458 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60265 76142 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60265 76142 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60265 76377 0.046114 0.175807 0.04941 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60266 60267 0.008743 0.014736 0.00021 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76142 60266 0.007671 0.022 0.00034 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60267 60268 0.010736 0.011464 0.00024 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60267 60269 0.061443 0.039779 0.00076 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60268 60270 0.010121 0.020036 0.00029 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60270 60271 0.02025 0.027607 0.00061 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60270 60273 0.1475 0.144929 0.00245 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60271 60272 0.018429 0.046671 0.00092 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76142 60271 0.133343 0.094464 0.00149 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60272 60274 0.029329 0.077736 0.00197 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60273 60276 0.0907 0.179607 0.00264 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60274 60275 0.012379 0.042293 0.00092 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60275 60282 0.0659 0.042664 0.00081 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60275 76143 0.013243 0.056621 0.00128 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60276 60280 0.05515 0.128043 0.00191 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60277 76143 0.051386 0.0364 0.00058 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60278 60279 0.002521 0.00585 0.00179 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60278 60493 0.009929 0.034071 0.00816 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60279 60493 0.011821 0.040564 0.00972 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60279 76143 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60279 76143 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60280 76232 0.040157 0.101714 0.00201 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76141 60281 0.677857 0.440636 0.00838 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60283 76144 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60283 76144 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60284 60299 0.01415 0.071586 0.00124 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76144 60284 0.017129 0.075893 0.00228 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60285 60286 0.0307 0.062821 0.00154 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60285 76149 0.059714 0.105029 0.00197 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60285 76197 0.095407 0.061771 0.00118 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75569 60286 0.013279 0.046486 0.00129 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60286 76145 0.030971 0.06365 0.00121 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60287 60290 0.003621 0.018914 0.00456 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60287 76145 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60287 76145 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60288 60404 0.000379 0.004164 0.04085 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60288 76146 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 60288 76146 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 60289 60331 0.000357 0.004114 0.03554 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60289 60405 0.000714 0.009807 0.1 868 911.4 954.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60289 76147 7.8e-05 0.006249 0 1600 1600 1600 1 0 1 -30 30 0 0 0 0 0 0 0;
 60290 60295 0.00335 0.015621 0.00387 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60291 60317 0.002371 0.014443 0.00364 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60291 76150 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60291 76150 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60292 60296 0.036743 0.026029 0.00041 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60292 60316 0.014493 0.036707 0.00073 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76150 60292 0.009814 0.0301 0.00081 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60293 60295 0.001714 0.005893 0.00141 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60293 60321 0.002421 0.008086 0.00205 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60294 60295 0.001486 0.005193 0.00172 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60294 60320 0.001307 0.005221 0.00131 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60295 76163 0.001307 0.004564 0.00106 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76145 60297 0.010914 0.041807 0.00118 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76150 60297 0.020671 0.038436 0.0009 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60297 76164 0.045579 0.093671 0.00179 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60298 60299 0.006457 0.019807 0.00054 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 76150 60298 0.01175 0.020657 0.00039 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76150 60299 0.016879 0.031386 0.00074 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60300 60308 0.067657 0.139057 0.00265 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76144 60300 0.036371 0.162107 0.00275 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60300 76153 0.028407 0.097043 0.00211 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 76150 60301 0.020864 0.048436 0.00072 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60301 76155 0.031021 0.054557 0.00103 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60302 76151 0.000166 0.013272 0 1100 1100 1100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60302 76151 0.000166 0.013272 0 1100 1100 1100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76152 60302 0.000166 0.013307 0 1300 1300 1300 1 0 1 -30 30 0 0 0 0 0 0 0;
 60303 60304 0.000707 0.006079 0.00173 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76152 60303 0.000814 0.007643 0.00231 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60304 60371 0.000807 0.006279 0.00163 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60305 60306 0.005586 0.018636 0.00473 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76152 60305 0.002657 0.011979 0.00319 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60306 60307 0.005707 0.019564 0.00469 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60307 60363 0.005021 0.016386 0.00435 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60307 76153 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60307 76153 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60308 60310 0.073107 0.051786 0.00082 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76153 60308 0.022086 0.03525 0.00081 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60308 76177 0.028407 0.023379 0.00047 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60309 76186 0.059757 0.038693 0.00074 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60310 76154 0.007171 0.022 0.00059 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60310 76180 0.0122 0.025079 0.00048 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60311 60364 6.4e-05 0.000807 0.0129 1251 1313.55 1376.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60311 60370 4.3e-05 0.0006 0.00914 1251 1313.55 1376.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60311 76154 0.002922 0.11396 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60311 76154 0.002922 0.11396 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60312 76186 0.027814 0.018007 0.00034 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60313 60322 0.0219 0.022114 0.00029 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60313 76156 0.005457 0.016036 0.00033 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60313 76170 0.036686 0.02375 0.00045 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60314 60315 0.003 0.006857 0.00016 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60314 76170 0.006757 0.010786 0.00025 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60315 76156 0.004129 0.00945 0.00023 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60316 60322 0.009914 0.026279 0.00066 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60316 76155 0.016529 0.033964 0.00065 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60317 60318 0.002629 0.010529 0.00265 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60317 76155 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60317 76155 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60318 76156 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60318 76156 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76156 60319 0.029557 0.020943 0.00033 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60320 60324 0.000643 0.003043 0.00073 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60320 76157 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60320 76157 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60321 60323 0.0022 0.006886 0.00199 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60322 76158 0.01065 0.017 0.00039 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60322 76168 0.010964 0.0217 0.00032 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60323 60324 0.002307 0.005936 0.00147 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60323 60341 0.002221 0.005714 0.00141 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60323 76158 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60323 76158 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60324 60325 0.000543 0.002207 0.00054 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60325 60337 0.000786 0.002986 0.00084 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60325 60343 0.003393 0.009464 0.00199 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60326 60336 0.001193 0.004764 0.0012 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60326 76159 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60326 76159 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60326 76160 0.001029 0.004257 0.00101 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76149 60327 0.029307 0.060229 0.00115 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60327 76164 0.015436 0.031721 0.00061 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60328 60330 0.000443 0.003014 0.00542 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60328 60333 0.000214 0.002364 0.00506 512 537.6 563.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76147 60328 0.000586 0.008707 0.02037 647 679.35 711.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76159 60329 0.020757 0.018729 0.00031 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60329 76161 0.014157 0.019314 0.00034 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60330 76160 0.000577 0.031138 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 76161 60330 0.001336 0.066787 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 60330 76162 0.000143 0.001536 0.00389 528 554.4 580.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60331 60365 0.000729 0.007986 0.0776 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60331 76162 0.000242 0.01818 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 60332 60334 0.000364 0.003107 0.00089 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60332 60376 0.000421 0.003079 0.00079 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 75518 60332 0.002414 0.00965 0.00243 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60334 60336 0.000407 0.003579 0.00095 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60335 76165 0.0236 0.015279 0.00029 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76163 60336 0.003364 0.013686 0.00334 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60336 76165 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60336 76165 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 75518 60337 0.00485 0.01635 0.00406 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60337 76166 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60337 76166 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60338 60374 0.001464 0.003757 0.00093 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60338 76167 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60338 76167 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60339 60341 0.001386 0.003336 0.00094 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60339 60353 0.0018 0.004664 0.00114 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76158 60340 0.0046 0.0157 0.00034 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60340 76189 0.036836 0.055221 0.001 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60341 76168 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60341 76168 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60342 60347 0.001043 0.003257 0.00094 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60342 60372 0.003129 0.008521 0.00188 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60343 60372 0.001857 0.004479 0.00126 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60343 76169 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60343 76169 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60344 60348 0.001693 0.005514 0.00146 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60344 60372 0.001114 0.003057 0.00066 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76168 60345 0.009686 0.018014 0.00042 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76169 60345 0.02075 0.016421 0.00021 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60345 76187 0.015357 0.019064 0.00041 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60346 60349 0.002143 0.005557 0.00135 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60346 60386 0.001164 0.004664 0.00117 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76031 60346 0.002621 0.009529 0.00291 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60346 76173 0.000664 0.004579 0.00134 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 60347 60367 0.001793 0.006379 0.00142 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60348 60349 0.001121 0.003371 0.00106 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60349 60354 0.000986 0.003507 0.00078 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60350 76174 0.017343 0.011229 0.00021 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60351 76176 0.019264 0.013929 0.00021 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60352 60353 0.001771 0.004114 0.00126 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60352 60369 0.002143 0.005386 0.00139 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60352 76170 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60352 76170 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60353 60367 0.001036 0.002807 0.00062 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60354 60355 0.000829 0.003421 0.00081 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60355 60356 0.001186 0.004064 0.00097 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60355 76171 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60355 76171 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60355 76173 0.001629 0.004429 0.00098 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60355 76175 0.002007 0.006764 0.00168 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60356 60368 0.000971 0.003429 0.00077 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60356 76172 0.000707 0.005143 0.00178 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 60357 76176 0.0169 0.010943 0.00021 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60358 76172 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 60358 76172 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 60358 76178 0.000457 0.003093 0.00569 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60358 76181 0.000243 0.001557 0.00311 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60359 60360 0.000221 0.001914 0.00365 417 437.85 458.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76030 60359 0.000771 0.005414 0.00921 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60359 76173 0.000577 0.031138 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 76174 60359 0.001336 0.066787 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 60360 76175 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 76176 60360 0.001897 0.083478 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 60360 76181 0.000114 0.001779 0.00383 647 679.35 711.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60361 76180 0.01695 0.010971 0.00021 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60362 60366 0.012207 0.019486 0.00045 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76155 60362 0.023271 0.05895 0.00116 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60362 76183 0.017729 0.011479 0.00022 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60363 60367 0.002107 0.011943 0.00296 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 76172 60363 0.002286 0.006229 0.00137 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60363 76177 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60363 76177 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60364 60365 6.4e-05 0.000729 0.00688 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60364 76178 0.00019 0.013332 0 750 750 750 1 0 1 -30 30 0 0 0 0 0 0 0;
 76029 60365 0.000214 0.0036 0.03396 970 1018.5 1067 0 0 1 -30 30 0 0 0 0 0 0 0;
 60365 76181 0.000157 0.011764 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 60365 76181 0.000157 0.011764 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 76171 60366 0.025679 0.021136 0.00043 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60366 76182 0.00615 0.010086 0.00018 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76031 60367 0.008386 0.019464 0.00593 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60367 76182 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60367 76182 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60368 60369 0.000771 0.00205 0.00048 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60369 76183 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60369 76183 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 75466 60370 0.00085 0.015421 0.15435 1046 1098.3 1150.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60370 76184 8.1e-05 0.006451 0 1550 1550 1550 1 0 1 -30 30 0 0 0 0 0 0 0;
 76185 60371 0.001986 0.0067 0.00166 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60372 76187 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60372 76187 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 76167 60373 0.0172 0.020157 0.00035 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60373 76190 0.011 0.00905 0.00019 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60374 60375 0.000921 0.002793 0.00061 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60374 60382 0.00205 0.005493 0.00124 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60375 60376 0.000857 0.002307 0.00065 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60376 60377 0.00035 0.002071 0.00056 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60377 60378 0.000443 0.002507 0.00073 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60378 60379 0.000479 0.002129 0.00058 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60379 60381 0.001786 0.00635 0.00141 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60379 76188 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60379 76188 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76188 60380 0.00635 0.008657 0.00019 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60380 76189 0.010007 0.015971 0.00037 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60381 60382 0.001214 0.004307 0.00096 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76031 60381 0.005293 0.01815 0.00435 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60381 76189 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60381 76189 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60382 60383 0.00095 0.003093 0.00082 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60382 76190 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60382 76190 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60383 60384 0.001029 0.003343 0.00089 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60384 60385 0.000621 0.0022 0.00049 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60385 60386 0.000936 0.003264 0.00076 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75560 60387 0.052686 0.119514 0.00239 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60388 60400 0.000321 0.002629 0.00483 397 416.85 436.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75588 60388 0.000179 0.001164 0.00231 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60388 76198 0.0018 0.013857 0.02471 383 402.15 421.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60389 60393 0.000964 0.002714 0.0007 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60389 60411 0.001464 0.003393 0.00104 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60389 76191 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60389 76191 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60390 60391 0.01035 0.007329 0.00011 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76191 60390 0.0184 0.011914 0.00023 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60390 76202 0.030771 0.019921 0.00038 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75563 60391 0.008064 0.00945 0.00016 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 75888 60391 0.086329 0.151843 0.00286 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60391 76192 0.007714 0.01435 0.00034 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60392 60393 0.001021 0.003007 0.0007 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75524 60392 0.00065 0.003514 0.00096 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60392 76192 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60392 76192 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76192 60394 0.017864 0.01755 0.00029 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60394 76200 0.074921 0.119607 0.00276 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60395 76193 0.0224 0.014507 0.00028 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60396 60408 0.007221 0.028093 0.00751 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75524 60396 0.002179 0.009 0.00213 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60396 76193 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60396 76193 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60397 60398 0.027321 0.024486 0.0005 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 76191 60397 0.021414 0.037664 0.00071 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76193 60397 0.016321 0.028707 0.00054 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60398 60402 0.043057 0.034079 0.00043 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60399 76202 0.022843 0.018071 0.00023 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60400 60970 0.003936 0.029493 0.1143 635 666.75 698.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60400 76194 0.000272 0.021798 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 76195 60400 0.00107 0.055656 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 60401 60406 0.141514 0.100257 0.00159 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76195 60401 0.02385 0.021371 0.00044 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60403 60407 0.018586 0.058107 0.01684 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60404 76196 0.00019 0.013332 0 750 750 750 1 0 1 -30 30 0 0 0 0 0 0 0;
 60405 76198 0.00014 0.010525 0 950 950 950 1 0 1 -30 30 0 0 0 0 0 0 0;
 76199 60405 0.000329 0.024664 0 600 600 600 1 0 1 -30 30 0 0 0 0 0 0 0;
 60407 60975 0.018014 0.054236 0.01697 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60408 76200 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60408 76200 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60409 60974 0.024736 0.094786 0.00268 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76200 60409 0.017414 0.077164 0.00231 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60409 76201 0.107879 0.147214 0.00263 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76194 60410 0.009407 0.055121 0.01502 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60410 76201 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60410 76201 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60410 76394 0.00545 0.049657 0.01805 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 76194 60411 0.00055 0.00445 0.00141 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60411 76202 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60411 76202 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60412 76203 0.000135 0.010814 0 1350 1350 1350 1 0 1 -30 30 0 0 0 0 0 0 0;
 60412 76203 0.000135 0.010814 0 1350 1350 1350 1 0 1 -30 30 0 0 0 0 0 0 0;
 76204 60413 0.562864 0.407864 0.00619 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60414 60419 0.005679 0.021571 0.00604 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75587 60414 0.001279 0.013293 0.00411 307 322.35 337.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60415 60417 0.030321 0.029786 0.0005 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 75542 60415 0.04305 0.088486 0.00169 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76139 60415 0.034707 0.028564 0.00058 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60416 76205 0.0093 0.01485 0.00034 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60416 76206 0.015721 0.027643 0.00052 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60417 76205 0.017014 0.016714 0.00028 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60418 60419 0.001171 0.003957 0.00099 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76138 60418 0.005886 0.01555 0.00364 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60418 76205 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60418 76205 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60419 76206 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60419 76206 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60420 61493 0.009543 0.076707 0.02158 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 75510 60420 0.006057 0.070079 0.04348 523 549.15 575.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60421 60422 0.069771 0.232829 0.00369 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75565 60421 0.088471 0.2603 0.00534 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75565 60422 0.147679 0.338107 0.00826 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60422 76404 0.0672 0.40315 0.00971 115 120.75 126.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75525 60423 0.000886 0.010021 0.09129 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 75544 60423 0.000636 0.007029 0.06694 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60423 76207 0.00037 0.029598 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 60423 76207 0.00037 0.029598 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 60423 76606 0.003443 0.039179 0.35914 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60424 60426 0.001679 0.004214 0.00109 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76207 60424 0.002471 0.007279 0.00169 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60424 76208 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60424 76208 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60425 60435 0.008914 0.016571 0.00039 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76208 60425 0.014986 0.017571 0.00031 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60426 60428 0.00315 0.008586 0.00189 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60427 60428 0.004 0.01005 0.0026 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60427 60430 0.001336 0.003521 0.00082 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60428 76209 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60428 76209 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75512 60429 0.010164 0.036979 0.01132 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60429 76210 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60429 76210 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60430 60432 0.001986 0.005864 0.00136 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76209 60431 0.037914 0.030007 0.00038 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75537 60433 0.000479 0.005493 0.04816 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 76121 60433 0.001779 0.020186 0.18409 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60433 76211 0.000242 0.01818 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 60433 76211 0.000242 0.01818 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 76210 60434 0.085286 0.244679 0.00376 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60436 61595 0.005136 0.0347 0.06395 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 75534 60436 0.003086 0.021643 0.03686 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 75559 60436 0.002636 0.017993 0.0324 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60436 76212 0.000389 0.027247 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 60436 76212 0.000389 0.027247 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 75509 60437 0.001736 0.026557 0.09285 946 993.3 1040.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 76203 60437 0.002693 0.037614 0.07285 579 607.95 636.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60437 76213 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 60437 76213 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 60437 76400 0.0021 0.034186 0.06756 647 679.35 711.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60438 60444 0.0038 0.03715 0.01043 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60439 60440 0.099757 0.070671 0.00111 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60440 60449 0.180171 0.142614 0.00179 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75568 60440 0.041464 0.199129 0.00596 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 60440 76215 0.143893 0.295907 0.00564 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76206 60441 0.432529 0.306829 0.00485 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60441 76214 0.08965 0.063507 0.00101 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60441 76215 0.487279 0.386236 0.00486 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60442 60443 0.027379 0.0711 0.01726 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60442 60446 0.042236 0.1135 0.02576 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75587 60442 0.016443 0.056421 0.01352 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60442 76214 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60442 76214 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 75587 60443 0.037043 0.123729 0.03144 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76122 60443 0.020057 0.107921 0.02659 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60443 76215 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60443 76215 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60444 60446 0.004171 0.015179 0.00464 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60444 60447 0.002786 0.026214 0.00794 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75557 60444 0.045807 0.2098 0.06701 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60444 76216 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60444 76216 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76216 60445 0.0202 0.041521 0.00079 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60445 76218 0.031171 0.064064 0.00122 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60446 60448 0.002864 0.009543 0.00242 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60447 60450 0.005121 0.045371 0.01208 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60447 76217 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60447 76217 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60448 76218 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60448 76218 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76122 60450 0.005343 0.042929 0.01207 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 76123 60451 0.065557 0.173814 0.00441 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76215 60451 0.046257 0.203857 0.00354 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75549 60452 0.085957 0.2178 0.00431 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76215 60452 0.109471 0.248436 0.00496 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60453 60465 0.217836 0.2397 0.0032 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60454 60468 0.417821 0.296364 0.00469 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60454 76219 0.29575 0.191614 0.00365 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60455 76219 0.003144 0.12263 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60455 76219 0.003144 0.12263 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60456 60459 0.017171 0.058921 0.01412 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60456 60983 0.038857 0.104414 0.02369 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75527 60456 0.005257 0.021407 0.00521 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75527 60456 0.005257 0.021407 0.00521 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75527 60456 0.005257 0.021407 0.00521 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60456 76220 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60456 76220 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60456 76377 0.092371 0.249307 0.05686 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60457 60996 0.164586 0.116607 0.00184 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60457 61525 0.071164 0.132336 0.0031 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76220 60457 0.022286 0.10875 0.00188 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60458 60959 0.408457 0.264821 0.00504 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75528 60458 0.029514 0.0868 0.00178 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76220 60458 0.245293 0.173829 0.00275 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60459 60464 0.004843 0.0293 0.00748 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75527 60459 0.010893 0.039643 0.01214 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75527 60459 0.010893 0.039643 0.01214 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60459 76221 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60459 76221 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60460 60461 0.018714 0.038457 0.00074 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76221 60460 0.024886 0.056921 0.00139 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60461 60463 0.020471 0.030686 0.00056 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60462 60463 0.02315 0.020886 0.00035 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60462 76222 0.05335 0.034536 0.00066 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60463 76222 0.07805 0.050536 0.00096 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60463 76406 0.132507 0.246529 0.00577 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75527 60464 0.006571 0.06765 0.0192 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60464 76222 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60464 76222 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 76222 60465 0.016143 0.040886 0.00081 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76222 60466 0.07145 0.083764 0.00146 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 76222 60467 0.059743 0.158371 0.00402 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60469 60470 0.001514 0.011736 0.00411 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60469 60472 0.003579 0.020979 0.00571 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60469 61196 0.002443 0.018693 0.00501 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60469 61201 0.003507 0.018607 0.00621 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60470 60472 0.000907 0.007636 0.00226 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75564 60470 0.0068 0.051207 0.01421 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60470 76377 0.068293 0.181007 0.04251 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60471 60478 0.002257 0.010171 0.00271 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60471 61215 0.006814 0.034821 0.00876 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60472 60473 0.001914 0.011664 0.00294 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60472 60475 0.000764 0.005129 0.00157 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 60472 76223 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60472 76223 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60473 60475 0.002279 0.007421 0.00197 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60473 60494 0.009929 0.04555 0.01167 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60473 76224 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60473 76224 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60474 60477 0.01345 0.016693 0.00036 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76223 60474 0.013286 0.011986 0.0002 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60475 60494 0.008714 0.052707 0.01346 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60475 76225 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60475 76225 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76225 60476 0.014479 0.010257 0.00016 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60477 76226 0.033414 0.065486 0.00098 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60478 60482 0.006343 0.019836 0.00574 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60478 76226 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60478 76226 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60479 60480 0.037193 0.095614 0.00148 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76224 60479 0.01885 0.049964 0.00126 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60480 60481 0.11205 0.147286 0.00202 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60481 76229 0.2247 0.177879 0.00224 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60481 76231 0.160957 0.114036 0.0018 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60482 60484 0.003886 0.013586 0.0045 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60482 76227 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60482 76227 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76227 60483 0.025043 0.049586 0.00073 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60483 76519 0.021171 0.056114 0.00142 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60484 60485 0.006071 0.02115 0.00491 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60485 60487 0.006386 0.022579 0.00509 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60486 76228 0.086614 0.056079 0.00106 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60487 60488 0.0057 0.019007 0.00482 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60487 76228 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60487 76228 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60488 61242 0.010357 0.028193 0.00621 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60488 76229 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60488 76229 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60489 61266 0.043214 0.069329 0.00128 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76229 60489 0.024064 0.044743 0.00105 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60490 76230 0.177871 0.140793 0.00177 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60491 60492 0.016043 0.037243 0.01135 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60491 60910 0.014836 0.039214 0.00918 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60491 76230 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60491 76230 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60492 60494 0.0087 0.023679 0.00521 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60492 76231 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60492 76231 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60493 60494 0.008793 0.0352 0.00887 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60493 76232 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60493 76232 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60493 76377 0.023493 0.089364 0.02504 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60494 76233 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60494 76233 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76233 60495 0.029779 0.019279 0.00036 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76219 60496 0.152821 0.523143 0.01141 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60497 60505 0.010257 0.01495 0.00034 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60497 60640 0.027007 0.027279 0.00036 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60497 60641 0.022014 0.015593 0.00025 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60497 60657 0.049479 0.035771 0.00054 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60497 76249 0.022543 0.057107 0.00113 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60498 60504 0.001036 0.00325 0.00094 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60498 60634 0.002521 0.008229 0.00219 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60498 76234 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60498 76234 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60499 60500 0.001486 0.003729 0.00096 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60499 60503 0.000893 0.003471 0.00093 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60499 60631 0.003421 0.011736 0.00281 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60499 76235 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60499 76235 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60500 60501 0.000857 0.003529 0.00084 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60500 60511 0.001286 0.006957 0.00169 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60500 60636 0.001943 0.008014 0.0019 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60500 76236 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60500 76236 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60501 60511 0.000821 0.003821 0.00094 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60501 76237 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60501 76237 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76237 60502 0.018664 0.014629 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60503 60509 0.0014 0.00325 0.00099 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60503 60525 0.001614 0.008221 0.00298 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60503 61278 0.005664 0.022264 0.00582 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60503 76238 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60503 76238 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60503 76252 0.002143 0.016443 0.00441 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60504 60508 0.000829 0.002921 0.00066 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60504 76239 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60504 76239 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60505 60506 0.009543 0.006179 0.00011 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60505 60520 0.009107 0.021143 0.00031 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60507 76240 0.011686 0.007564 0.00014 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60508 60509 0.0012 0.003164 0.00074 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60508 60519 0.001071 0.003793 0.00086 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60508 76240 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60508 76240 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60509 60517 0.000921 0.003 0.00079 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60509 76241 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60509 76241 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76237 60510 0.026029 0.018443 0.00029 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76241 60510 0.022457 0.017771 0.00022 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60510 76248 0.016893 0.026957 0.00062 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60511 60515 0.000536 0.002557 0.00074 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60511 60527 0.001021 0.006186 0.00158 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60512 60513 0.00595 0.009493 0.00022 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60512 60528 0.004993 0.009286 0.00021 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60513 76242 0.018264 0.011821 0.00023 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60514 76242 0.0103 0.00815 0.0001 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60515 60527 0.000807 0.003836 0.00092 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60515 76242 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60515 76242 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60516 76246 0.01655 0.011721 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60517 60524 0.000721 0.003 0.0007 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60517 76243 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60517 76243 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76243 60518 0.015693 0.010164 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60518 76245 0.010193 0.013907 0.00025 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60519 60522 0.001 0.003271 0.00087 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60520 60521 0.003521 0.01 0.00016 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60520 60661 0.013221 0.0441 0.0007 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60520 76249 0.008021 0.023579 0.00049 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60521 76244 0.002864 0.011136 0.00019 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60522 60523 0.000736 0.001993 0.00044 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60522 60539 0.000886 0.003693 0.00115 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60522 76244 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60522 76244 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60523 60541 0.00105 0.003614 0.00086 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60523 76245 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60523 76245 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60524 60525 0.0009 0.003679 0.00089 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60524 60533 0.000914 0.003043 0.00077 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60524 76246 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60524 76246 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60525 60526 0.000386 0.002007 0.00053 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60525 60527 0.001379 0.00415 0.0013 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60526 60527 0.001 0.002571 0.00064 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60526 60530 0.000657 0.00335 0.00121 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60527 60530 0.000293 0.002529 0.00069 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60527 76252 0.0009 0.004579 0.00166 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60528 76247 0.004586 0.01215 0.00031 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60529 60530 0.001536 0.003857 0.001 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60529 60947 0.008514 0.038343 0.01021 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60529 76247 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60529 76247 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60529 76252 0.001079 0.004321 0.00109 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60530 76252 0.000271 0.002064 0.00101 381 400.05 419.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60531 60532 0.010793 0.007643 0.00012 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60532 76253 0.015314 0.016843 0.00022 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60533 60550 0.001229 0.005071 0.0012 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60533 76248 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60533 76248 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60534 60535 0.007107 0.008829 0.00019 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76244 60534 0.003871 0.006814 0.00013 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60535 76249 0.0106 0.010414 0.00018 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60536 76249 0.03225 0.020879 0.0004 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60537 76249 0.013514 0.012193 0.00021 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60538 60540 0.000657 0.0035 0.00116 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60538 60644 0.008393 0.02985 0.00664 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60538 60663 0.002671 0.014179 0.00473 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60538 76249 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60538 76249 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60538 76256 0.000771 0.005064 0.00127 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60539 76250 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60539 76250 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60539 76256 0.000586 0.003429 0.00094 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60540 60541 0.000671 0.002343 0.00054 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60540 76256 0.000571 0.002279 0.00057 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60541 60546 0.002514 0.008893 0.00201 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60541 76251 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60541 76251 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60542 76255 0.015629 0.010121 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76248 60543 0.015614 0.010107 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60544 60555 1.4e-05 0.000221 0.01399 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60544 76252 0.000271 0.020351 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 60544 76252 0.000271 0.020351 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 60545 60546 0.000243 0.001993 0.00054 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 60545 60552 0.001486 0.005 0.00124 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76252 60545 0.000236 0.002671 0.00103 347 364.35 381.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60545 76253 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60545 76253 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60546 60552 0.001136 0.00285 0.00074 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60546 60557 0.001593 0.003843 0.00109 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60546 76254 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60546 76254 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60547 60548 0.004157 0.007307 0.00014 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76254 60547 0.002536 0.00745 0.00015 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60548 60549 0.010164 0.008043 0.0001 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60549 76255 0.005021 0.007529 0.00014 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60550 60552 0.002264 0.005257 0.0016 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60550 76255 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60550 76255 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60550 76256 0.000421 0.002336 0.00071 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60551 76256 0.000119 0.009548 0 1550 1550 1550 1 0 1 -30 30 0 0 0 0 0 0 0;
 60551 76270 0.000343 0.003557 0.03939 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60551 76380 0.000386 0.006621 0.06539 998 1047.9 1097.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76256 60552 0.002193 0.00765 0.00177 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60552 76258 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60552 76258 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60553 76260 0.029743 0.021071 0.00034 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60554 76259 0.009607 0.015329 0.00035 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60555 60593 0.000121 0.001436 0.10748 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60555 60918 0.000121 0.001471 0.11041 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60555 76259 0.011865 0.36781 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60555 76259 0.011865 0.36781 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60556 60557 0.000979 0.003429 0.00114 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60556 60569 0.0015 0.005714 0.0016 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60556 76260 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60556 76260 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76252 60557 0.00065 0.004629 0.00144 238 249.9 261.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76258 60558 0.005764 0.011843 0.00023 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60558 76261 0.007921 0.010414 0.00014 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 76257 60559 0.022893 0.023121 0.00031 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60560 60561 0.005893 0.012107 0.00023 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60560 60562 0.008 0.012257 0.00017 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76257 60561 0.012829 0.02385 0.00056 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60562 60575 0.004643 0.00745 0.00014 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60563 60564 0.006343 0.004493 7e-05 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60564 76263 0.004479 0.011879 0.0003 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60565 76262 0.00645 0.013257 0.00025 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60566 60568 0.000864 0.002357 0.00052 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60566 76261 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60566 76261 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76261 60567 0.011757 0.007607 0.00014 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60568 60569 0.000579 0.001779 0.00039 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60569 60570 0.001007 0.002921 0.00071 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60569 60579 0.000521 0.002079 0.00052 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60570 60571 0.000721 0.001936 0.00044 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60570 76262 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60570 76262 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60570 76265 0.000593 0.003386 0.00112 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76256 60571 0.004736 0.012286 0.00299 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60571 76263 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60571 76263 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60571 76265 0.000971 0.004 0.00095 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60572 60573 0.006736 0.004357 9e-05 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60573 60584 0.0066 0.005436 0.00011 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60574 60575 0.003607 0.008379 0.00012 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60574 60578 0.002093 0.007143 0.00016 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 76263 60574 0.010693 0.012536 0.00022 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60576 60577 0.0142 0.009193 0.00017 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60577 60589 0.0202 0.0181 0.00037 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60578 76267 0.001571 0.0078 0.00019 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60579 76264 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60579 76264 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60579 76265 0.000864 0.003443 0.00116 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76264 60580 0.003086 0.005743 0.00014 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60580 76266 0.001779 0.006814 0.00019 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60581 76265 0.000195 0.013624 0 800 800 800 1 0 1 -30 30 0 0 0 0 0 0 0;
 76266 60581 0.000417 0.033397 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 60581 76271 0.0004 0.003214 0.00604 397 416.85 436.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60581 76373 0.002021 0.016836 0.05253 635 666.75 698.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60582 60583 0.004886 0.003864 5e-05 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76266 60582 0.003093 0.004936 0.00011 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60584 60585 0.004221 0.008671 0.00016 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60585 60586 0.009557 0.006764 0.00011 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76266 60585 0.0018 0.007686 0.00017 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60585 76269 0.001557 0.005979 0.00017 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60587 60590 0.000771 0.002236 0.00054 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60587 76267 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60587 76267 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76267 60588 0.0113 0.008 0.00013 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60589 76268 0.005093 0.009471 0.00022 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60590 60591 0.000857 0.002593 0.00057 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60590 60594 0.000557 0.00255 0.00081 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60590 76268 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60590 76268 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76265 60591 0.001436 0.003907 0.00086 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60591 76269 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60591 76269 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76266 60592 0.011264 0.008914 0.00011 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60593 60613 2.9e-05 0.000521 0.04576 2720 2856 2992 0 0 1 -30 30 0 0 0 0 0 0 0;
 60593 76270 7.4e-05 0.005945 0 1850 1850 1850 1 0 1 -30 30 0 0 0 0 0 0 0;
 60593 76270 7.4e-05 0.005945 0 1850 1850 1850 1 0 1 -30 30 0 0 0 0 0 0 0;
 76272 60594 0.001279 0.004664 0.00143 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60594 76274 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60594 76274 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60594 76281 0.002579 0.01175 0.00373 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76274 60595 0.00935 0.01275 0.00029 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60596 60599 0.0242 0.017143 0.00027 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60597 60599 0.026 0.018414 0.00029 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60598 60599 0.014079 0.009114 0.00017 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60599 76275 0.003486 0.013571 0.00023 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 76272 60600 0.001207 0.007071 0.00193 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60600 76275 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60600 76275 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60601 60602 0.014736 0.009536 0.00018 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76273 60601 0.011136 0.017779 0.00041 62 62 62 0 0 1 -30 30 0 0 0 0 0 0 0;
 60603 60692 0.005257 0.020664 0.00541 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60603 76276 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60603 76276 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60603 76281 0.00145 0.007971 0.00288 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60603 76286 0.005107 0.0123 0.00347 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60604 60605 0.003357 0.013121 0.00029 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60604 60699 0.0108 0.03175 0.00065 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60605 76277 0.001636 0.008129 0.00019 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60605 76283 0.00885 0.018179 0.00035 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60606 60607 0.000986 0.002957 0.00066 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60606 76277 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60606 76277 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76272 60607 0.001814 0.007271 0.00184 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60607 76281 0.000914 0.003471 0.00097 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60608 60609 0.017093 0.013521 0.00017 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76275 60608 0.006621 0.016779 0.00034 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60610 60611 0.0099 0.006407 0.00012 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60610 76278 0.015943 0.010321 0.0002 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60612 76278 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60612 76278 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60612 76281 0.002043 0.006157 0.00193 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60613 60730 0.000129 0.001564 0.11743 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60613 76279 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -30 30 0 0 0 0 0 0 0;
 76281 60613 0.000256 0.019221 0 900 900 900 1 0 1 -30 30 0 0 0 0 0 0 0;
 60614 76283 0.01425 0.0101 0.00016 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60615 60624 9.3e-05 0.00105 0.01018 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 76270 60615 0.000171 0.001943 0.01756 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60615 76282 0.000119 0.009523 0 1050 1050 1050 1 0 1 -30 30 0 0 0 0 0 0 0;
 60616 60617 0.002393 0.007993 0.00013 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76283 60616 0.00355 0.015821 0.00027 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60617 60701 0.016986 0.027114 0.00062 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60618 60736 0.000371 0.002614 0.00446 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 76271 60618 0.000743 0.00495 0.00933 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 76282 60618 0.000343 0.00235 0.00423 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60618 76284 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 60618 76284 0.000872 0.043591 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 76284 60619 0.001057 0.003629 0.00087 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60619 76285 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60619 76285 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60620 60622 0.014757 0.011679 0.00015 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76285 60620 0.013586 0.012171 0.00025 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60621 60623 0.028607 0.018521 0.00035 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60621 60627 0.021529 0.01525 0.00024 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60621 60734 0.012721 0.008236 0.00016 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76285 60621 0.004257 0.016557 0.00028 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60624 60626 9.3e-05 0.001021 0.00931 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60624 60732 9.3e-05 0.001021 0.00996 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60624 76286 0.000359 0.026907 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 60625 60715 0.004029 0.013443 0.00341 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76286 60625 0.000957 0.003129 0.00083 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60626 76288 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 60626 76288 0.000357 0.024997 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 60627 60628 0.010264 0.007271 0.00011 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60629 60637 0.026536 0.018793 0.0003 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60630 61279 0.021064 0.016671 0.00021 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60630 76292 0.01145 0.018279 0.00042 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60631 60632 0.001571 0.004271 0.00094 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60631 60636 0.001671 0.004407 0.00104 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60631 61281 0.001314 0.004421 0.0011 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60631 76289 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60631 76289 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60632 60634 0.001671 0.0042 0.00109 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60632 61283 0.001321 0.004543 0.00109 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60632 76290 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60632 76290 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60633 76291 0.028129 0.019921 0.00031 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60634 76291 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60634 76291 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76235 60635 0.011321 0.025679 0.00051 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60635 76292 0.008193 0.011179 0.0002 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60636 61281 0.003379 0.008929 0.00209 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60636 76292 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60636 76292 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60637 60638 0.008043 0.018671 0.00028 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76292 60637 0.0183 0.015064 0.00031 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76236 60638 0.005314 0.015621 0.00032 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60639 60640 0.007321 0.015036 0.00029 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76235 60639 0.003714 0.012379 0.00019 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60640 60642 0.01135 0.019957 0.00038 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60642 60643 0.026707 0.021136 0.00026 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60643 76293 0.019543 0.013843 0.00022 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60644 61295 0.005471 0.012707 0.00387 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60644 76293 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60644 76293 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60645 60647 0.005586 0.012779 0.00031 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76293 60645 0.004443 0.015171 0.00033 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60646 60648 0.010707 0.019314 0.00028 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60646 76363 0.004529 0.015857 0.00044 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60647 60648 0.006143 0.012621 0.00024 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60649 60652 0.030371 0.0274 0.00046 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60649 60655 0.011657 0.013664 0.00024 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60649 76295 0.013379 0.033879 0.00067 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60650 60651 0.022879 0.024436 0.00051 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60650 60654 0.012479 0.02565 0.00049 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60650 60866 0.029371 0.068186 0.00101 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60650 76296 0.015964 0.032807 0.00063 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60651 60653 0.019279 0.015114 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60652 76363 0.0054 0.021086 0.00046 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60654 60660 0.00405 0.010743 0.00027 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60655 60656 0.003607 0.007379 0.00018 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60656 76294 0.0042 0.012879 0.00035 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60658 60660 0.037279 0.026407 0.00041 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60659 60662 0.02185 0.015479 0.00024 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60660 60661 0.010193 0.013893 0.00031 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60660 76294 0.015971 0.037086 0.00055 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60661 60662 0.022357 0.0184 0.00037 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60663 60664 0.001264 0.003336 0.00078 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60663 76294 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60663 76294 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60664 60874 0.008786 0.023929 0.00527 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76256 60664 0.005764 0.02265 0.00592 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60664 76295 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60664 76295 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60665 76296 0.019607 0.012693 0.00024 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60666 60668 0.007707 0.014321 0.00034 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76295 60666 0.0163 0.013414 0.00027 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60667 60867 0.00135 0.004207 0.00122 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60667 76296 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60667 76296 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60668 60671 0.017529 0.020543 0.00036 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60668 60673 0.0132 0.014093 0.0003 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60668 76358 0.0087 0.024957 0.00039 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60669 60670 0.0048 0.007657 0.00018 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60669 76304 0.007007 0.020607 0.00042 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60670 60671 0.015464 0.012729 0.00026 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60672 60673 0.012693 0.020264 0.00046 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60672 76302 0.004321 0.01655 0.00046 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60674 60675 0.01835 0.013 0.00021 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60674 60676 0.009543 0.019621 0.00037 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60674 76297 0.005593 0.0239 0.00054 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60674 76302 0.018621 0.029729 0.00069 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60676 76361 0.010121 0.022957 0.00046 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60677 60683 0.004964 0.013114 0.00307 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60677 76297 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60677 76297 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60677 76352 0.001707 0.0105 0.00303 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60677 76359 0.003407 0.01365 0.00344 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60678 60680 0.02035 0.014414 0.00023 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60679 60680 0.002407 0.007936 0.00013 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60679 60687 0.014579 0.009443 0.00018 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60679 76302 0.017071 0.033807 0.00049 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76297 60680 0.003293 0.012864 0.00029 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60681 76298 0.029564 0.019136 0.00036 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60682 60683 0.001243 0.005186 0.00161 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60682 60688 0.000957 0.003979 0.00093 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60682 60703 0.006543 0.017293 0.00405 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60682 60704 0.001429 0.003314 0.00101 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60682 76298 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60682 76298 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60683 60684 0.001921 0.007807 0.0019 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60684 60840 0.005821 0.022657 0.00605 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60684 60862 0.002464 0.014007 0.00406 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60684 76299 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60684 76299 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60684 76353 0.00205 0.007793 0.00218 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60685 60690 0.018621 0.012057 0.00023 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60686 60688 0.001821 0.004814 0.00113 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60686 76300 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60686 76300 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60688 60689 0.003593 0.010907 0.00239 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60688 60705 0.004014 0.010607 0.00249 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60688 76301 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60688 76301 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60689 60694 0.002264 0.005686 0.00147 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60689 60880 0.007871 0.021436 0.00472 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76272 60689 0.010136 0.033821 0.00858 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60689 76302 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60689 76302 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60690 60693 0.018621 0.012057 0.00023 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76301 60690 0.0224 0.029443 0.0004 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60691 76303 0.009679 0.006264 0.00012 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60692 60694 0.001271 0.004357 0.00104 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60692 76303 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60692 76303 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60693 60697 0.012293 0.025164 0.00062 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60694 60695 0.001407 0.003614 0.00089 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60695 76304 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60695 76304 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76304 60696 0.02225 0.015764 0.00025 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60697 60698 0.012079 0.016479 0.00029 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76276 60697 0.006229 0.038314 0.00069 110 115.5 121 0 0 1 -30 30 0 0 0 0 0 0 0;
 60698 60699 0.006407 0.013171 0.00025 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60699 60702 0.043086 0.027893 0.00053 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60699 76305 0.023814 0.0196 0.0004 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60700 60703 0.003136 0.008136 0.00197 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60700 76305 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60700 76305 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76305 60701 0.016221 0.014536 0.0003 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60702 76306 0.025621 0.016586 0.00031 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60703 60708 0.001364 0.003543 0.00086 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60703 60715 0.003471 0.008364 0.00236 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60704 60705 0.001293 0.003421 0.0008 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60705 60707 0.001843 0.004436 0.00125 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60705 60708 0.002964 0.007629 0.00189 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60705 76306 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60705 76306 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60706 76307 0.024864 0.017614 0.00028 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60707 60708 0.002564 0.006443 0.00167 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60707 76307 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60707 76307 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60708 60715 0.004386 0.011779 0.00267 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76299 60709 0.00385 0.015029 0.00034 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76307 60709 0.004293 0.019036 0.00057 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60710 60711 0.052729 0.041729 0.00053 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60710 60712 0.020793 0.024371 0.00042 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60712 60713 0.005043 0.013357 0.00034 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60712 60714 0.017736 0.018943 0.0004 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60713 60717 0.0475 0.033643 0.00053 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60713 76348 0.004771 0.021143 0.00064 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60714 76308 0.007057 0.016386 0.00024 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60715 76308 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60715 76308 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60715 76311 0.002436 0.012893 0.0043 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60715 76353 0.00855 0.0325 0.0091 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60716 60728 0.00455 0.008171 0.00015 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76308 60716 0.00985 0.022864 0.00034 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60717 60718 0.015771 0.012357 0.00016 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60717 60719 0.021457 0.013893 0.00026 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76308 60717 0.009493 0.018793 0.00028 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60717 76348 0.03085 0.054257 0.00102 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60719 60720 0.014629 0.018164 0.00039 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60720 76348 0.011571 0.026257 0.00052 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60721 60725 0.027464 0.019457 0.00031 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60722 60724 0.015464 0.010014 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60723 60724 0.012371 0.008757 0.00014 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60723 60725 0.008129 0.012186 0.00022 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60725 60726 0.00365 0.009671 0.00024 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60726 76330 0.004129 0.017664 0.0004 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60727 60728 0.003671 0.014293 0.00024 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60727 76309 0.002836 0.014336 0.00025 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76288 60729 0.000271 0.001879 0.0032 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60729 76309 0.004637 0.16694 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60729 76309 0.004637 0.16694 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60729 76310 0.000457 0.0032 0.00545 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60730 60770 6.4e-05 0.000807 0.0554 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60730 76310 0.000166 0.013272 0 1100 1100 1100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76311 60730 0.000329 0.024712 0 700 700 700 1 0 1 -30 30 0 0 0 0 0 0 0;
 76287 60731 0.002586 0.012607 0.00021 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60731 76312 0.006686 0.015286 0.00037 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60732 60739 7.9e-05 0.000907 0.00828 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 76279 60732 0.000136 0.001407 0.01559 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60732 76312 0.004748 0.17093 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60732 76312 0.004748 0.17093 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60733 76314 0.011293 0.008 0.00013 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60735 76314 0.024564 0.0174 0.00028 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60736 76313 0.000389 0.027247 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 76314 60736 0.001336 0.066787 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 60737 60743 0.001793 0.004321 0.00122 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76313 60737 0.001064 0.002807 0.00066 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60737 76315 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60737 76315 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60738 60742 0.023486 0.018407 0.00024 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76315 60738 0.016136 0.015857 0.00026 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60739 76316 0.001136 0.049987 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 60739 76316 0.001136 0.049987 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 76288 60740 0.000371 0.002414 0.00481 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 76310 60740 0.000571 0.003957 0.00698 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 76316 60740 0.000207 0.001471 0.00251 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60740 76317 0.001863 0.072643 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60740 76317 0.001863 0.072643 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60741 60750 0.001221 0.003143 0.00078 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76317 60741 0.001664 0.004529 0.001 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60742 76318 0.009543 0.013021 0.00024 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60743 60748 0.001993 0.005271 0.00124 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60743 60749 0.002107 0.005743 0.00126 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76313 60743 0.00285 0.007164 0.00186 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60743 76318 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60743 76318 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76318 60744 0.02035 0.013179 0.00025 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60745 60748 0.009664 0.024293 0.00629 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60745 60940 0.005257 0.018571 0.00419 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60745 76319 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60745 76319 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60746 76338 0.116657 0.075536 0.00144 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60747 76320 0.024036 0.017021 0.00027 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60748 76320 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60748 76320 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60748 76322 0.0037 0.008586 0.00261 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60749 76322 0.002407 0.006193 0.00154 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60750 60751 0.001686 0.004593 0.00101 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60750 76322 0.001321 0.005471 0.00129 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76311 60751 0.002593 0.006671 0.00165 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60752 60754 0.0002 0.001307 0.00261 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 76310 60752 0.000536 0.003593 0.00676 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60752 76321 0.004637 0.16694 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60752 76321 0.004637 0.16694 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60752 76327 0.00035 0.002593 0.00494 383 402.15 421.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60753 60754 0.000257 0.001664 0.00332 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60753 76322 0.000389 0.027247 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 76323 60753 0.001336 0.066787 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 60755 60756 0.023821 0.016879 0.00026 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76323 60755 0.006507 0.014879 0.00036 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60757 60758 0.021007 0.014879 0.00024 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76321 60758 0.012486 0.028329 0.00056 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76321 60759 0.016993 0.013993 0.00029 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60760 60761 0.018307 0.01185 0.00023 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60761 60765 0.0074 0.01375 0.00032 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60762 60763 0.015007 0.009721 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60763 76324 0.004743 0.007993 0.00011 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60764 60766 0.000736 0.002593 0.00059 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60764 60791 0.0006 0.005493 0.00199 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60764 76324 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60764 76324 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60764 76328 0.001529 0.012414 0.00395 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60765 76326 0.004857 0.012871 0.00033 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60766 60769 0.0014 0.004564 0.00121 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60767 76325 0.013107 0.017879 0.00032 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60768 60782 0.001743 0.007236 0.00169 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60768 76325 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60768 76325 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60768 76328 0.000986 0.006464 0.00164 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60769 60787 0.0025 0.006036 0.0017 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60769 76326 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60769 76326 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60769 76328 0.000943 0.00735 0.0022 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 60770 61019 0.000221 0.003043 0.23034 1893 1987.65 2082.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60770 76327 0.000152 0.012166 0 1200 1200 1200 1 0 1 -30 30 0 0 0 0 0 0 0;
 60770 76327 0.000152 0.012166 0 1200 1200 1200 1 0 1 -30 30 0 0 0 0 0 0 0;
 76311 60771 0.002614 0.010457 0.00264 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76328 60771 0.003143 0.010793 0.00259 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60771 76330 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60771 76330 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76330 60772 0.034257 0.022179 0.00042 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60773 60774 0.024714 0.017507 0.00028 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76329 60773 0.040871 0.029543 0.00045 50 50 50 0 0 1 -30 30 0 0 0 0 0 0 0;
 60775 60777 0.028807 0.020407 0.00032 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60775 60845 0.029864 0.021157 0.00034 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76325 60776 0.02635 0.017064 0.00032 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76325 60777 0.012971 0.03335 0.00051 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60778 60779 0.027986 0.019821 0.00031 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60779 60780 0.011079 0.00785 0.00012 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76325 60779 0.005679 0.013179 0.00019 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60781 60835 0.029014 0.018786 0.00036 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60781 76331 0.008771 0.019886 0.0004 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60782 60786 0.001514 0.00535 0.00121 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60782 76331 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60782 76331 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76331 60783 0.012343 0.007993 0.00015 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60784 60785 0.006364 0.016857 0.00043 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60784 76332 0.006829 0.026679 0.00059 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60785 60824 0.008186 0.013121 0.00024 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76328 60786 0.003064 0.0146 0.00346 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60786 76332 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60786 76332 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60786 76343 0.001743 0.010221 0.00279 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60787 76333 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60787 76333 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60788 60790 0.006486 0.022707 0.00063 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76333 60788 0.004171 0.019464 0.00045 96 100.8 105.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60789 60790 0.024179 0.019136 0.00024 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60789 60793 0.029057 0.018814 0.00036 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60790 76344 0.011093 0.0195 0.00036 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60791 60795 0.002043 0.009536 0.00236 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60791 76334 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60791 76334 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60792 60793 0.004607 0.013557 0.00028 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76334 60792 0.002379 0.010529 0.00024 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60793 76335 0.016057 0.017664 0.00024 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60794 60797 0.001429 0.003436 0.00097 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60794 76335 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60794 76335 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60795 60796 0.0013 0.003021 0.00092 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60795 60799 0.0032 0.008036 0.00209 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60795 60803 0.004886 0.012686 0.00308 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60795 76336 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60795 76336 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60796 60797 0.0017 0.004364 0.00108 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60796 60801 0.001629 0.004221 0.00103 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60797 76337 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60797 76337 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60798 76342 0.005907 0.0197 0.00031 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60798 76462 0.005736 0.026743 0.00061 96 100.8 105.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60799 60800 0.0014 0.0036 0.00089 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60800 61187 0.001736 0.004171 0.00118 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60800 76338 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60800 76338 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60800 76461 0.003643 0.009457 0.00229 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60801 60804 0.001257 0.003314 0.00078 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60801 76339 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60801 76339 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76339 60802 0.017714 0.012543 0.0002 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60802 76340 0.022757 0.016121 0.00026 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60803 60806 0.002907 0.007686 0.0018 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60803 76340 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60803 76340 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60803 76461 0.002086 0.005364 0.00133 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60804 61187 0.002507 0.005821 0.00177 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60805 76462 0.023071 0.016343 0.00026 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60806 76341 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60806 76341 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60806 76343 0.006543 0.017821 0.00393 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76339 60807 0.015386 0.020993 0.00038 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76341 60807 0.016579 0.013121 0.00016 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76341 60808 0.013243 0.021143 0.00049 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60808 76344 0.037286 0.046279 0.00101 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60809 60810 0.002164 0.005721 0.00134 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60809 61076 0.001957 0.005036 0.00125 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60809 76342 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60809 76342 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60810 60818 0.002564 0.006879 0.00156 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60811 61181 0.001836 0.01225 0.02309 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 76327 60811 0.00055 0.00635 0.02293 794 833.7 873.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60811 76343 0.000161 0.01211 0 900 900 900 1 0 1 -30 30 0 0 0 0 0 0 0;
 76344 60811 0.000405 0.030361 0 550 550 550 1 0 1 -30 30 0 0 0 0 0 0 0;
 60812 60824 0.018057 0.028829 0.00066 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76344 60812 0.006871 0.018207 0.00046 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76344 60813 0.028164 0.01995 0.00031 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60814 60815 0.001514 0.003993 0.00094 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60814 60821 0.00145 0.005521 0.00154 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76343 60814 0.001593 0.008007 0.00209 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60814 76345 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60814 76345 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60815 60816 0.001493 0.004071 0.0009 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60815 76346 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60815 76346 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60816 60818 0.001557 0.004114 0.00096 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60816 60819 0.001907 0.006643 0.00154 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76343 60816 0.0025 0.011136 0.00303 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 76346 60817 0.019921 0.014107 0.00022 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60819 61072 0.0023 0.008186 0.00182 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60819 61177 0.0086 0.022336 0.00542 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76343 60819 0.003814 0.016614 0.00474 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60820 61071 0.01395 0.032386 0.00061 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60820 76347 0.006536 0.02005 0.00054 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60821 61172 0.007864 0.021414 0.00472 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60821 76347 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60821 76347 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60822 60826 0.034429 0.058 0.00083 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76347 60822 0.039807 0.081464 0.00201 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60823 60824 0.02215 0.051429 0.00076 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60823 60831 0.023421 0.034129 0.00077 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76345 60825 0.027429 0.021707 0.00027 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60826 60827 0.034957 0.037336 0.00079 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60827 60828 0.01715 0.027507 0.00051 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60827 61060 0.093943 0.06655 0.00105 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60828 61062 0.066643 0.0733 0.00098 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 76347 60828 0.080443 0.16535 0.00316 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75581 60829 0.192993 0.124986 0.00238 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60830 61637 0.002521 0.027729 0.27032 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60831 60834 0.016064 0.0369 0.00056 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60832 60848 0.130457 0.10325 0.0013 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60833 60834 0.01535 0.028536 0.00067 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60833 60853 0.008171 0.018543 0.00037 59 61.95 64.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60835 60839 0.048521 0.043779 0.00074 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60836 60838 0.035379 0.022907 0.00044 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60837 60838 0.027107 0.01755 0.00034 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60838 60848 0.007736 0.0258 0.00041 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76331 60838 0.017071 0.058307 0.00127 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60839 60842 0.033164 0.04525 0.00081 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60840 60841 0.004093 0.010814 0.00253 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60840 76348 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60840 76348 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60841 60847 0.003564 0.029593 0.00779 250 262.5 275 0 0 1 -30 30 0 0 0 0 0 0 0;
 60841 76349 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60841 76349 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60842 60843 0.022621 0.029443 0.00041 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 76349 60842 0.010621 0.035443 0.00056 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60843 60844 0.007493 0.011229 0.00021 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76330 60843 0.017207 0.057393 0.00091 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60844 60845 0.010593 0.009493 0.00019 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 76349 60846 0.062286 0.044121 0.0007 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60847 60852 0.006071 0.022093 0.00676 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75580 60847 0.002436 0.018043 0.00924 381 400.05 419.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60848 60849 0.03295 0.023343 0.00037 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60848 60850 0.042321 0.0274 0.00052 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60848 76350 0.007879 0.034907 0.00105 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60851 60853 0.01835 0.011879 0.00023 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60852 76350 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60852 76350 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76350 60853 0.003436 0.013371 0.00022 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60854 60856 0.096593 0.062543 0.00119 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60855 76354 0.011571 0.023771 0.00045 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76349 60856 0.024771 0.039536 0.00091 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60857 60859 0.000171 0.001907 0.01798 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 76270 60857 0.000764 0.008636 0.07863 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60857 76351 8.9e-05 0.007142 0 1400 1400 1400 1 0 1 -30 30 0 0 0 0 0 0 0;
 76352 60857 0.000232 0.01741 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 60858 76354 0.037714 0.026714 0.00042 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60859 60860 0.000229 0.002529 0.02404 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60859 76353 0.00037 0.029598 0 500 500 500 1 0 1 -30 30 0 0 0 0 0 0 0;
 60860 60889 0.000243 0.002743 0.02714 768 806.4 844.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60860 76355 0.000783 0.042278 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 60860 76355 0.000783 0.042278 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 60861 60862 0.001571 0.004157 0.00097 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60861 76356 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60861 76356 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76355 60862 0.000929 0.008029 0.00289 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60862 76357 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60862 76357 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76357 60863 0.034986 0.024786 0.00039 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60864 60865 0.008557 0.025157 0.00051 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76356 60864 0.004636 0.024714 0.00044 96 100.8 105.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60865 60870 0.025664 0.047721 0.00111 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60866 60868 0.009814 0.034329 0.00071 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60867 60874 0.006321 0.021693 0.0052 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60867 60880 0.001379 0.0056 0.00136 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76256 60867 0.009893 0.029779 0.00931 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60867 76358 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60867 76358 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60867 76359 0.002414 0.009671 0.00244 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60868 76503 0.007793 0.034543 0.00104 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60869 60871 0.000486 0.003429 0.00584 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60869 76359 0.000389 0.027247 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 76360 60869 0.001336 0.066787 0 250 250 250 1 0 1 -30 30 0 0 0 0 0 0 0;
 60870 60884 0.031186 0.042507 0.00094 37 38.85 40.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60871 60872 0.000314 0.002164 0.00382 366 384.3 402.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60871 76361 0.004637 0.16694 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60871 76361 0.004637 0.16694 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76351 60872 0.000386 0.0027 0.00572 383 402.15 421.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60872 76362 0.010769 0.33383 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60872 76362 0.010769 0.33383 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76362 60873 0.0211 0.01495 0.00024 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60874 61307 0.005086 0.012257 0.00346 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60874 61319 0.0066 0.021521 0.00571 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60874 61326 0.011707 0.039436 0.0098 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60874 76363 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60874 76363 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 76363 60875 0.026393 0.018693 0.00029 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60876 60878 0.035007 0.0248 0.00039 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60877 60881 0.026707 0.021136 0.00026 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60878 60881 0.020764 0.031807 0.00045 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60878 76364 0.0044 0.011657 0.00029 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76358 60879 0.01505 0.009743 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60880 61320 0.013 0.031329 0.00885 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76359 60880 0.001207 0.005021 0.00156 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60880 76364 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60880 76364 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60881 60882 0.044557 0.02885 0.00055 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76361 60883 0.0458 0.032443 0.00051 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76360 60884 0.021143 0.039314 0.00092 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60885 60887 0.004814 0.024621 0.00671 191 200.55 210.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60885 61321 0.004257 0.017721 0.00552 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60885 76365 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60885 76365 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76365 60886 0.068514 0.048536 0.00076 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60887 60893 0.011693 0.066486 0.01926 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75585 60888 0.002286 0.012771 0.00326 193 202.65 212.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 76355 60888 0.004343 0.022514 0.0055 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60890 60948 0.01035 0.101243 0.02845 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75580 60890 0.012629 0.044921 0.00999 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 75540 60891 0.002671 0.047221 0.45289 998 1047.9 1097.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60891 76366 8.9e-05 0.007142 0 1400 1400 1400 1 0 1 -30 30 0 0 0 0 0 0 0;
 76367 60891 0.000232 0.01741 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 76367 60892 0.002893 0.011579 0.00291 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60893 60948 0.018036 0.10355 0.03448 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60893 76507 0.023064 0.103936 0.02769 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60894 76369 0.013993 0.009057 0.00017 50 50 50 0 0 1 -30 30 0 0 0 0 0 0 0;
 60895 60907 4.3e-05 0.000579 0.03949 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60895 60931 2.9e-05 0.000329 0.02441 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60895 76368 8.3e-05 0.006666 0 1650 1650 1650 1 0 1 -30 30 0 0 0 0 0 0 0;
 60896 60930 0.022893 0.016214 0.00026 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76369 60896 0.009486 0.010129 0.00021 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60897 60898 0.016671 0.011807 0.00019 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60897 60899 0.016793 0.01515 0.00025 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60899 76375 0.006364 0.013371 0.00024 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60900 60905 5.7e-05 0.000643 0.00586 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 76368 60900 7.9e-05 0.0009 0.00826 768 806.4 844.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60900 76372 7.1e-05 0.000779 0.00755 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60901 60902 0.024571 0.017407 0.00028 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60901 76371 0.022257 0.021864 0.00037 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60902 60926 0.041886 0.029671 0.00047 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60903 76370 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60903 76370 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60903 76374 0.004386 0.0116 0.00271 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60904 76375 0.023057 0.020664 0.00042 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 60905 76371 0.011027 0.34182 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60905 76371 0.011027 0.34182 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60905 76372 5e-05 0.000564 0.00487 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60906 76375 0.01065 0.007543 0.00012 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60907 76372 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -30 30 0 0 0 0 0 0 0;
 60907 76372 9.2e-05 0.007333 0 1500 1500 1500 1 0 1 -30 30 0 0 0 0 0 0 0;
 60908 60909 0.070029 0.049607 0.00079 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60909 76388 0.049486 0.092021 0.00216 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60910 76376 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60910 76376 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60910 76377 0.006736 0.020464 0.00448 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76376 60911 0.065593 0.042464 0.00081 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76373 60912 0.00105 0.015729 0.03681 647 679.35 711.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60912 76377 0.00021 0.016768 0 650 650 650 1 0 1 -30 30 0 0 0 0 0 0 0;
 76378 60912 0.000596 0.041746 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 76378 60913 0.041964 0.029721 0.00047 50 50 50 0 0 1 -30 30 0 0 0 0 0 0 0;
 60914 76388 0.080179 0.06345 0.0008 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60915 76388 0.048021 0.038007 0.00048 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60916 76379 0.047243 0.030586 0.00059 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60917 76379 0.011027 0.34182 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60917 76379 0.011027 0.34182 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60917 76380 0.000129 0.001807 0.01726 868 911.4 954.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60917 76383 0.000157 0.002264 0.02161 868 911.4 954.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60918 60929 5.7e-05 0.000957 0.08819 2720 2856 2992 0 0 1 -30 30 0 0 0 0 0 0 0;
 60918 76380 7.9e-05 0.006285 0 1750 1750 1750 1 0 1 -30 30 0 0 0 0 0 0 0;
 76381 60919 0.04635 0.032829 0.00052 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60920 60922 0.032229 0.022829 0.00036 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76378 60920 0.016371 0.057314 0.00159 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60921 60923 0.034057 0.02205 0.00042 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60921 60925 0.023386 0.024979 0.00053 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 76370 60921 0.023857 0.081507 0.00177 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 60924 60925 0.082907 0.053679 0.00102 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60927 76382 0.023786 0.0154 0.00029 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60928 60929 2.1e-05 0.0003 0.02194 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60928 60931 2.9e-05 0.000407 0.02581 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60928 76382 0.011865 0.36781 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60928 76382 0.011865 0.36781 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60929 61560 0.001571 0.020529 1.32793 1725 1811.25 1897.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60929 76383 0.000173 0.01294 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 60929 76383 0.000173 0.01294 0 850 850 850 1 0 1 -30 30 0 0 0 0 0 0 0;
 60932 76384 0.054314 0.1261 0.00188 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60933 60944 0.004893 0.016321 0.00414 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60933 60987 0.014043 0.036464 0.00885 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76374 60933 0.005993 0.024007 0.00605 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60933 76384 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60933 76384 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60934 60935 0.000443 0.004314 0.00121 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76374 60934 0.000893 0.009157 0.00259 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60935 60941 0.00135 0.008571 0.00233 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60935 76385 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60935 76385 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60936 60937 0.000714 0.006971 0.00219 293 307.65 322.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60936 60939 0.000971 0.007857 0.0025 261 274.05 287.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60936 76386 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60936 76386 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76374 60937 0.000857 0.008964 0.00301 317 332.85 348.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76375 60938 0.035257 0.062007 0.00116 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60939 60940 0.002579 0.00885 0.00212 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60939 60941 0.003614 0.008707 0.00246 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60939 76387 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60939 76387 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60941 60945 0.002421 0.015043 0.00424 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60942 60943 0.006243 0.026071 0.00075 96 100.8 105.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 76387 60942 0.0092 0.045657 0.00109 103 108.15 113.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60943 76444 0.009964 0.034886 0.00096 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60944 61142 0.006379 0.0191 0.0043 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60945 61139 0.002614 0.016743 0.00564 230 241.5 253 0 0 1 -30 30 0 0 0 0 0 0 0;
 60945 61142 0.010321 0.027714 0.00628 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60946 76388 0.087586 0.069321 0.00087 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76377 60947 0.006214 0.024429 0.00639 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60947 76388 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60947 76388 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75543 60949 0.124664 0.181721 0.00411 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76140 60950 0.021857 0.056757 0.01378 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60951 60952 0.003121 0.008564 0.00186 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60951 60954 0.00285 0.009507 0.00241 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60951 76389 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60951 76389 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60952 60954 0.002671 0.00705 0.00165 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76389 60953 0.072593 0.047 0.00089 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75553 60955 0.066314 0.119657 0.00173 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75535 60956 0.011886 0.041586 0.01379 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 75535 60958 0.012764 0.110686 0.03981 284 298.2 312.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75912 60958 0.019 0.053 0.01113 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60959 60960 0.223071 0.144479 0.00275 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60960 60967 0.024971 0.036393 0.00082 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60960 76390 0.033271 0.065879 0.00096 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60960 76571 0.194136 0.125729 0.00239 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60961 60962 0.002214 0.011286 0.00409 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60961 60963 0.0028 0.008557 0.00185 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60961 61544 0.008493 0.02245 0.00526 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75520 60961 0.009429 0.0343 0.0105 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60961 76390 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60961 76390 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75515 60962 0.002229 0.014121 0.00384 219 229.95 240.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 60963 60964 0.001157 0.002907 0.00076 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60964 76391 0.002971 0.008 0.00224 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75514 60965 0.000186 0.002164 0.04514 1251 1313.55 1376.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60965 76391 0.000783 0.042278 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 60965 76391 0.000783 0.042278 0 350 350 350 1 0 1 -30 30 0 0 0 0 0 0 0;
 60965 76447 0.002 0.02265 0.20669 736 772.8 809.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 60966 60968 0.002121 0.0085 0.00214 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76391 60966 0.001771 0.010393 0.00283 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60967 76392 0.011593 0.023821 0.00046 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 75520 60968 0.001821 0.007914 0.00226 175 183.75 192.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 60968 76392 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60968 76392 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 75521 60969 0.137436 0.124014 0.00208 28 29.4 30.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75562 60969 0.560993 0.4449 0.0056 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60970 76393 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 60970 76393 0.001238 0.054486 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 60971 76394 0.000282 0.021141 0 700 700 700 1 0 1 -30 30 0 0 0 0 0 0 0;
 60972 60973 0.071914 0.164514 0.00401 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75521 60972 0.009371 0.032 0.00069 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 76392 60972 0.014764 0.02745 0.00064 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 60973 61009 0.159964 0.2977 0.00697 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76395 60974 0.02595 0.114943 0.00262 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75532 60975 0.011679 0.030871 0.00723 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75570 60975 0.006064 0.017871 0.00416 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60976 76396 0.000699 0.036327 0 300 300 300 1 0 1 -30 30 0 0 0 0 0 0 0;
 76397 60976 0.001897 0.083478 0 200 200 200 1 0 1 -30 30 0 0 0 0 0 0 0;
 75532 60977 0.019636 0.053821 0.01171 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60977 76398 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60977 76398 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75576 60978 0.086836 0.266564 0.00723 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 76398 60978 0.074243 0.31765 0.00719 92 96.6 101.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60979 76399 0.099129 0.078457 0.00099 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60980 76399 0.010769 0.33383 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60980 76399 0.010769 0.33383 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60980 76400 0.001721 0.030014 0.10092 1023 1074.15 1125.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 60981 76400 0.000166 0.013272 0 1100 1100 1100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60981 76400 0.000166 0.013272 0 1100 1100 1100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76120 60982 0.001379 0.018557 0.06553 871 914.55 958.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76400 60982 0.00215 0.026 0.11392 871 914.55 958.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60983 61142 0.030993 0.084421 0.01861 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60983 76401 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60983 76401 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 75582 60984 0.238343 0.154379 0.00294 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60985 60989 0.094779 0.101229 0.00214 33 34.65 36.3 0 0 1 -30 30 0 0 0 0 0 0 0;
 76219 60985 0.131864 0.210579 0.00485 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76401 60985 0.066186 0.131057 0.00192 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60986 76402 0.15835 0.112193 0.00177 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60987 76402 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60987 76402 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 60988 60995 0.021214 0.062379 0.00128 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 75582 60988 0.025464 0.087 0.00189 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 76401 60989 0.023114 0.080929 0.00224 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60989 76403 0.012829 0.037714 0.00077 71 74.55 78.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60990 76403 0.037593 0.026629 0.00042 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 75527 60991 0.031679 0.108779 0.02609 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 60991 76403 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 60991 76403 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76403 60992 0.0519 0.0336 0.00064 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60993 60994 0.147136 0.104243 0.00165 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60993 61527 0.06715 0.138021 0.00264 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 76403 60993 0.021514 0.054486 0.00108 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60994 60995 0.040336 0.070943 0.00134 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 60997 61002 0.019279 0.110907 0.03146 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75510 60997 0.004507 0.068436 0.02524 418 438.9 459.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76213 60997 0.069564 0.187314 0.0426 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60997 76404 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60997 76404 0.002136 0.083306 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 60998 61002 0.021979 0.058107 0.01361 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75557 60998 0.045814 0.123143 0.02795 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 60999 61000 0.269279 0.19085 0.00301 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 60999 76405 0.196929 0.405214 0.00774 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 61001 76405 0.248521 0.179743 0.00273 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 61002 76405 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 61002 76405 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 61003 61004 0.120543 0.212064 0.00399 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 76405 61003 0.056329 0.130786 0.00194 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 61004 61006 0.159064 0.197536 0.00431 35 36.75 38.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 75558 61004 0.071707 0.220079 0.00596 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 61005 61006 0.775429 0.616121 0.00776 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 61007 76406 0.003144 0.12263 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 61007 76406 0.003144 0.12263 0 150 150 150 1 0 1 -30 30 0 0 0 0 0 0 0;
 61008 61013 0.035507 0.124329 0.00344 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 76406 61008 0.03955 0.156964 0.00449 95 99.75 104.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 61009 61546 0.124307 0.288729 0.00429 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 61010 61011 0.039571 0.025621 0.00049 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 61010 61012 0.02735 0.093443 0.00203 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 61012 61013 0.029993 0.105014 0.00291 88 92.4 96.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 61014 76407 0.000192 0.015383 0 650 650 650 1 0 1 -30 30 0 0 0 0 0 0 0;
 76408 61014 0.000529 0.036996 0 400 400 400 1 0 1 -30 30 0 0 0 0 0 0 0;
 61015 61016 0.018243 0.049671 0.01094 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 75674 61015 0.029557 0.104557 0.02359 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 61016 61017 0.014271 0.036993 0.01119 128 134.4 140.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 61016 76409 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 61016 76409 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 61017 61428 0.014557 0.051471 0.0116 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76409 61018 0.159629 0.1131 0.00179 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 61019 61150 0.000186 0.003043 0.21348 2056 2158.8 2261.6 0 0 1 -30 30 0 0 0 0 0 0 0;
 61019 76410 0.000174 0.013904 0 1050 1050 1050 1 0 1 -30 30 0 0 0 0 0 0 0;
 61019 76410 0.000174 0.013904 0 1050 1050 1050 1 0 1 -30 30 0 0 0 0 0 0 0;
 76411 61019 0.000173 0.013839 0 1250 1250 1250 1 0 1 -30 30 0 0 0 0 0 0 0;
 61020 61028 0.059757 0.047293 0.00059 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 61021 61022 0.001286 0.004336 0.00108 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 61021 61027 0.000914 0.003143 0.00075 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 61022 61023 0.001179 0.003693 0.00107 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 61024 61025 0.001421 0.003871 0.00085 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 61024 61032 0.002093 0.005629 0.00127 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 61024 61036 0.001093 0.0056 0.00141 185 194.25 203.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 61024 61047 0.002771 0.011286 0.00275 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 61025 61027 0.001971 0.005214 0.00122 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 61025 76412 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 61025 76412 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 61026 61027 0.000986 0.002557 0.00062 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 61026 61133 0.004264 0.0116 0.00256 118 123.9 129.8 0 0 1 -30 30 0 0 0 0 0 0 0;
 61026 76413 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 61026 76413 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 61028 61031 0.026957 0.021329 0.00027 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 76413 61028 0.004514 0.013857 0.00038 80 84 88 0 0 1 -30 30 0 0 0 0 0 0 0;
 76412 61029 0.015229 0.01205 0.00015 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 61030 61031 0.023236 0.016457 0.00026 24 25.2 26.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 61031 76414 0.007907 0.022679 0.00035 64 67.2 70.4 0 0 1 -30 30 0 0 0 0 0 0 0;
 61032 61033 0.001157 0.004029 0.00094 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 61032 76414 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 61032 76414 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 61033 61034 0.0009 0.003129 0.00073 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 61034 61035 0.000514 0.001864 0.00057 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 61035 61037 0.000479 0.00195 0.00048 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 61035 76415 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 61035 76415 0.00806 0.24987 0 50 50 50 1 0 1 -30 30 0 0 0 0 0 0 0;
 76411 61036 0.001507 0.008829 0.00241 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 61038 61041 0.0009 0.003736 0.00087 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 76411 61038 0.002207 0.008043 0.00246 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 61038 76416 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 61038 76416 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76416 61039 0.015657 0.015379 0.00026 30 31.5 33 0 0 1 -30 30 0 0 0 0 0 0 0;
 61040 76417 0.00605 0.012436 0.00024 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
 61040 76418 0.00795 0.01275 0.00024 39 40.95 42.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 61041 61045 0.00125 0.00475 0.00133 159 166.95 174.9 0 0 1 -30 30 0 0 0 0 0 0 0;
 61041 61097 0.008057 0.02765 0.00662 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 61041 61104 0.005736 0.019321 0.0048 142 149.1 156.2 0 0 1 -30 30 0 0 0 0 0 0 0;
 76411 61041 0.0018 0.010971 0.00276 205 215.25 225.5 0 0 1 -30 30 0 0 0 0 0 0 0;
 61041 76417 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 61041 76417 0.003471 0.12495 0 100 100 100 1 0 1 -30 30 0 0 0 0 0 0 0;
 76417 61042 0.006407 0.011271 0.00021 41 43.05 45.1 0 0 1 -30 30 0 0 0 0 0 0 0;
 61042 76464 0.005736 0.010664 0.00025 57 59.85 62.7 0 0 1 -30 30 0 0 0 0 0 0 0;
