function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;
mpc.bus = [
 1 1 2.61 0.801 0 -10.0899366 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2 1 0.847 0.123 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3 1 1.994 0.631 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 4 1 1.963 0.393 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 5 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 6 1 3.152 0.345 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 7 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 8 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 9 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 10 1 3.857 1.324 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 11 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 12 1 3.857 1.363 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 13 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 14 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 15 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 16 1 3.857 1.147 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 17 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 18 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 19 1 8.93 2.175 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 20 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 21 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 22 1 3.8 1.174 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 23 1 2.745 1.136 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 24 1 4.59 0.923 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 25 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 26 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 27 1 4.306 1.025 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 28 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 29 1 0 0 0 -1.238654506 1 1 0 138 1 1.1 0.9 0 0 0 0;
 30 1 2.642 0.481 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 31 1 0 0 0 -11.63192887 1 1 0 138 1 1.1 0.9 0 0 0 0;
 32 1 2.966 0.623 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 33 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 34 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 35 1 4.346 1.191 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 36 1 4.196 0.15 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 37 1 3.865 2.342 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 38 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 39 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 40 1 1.083 0.222 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 41 1 7.477 3.053 0 5.761854688 1 1 0 138 1 1.1 0.9 0 0 0 0;
 42 1 7.477 3.833 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 43 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 44 1 7.806 2.356 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 45 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 46 1 2.453 0.205 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 47 1 8.214 2.032 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 48 1 8.214 0.847 0 5.658146731e-05 1 1 0 138 1 1.1 0.9 0 0 0 0;
 49 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 50 1 8.214 2.51 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 51 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 52 1 2.887 1.081 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 53 1 12.541 4.325 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 54 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 55 1 11.729 5.91 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 56 1 11.729 5.425 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 57 1 11.729 1.166 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 58 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 59 1 1.459 0.434 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 60 1 4.99 1.926 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 61 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 62 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 63 1 5.253 1.124 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 64 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 65 1 5.253 1.215 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 66 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 67 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 68 1 11.996 3.691 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 69 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 70 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 71 1 1.395 0.451 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 72 1 2.799 0.722 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 73 1 1.637 0.078 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 74 1 2.737 1.193 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 75 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 76 1 8.47 1.051 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 77 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 78 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 79 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 80 1 6.714 2.544 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 81 1 6.796 2.799 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 82 1 10.27 2.564 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 83 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 84 1 10.27 2.294 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 85 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 86 1 10.27 1.871 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 87 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 88 1 10.27 0.554 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 89 1 5.688 0.669 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 90 1 1.652 0.069 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 91 1 3.308 0.933 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 92 1 6.353 2.044 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 93 1 17.139 0.476 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 94 1 17.139 3.322 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 95 1 17.139 1.099 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 96 1 17.139 5.895 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 97 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 98 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 99 1 17.913 4.818 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 100 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 101 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 102 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 103 1 8.909 1.297 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 104 1 0 0 0 -19.66404912 1 1 0 345 1 1.1 0.9 0 0 0 0;
 105 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 106 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 107 1 5.067 2.394 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 108 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 109 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 110 1 4.615 0.489 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 111 1 4.615 0.527 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 112 1 3.298 0.468 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 113 1 12.402 0.647 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 114 1 12.402 4.08 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 115 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 116 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 117 1 12.402 3.318 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 118 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 119 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 120 1 12.402 4.788 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 121 1 13.389 7.218 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 122 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 123 1 13.855 7.912 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 124 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 125 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 126 1 0 0 0 -31.06977381 1 1 0 345 1 1.1 0.9 0 0 0 0;
 127 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 128 1 13.389 4.101 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 129 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 130 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 131 1 13.389 1.848 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 132 1 20.068 5.433 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 133 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 134 1 18.817 5.6 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 135 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 136 1 18.817 1.872 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 137 1 18.817 5.481 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 138 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 139 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 140 1 18.817 8.652 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 141 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 142 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 143 1 11.232 5.14 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 144 1 11.279 2.142 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 145 1 12.671 2.058 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 146 1 12.455 3.745 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 147 1 2.372 0.459 0 -3.148693517 1 1 0 138 1 1.1 0.9 0 0 0 0;
 148 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 149 1 14.508 8.503 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 150 1 14.508 2.277 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 151 1 14.262 4.125 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 152 1 14.508 3.3 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 153 1 1.887 0.335 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 154 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 155 1 5.371 3.728 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 156 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 157 1 6.504 0.761 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 158 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 159 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 160 1 5.224 1.635 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 161 1 4.772 1.676 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 162 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 163 1 7.266 1.214 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 164 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 165 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 166 1 11.478 0.912 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 167 1 11.478 1.801 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 168 1 11.478 6.552 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 169 1 11.478 2.292 0 0.0001353198952 1 1 0 138 1 1.1 0.9 0 0 0 0;
 170 1 7.368 1.162 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 171 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 172 1 6.338 2.213 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 173 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 174 1 8.979 2.481 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 175 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 176 1 5.824 0.996 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 177 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 178 1 6.323 1.479 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 179 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 180 1 6.323 1.323 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 181 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 182 1 4.593 0.452 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 183 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 184 1 18.148 3.514 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 185 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 186 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 187 1 18.148 3.434 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 188 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 189 1 18.148 3.728 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 190 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 191 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 192 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 193 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 194 1 18.148 4.64 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 195 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 196 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 197 1 3.237 1.717 0 0.0001146538719 1 1 0 138 1 1.1 0.9 0 0 0 0;
 198 1 2.266 0.469 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 199 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 200 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 201 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 202 1 3.885 0.226 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 203 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 204 1 8.662 1.515 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 205 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 206 1 8.662 2.982 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 207 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 208 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 209 1 8.662 1.404 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 210 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 211 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 212 1 6.227 0.618 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 213 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 214 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 215 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 216 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 217 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 218 1 2.706 0.723 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 219 1 2.062 0.928 0 0.05518473579 1 1 0 138 1 1.1 0.9 0 0 0 0;
 220 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 221 1 10.518 4.712 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 222 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 223 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 224 1 12.628 0.674 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 225 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 226 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 227 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 228 1 9.344 2.213 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 229 1 5.005 0.484 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 230 1 9.645 4.394 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 231 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 232 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 233 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 234 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 235 1 17.427 3.038 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 236 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 237 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 238 1 17.427 5.854 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 239 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 240 1 17.427 5.386 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 241 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 242 1 17.427 2.959 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 243 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 244 1 9.232 1.404 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 245 1 9.505 3.544 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 246 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 247 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 248 1 9.598 3.609 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 249 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 250 1 18.965 1.317 0 -32.84950217 1 1 0 138 1 1.1 0.9 0 0 0 0;
 251 1 14.373 2.911 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 252 1 14.373 6.306 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 253 1 14.373 1.11 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 254 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 255 1 16.483 1.253 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 256 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 257 1 11.719 2.733 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 258 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 259 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 260 1 15.63 2.016 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 261 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 262 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 263 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 264 1 11.719 2.103 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 265 1 11.719 2.358 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 266 1 2.713 0.765 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 267 1 2.733 0.821 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 268 1 1.745 0.476 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 269 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 270 1 5.362 0.96 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 271 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 272 1 2.733 0.96 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 273 1 4.005 0.848 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 274 1 0.45 0.104 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 275 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 276 1 2.733 0.285 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 277 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 278 1 15.221 1.166 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 279 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 280 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 281 1 15.221 3.101 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 282 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 283 1 15.221 7.622 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 284 1 15.221 3.244 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 285 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 286 1 3.912 0.669 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 287 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 288 1 3.912 0.805 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 289 1 6.205 0.176 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 290 1 6.205 1.904 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 291 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 292 1 10.814 2.573 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 293 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 294 1 7.83 0.594 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 295 1 9.74 1.983 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 296 1 9.391 2.8 0 4.72145146 1 1 0 138 1 1.1 0.9 0 0 0 0;
 297 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 298 1 14.801 3.101 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 299 1 9.391 3.823 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 300 1 3.839 1.325 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 301 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 302 1 3.839 1.634 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 303 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 304 1 9.416 3.02 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 305 1 7.48 2.57 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 306 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 307 1 7.48 1.626 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 308 1 7.48 0.738 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 309 1 6.092 2.586 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 310 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 311 1 2.871 0.524 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 312 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 313 1 13.183 3.696 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 314 1 13.183 1.578 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 315 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 316 1 17.427 4.337 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 317 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 318 1 13.183 0.777 0 22.93021105 1 1 0 138 1 1.1 0.9 0 0 0 0;
 319 1 13.292 1.947 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 320 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 321 1 7.504 2.326 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 322 1 12.978 5.668 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 323 1 20.808 1.477 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 324 1 20.751 2.261 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 325 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 326 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 327 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 328 1 13.286 2.677 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 329 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 330 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 331 1 0 0 0 19.6124506 1 1 0 138 1 1.1 0.9 0 0 0 0;
 332 1 7.741 1.529 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 333 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 334 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 335 1 4.586 0.588 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 336 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 337 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 338 1 7.664 1.816 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 339 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 340 1 7.937 1.7 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 341 1 7.937 2.541 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 342 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 343 1 5.901 2.728 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 344 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 345 1 5.243 0.571 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 346 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 347 1 5.243 3.03 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 348 1 9.315 3.045 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 349 1 9.315 1.238 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 350 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 351 1 21.229 3.508 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 352 1 11.906 1.584 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 353 1 11.906 0.066 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 354 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 355 1 20.203 5.135 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 356 1 9.764 1.047 0 0.2153991144 1 1 0 138 1 1.1 0.9 0 0 0 0;
 357 1 12.342 3.187 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 358 1 9.725 1.475 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 359 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 360 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 361 1 9.725 3.355 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 362 1 5.386 0.944 0 27.19948908 1 1 0 138 1 1.1 0.9 0 0 0 0;
 363 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 364 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 365 1 4.22 2.213 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 366 1 3.148 1.474 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 367 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 368 1 2.69 0.649 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 369 1 0.45 0.069 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 370 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 371 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 372 1 2.69 1.315 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 373 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 374 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 375 1 1.222 0.595 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 376 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 377 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 378 1 2.959 0.516 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 379 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 380 1 3.324 0.811 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 381 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 382 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 383 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 384 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 385 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 386 1 12.318 3.625 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 387 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 388 1 16.57 1.784 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 389 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 390 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 391 1 14.428 2.57 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 392 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 393 1 12.318 2.07 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 394 1 21.297 2.943 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 395 1 18.68 2.619 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 396 1 17.998 2.173 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 397 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 398 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 399 1 18.68 10.348 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 400 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 401 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 402 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 403 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 404 1 15.951 5.066 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 405 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 406 1 14.404 5.227 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 407 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 408 1 18.244 1.793 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 409 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 410 1 14.055 6.996 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 411 1 8.9 2.657 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 412 1 0 0 0 31.62151111 1 1 0 138 1 1.1 0.9 0 0 0 0;
 413 1 8.9 0.944 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 414 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 415 1 8.9 3.387 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 416 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 417 1 8.9 0.317 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 418 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 419 1 20.66 5.462 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 420 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 421 1 20.66 1.947 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 422 1 20.66 8.581 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 423 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 424 1 20.66 5.314 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 425 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 426 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 427 1 8.606 2.987 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 428 1 0 0 0 99.24461569 1 1 0 345 1 1.1 0.9 0 0 0 0;
 429 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 430 1 16.378 4.423 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 431 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 432 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 433 1 8.606 2.17 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 434 1 8.606 2.219 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 435 1 10.998 4.198 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 436 1 12.597 3.57 0 57.46896075 1 1 0 138 1 1.1 0.9 0 0 0 0;
 437 1 10.998 2.036 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 438 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 439 1 12.588 4.331 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 440 1 10.645 4.561 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 441 1 11.255 1.665 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 442 1 10.645 1.809 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 443 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 444 1 5.33 1.697 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 445 1 5.776 1.917 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 446 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 447 1 9.13 2.19 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 448 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 449 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 450 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 451 1 9.661 2.945 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 452 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 453 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 454 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 455 1 10.645 1.729 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 456 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 457 1 7.543 2.165 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 458 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 459 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 460 1 9.273 2.951 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 461 1 9.257 3.165 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 462 1 19.402 6.401 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 463 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 464 1 16.3 10.296 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 465 1 16.3 3.228 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 466 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 467 1 20.552 4.585 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 468 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 469 1 15.668 7.995 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 470 1 15.668 5.734 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 471 1 26.444 10.66 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 472 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 473 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 474 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 475 1 15.668 4.752 0 71.2354763 1 1 0 138 1 1.1 0.9 0 0 0 0;
 476 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 477 1 11.031 2.019 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 478 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 479 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 480 1 10.775 0.875 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 481 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 482 1 10.775 4.62 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 483 1 3.47 0.992 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 484 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 485 1 9.344 1.317 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 486 1 17.35 1.404 0 10.69824432 1 1 0 138 1 1.1 0.9 0 0 0 0;
 487 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 488 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 489 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 490 1 14.189 5.903 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 491 1 23.737 7.921 0 21.43962839 1 1 0 138 1 1.1 0.9 0 0 0 0;
 492 1 0 0 0 2.89336451 1 1 0 345 1 1.1 0.9 0 0 0 0;
 493 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 494 1 20.258 6.861 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 495 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 496 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 497 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 498 1 12.612 6.729 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 499 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 500 1 13.112 2.729 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 501 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 502 1 2.895 0.381 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 503 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 504 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 505 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 506 1 5.227 0.928 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 507 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 508 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 509 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 510 1 22.424 3.89 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 511 1 12.377 2.763 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 512 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 513 1 16.394 5.925 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 514 1 13.616 3.023 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 515 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 516 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 517 1 3.727 0.706 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 518 1 1.713 0.645 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 519 1 10.962 2.499 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 520 1 10.962 2.848 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 521 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 522 1 10.962 2.173 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 523 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 524 1 0 0 0 -26.44245195 1 1 0 345 1 1.1 0.9 0 0 0 0;
 525 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 526 1 10.962 4.743 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 527 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 528 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 529 1 12.699 2.134 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 530 1 7.567 3.688 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 531 1 7.044 0.555 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 532 1 6.17 2.175 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 533 1 10.129 3.974 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 534 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 535 1 9.131 3.322 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 536 1 8.771 2.786 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 537 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 538 1 13.666 1.858 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 539 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 540 1 13.35 8.87 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 541 1 0 0 0 43.11987471 1 1 0 138 1 1.1 0.9 0 0 0 0;
 542 1 13.35 3.045 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 543 1 13.35 6.04 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 544 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 545 1 3.011 0.14 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 546 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 547 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 548 1 10.921 1.465 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 549 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 550 1 9.535 5.572 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 551 1 9.535 2.301 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 552 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 553 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 554 1 23.716 1.125 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 555 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 556 1 16.947 7.252 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 557 1 16.947 4.134 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 558 1 16.947 1.427 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 559 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 560 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 561 1 16.947 6.271 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 562 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 563 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 564 1 15.264 3.597 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 565 1 15.264 3.927 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 566 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 567 1 15.264 1.749 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 568 1 15.264 8.317 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 569 1 17.577 3.506 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 570 1 17.577 3.236 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 571 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 572 1 20.068 8.432 0 14.07551253 1 1 0 138 1 1.1 0.9 0 0 0 0;
 573 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 574 1 0 0 0 -75.16618502 1 1 0 345 1 1.1 0.9 0 0 0 0;
 575 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 576 1 17.577 4.878 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 577 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 578 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 579 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 580 1 17.577 2.681 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 581 1 15.031 6.332 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 582 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 583 1 26.642 7.713 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 584 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 585 1 20.199 5.128 0 11.11033045 1 1 0 138 1 1.1 0.9 0 0 0 0;
 586 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 587 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 588 1 15.031 2.198 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 589 1 11.668 1.775 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 590 1 7.456 1.991 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 591 1 7.456 2.554 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 592 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 593 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 594 1 7.456 1.666 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 595 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 596 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 597 1 10.256 2.181 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 598 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 599 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 600 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 601 1 11.033 3.085 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 602 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 603 1 10.502 1.761 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 604 1 10.256 2.506 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 605 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 606 1 20.949 15.586 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 607 1 20.949 9.431 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 608 1 20.949 10.223 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 609 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 610 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 611 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 612 1 20.949 10.297 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 613 1 5.957 1.229 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 614 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 615 1 20.949 2.269 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 616 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 617 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 618 1 29.906 2.566 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 619 1 11.636 1.206 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 620 1 6.742 1.674 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 621 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 622 1 6.249 1.669 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 623 1 10.667 3.61 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 624 1 0 0 0 18.60331874 1 1 0 138 1 1.1 0.9 0 0 0 0;
 625 1 10.875 2.903 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 626 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 627 1 11.544 4.917 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 628 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 629 1 11.544 2.349 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 630 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 631 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 632 1 8.995 1.666 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 633 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 634 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 635 1 8.995 3.403 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 636 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 637 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 638 1 8.995 1.856 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 639 1 10.93 1.681 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 640 1 5.957 1.155 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 641 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 642 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 643 1 5.957 1.617 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 644 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 645 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 646 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 647 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 648 1 3.347 1.475 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 649 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 650 1 3.347 1.007 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 651 1 3.347 1.19 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 652 1 15.821 5.843 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 653 1 27.104 10.244 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 654 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 655 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 656 1 17.153 10.13 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 657 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 658 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 659 1 15.849 4.567 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 660 1 8.307 2.198 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 661 1 0 0 0 55.00902447 1 1 0 138 1 1.1 0.9 0 0 0 0;
 662 1 12.538 3.85 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 663 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 664 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 665 1 15.348 1.997 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 666 1 12.366 6.183 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 667 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 668 1 19.624 6.941 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 669 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 670 1 0 0 0 24.30994781 1 1 0 138 1 1.1 0.9 0 0 0 0;
 671 1 19.624 5.656 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 672 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 673 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 674 1 19.624 4.656 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 675 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 676 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 677 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 678 1 19.624 5.838 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 679 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 680 1 6.011 1.678 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 681 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 682 1 1.394 0.438 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 683 1 14.428 6.837 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 684 1 14.428 3.546 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 685 1 14.428 1.523 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 686 1 14.428 2.173 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 687 1 6.472 2.443 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 688 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 689 1 14.978 1.766 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 690 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 691 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 692 1 15.269 2.982 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 693 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 694 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 695 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 696 1 14.152 4.565 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 697 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 698 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 699 1 2.491 1.039 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 700 1 2.491 0.539 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 701 1 14.137 4.034 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 702 1 24.579 4.116 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 703 1 14.119 1.912 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 704 1 22.642 5.328 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 705 1 9.368 4.172 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 706 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 707 1 9.368 1.118 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 708 1 9.368 2.197 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 709 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 710 1 10.581 0.928 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 711 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 712 1 10.676 6.096 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 713 1 19.957 3.141 0 14.32772487 1 1 0 138 1 1.1 0.9 0 0 0 0;
 714 1 9.78 2.861 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 715 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 716 1 20.544 1.92 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 717 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 718 1 20.544 0.88 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 719 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 720 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 721 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 722 1 20.152 8.131 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 723 1 20.544 2.435 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 724 1 16.023 2.562 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 725 1 0 0 0 0.3722904036 1 1 0 138 1 1.1 0.9 0 0 0 0;
 726 1 12.63 1.956 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 727 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 728 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 729 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 730 1 9.59 3.538 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 731 1 19.6 6.354 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 732 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 733 1 14.928 0.611 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 734 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 735 1 0 0 0 110.4421777 1 1 0 345 1 1.1 0.9 0 0 0 0;
 736 1 8.709 0.357 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 737 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 738 1 14.928 7.305 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 739 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 740 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 741 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 742 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 743 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 744 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 745 1 13.812 3.168 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 746 1 14.139 3.497 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 747 1 14.139 1.9 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 748 1 13.812 1.213 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 749 1 9.376 0.682 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 750 1 9.851 3.355 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 751 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 752 1 9.851 7.107 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 753 1 9.851 2.641 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 754 1 18.37 1.443 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 755 1 35.004 14.293 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 756 1 19.124 6.655 0 30.60578183 1 1 0 138 1 1.1 0.9 0 0 0 0;
 757 1 9.058 1.15 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 758 1 9.058 2.102 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 759 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 760 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 761 1 13.778 1.729 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 762 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 763 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 764 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 765 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 766 1 13.722 5.497 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 767 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 768 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 769 1 13.667 1.475 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 770 1 2.626 0.579 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 771 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 772 1 13.667 6.663 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 773 1 8.709 0.5 0 -24.29817951 1 1 0 138 1 1.1 0.9 0 0 0 0;
 774 1 8.709 2.752 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 775 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 776 1 8.709 3.958 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 777 1 19.068 4.243 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 778 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 779 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 780 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 781 1 10.01 2.919 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 782 1 33.362 5.316 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 783 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 784 1 23.459 2.139 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 785 1 34.428 7.594 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 786 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 787 1 18.085 7.337 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 788 1 0 0 0 0.002443445666 1 1 0 138 1 1.1 0.9 0 0 0 0;
 789 1 22.114 6.974 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 790 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 791 1 4.604 0.957 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 792 1 21.995 5.933 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 793 1 0 0 0 111.2004354 1 1 0 345 1 1.1 0.9 0 0 0 0;
 794 1 12.334 0.182 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 795 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 796 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 797 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 798 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 799 1 18.688 11.454 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 800 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 801 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 802 1 21.71 7.543 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 803 1 6.557 2.345 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 804 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 805 1 16.015 5.1 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 806 1 9.661 3.768 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 807 1 8.011 0.246 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 808 1 10.883 5.156 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 809 1 10.883 2.808 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 810 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 811 1 10.883 4.751 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 812 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 813 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 814 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 815 1 9.439 2.538 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 816 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 817 1 9.439 4.648 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 818 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 819 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 820 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 821 1 9.439 1.729 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 822 1 17.871 6.346 0 55.43570515 1 1 0 138 1 1.1 0.9 0 0 0 0;
 823 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 824 1 9.859 1.436 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 825 1 4.431 0.264 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 826 1 6.403 1.023 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 827 1 4.431 1.287 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 828 1 21.202 2.618 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 829 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 830 1 31.466 9.082 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 831 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 832 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 833 1 30.919 8.249 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 834 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 835 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 836 1 21.202 2.388 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 837 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 838 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 839 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 840 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 841 1 17.482 1.832 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 842 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 843 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 844 1 17.482 4.426 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 845 1 17.482 2.554 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 846 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 847 1 37.463 16.229 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 848 1 17.093 0.571 0 -23.92969699 1 1 0 138 1 1.1 0.9 0 0 0 0;
 849 1 17.093 4.529 0 -21.62199221 1 1 0 138 1 1.1 0.9 0 0 0 0;
 850 1 20.671 5.973 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 851 1 17.093 3.093 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 852 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 853 1 6.33 1.007 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 854 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 855 1 5.759 0.698 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 856 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 857 1 5.759 2.419 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 858 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 859 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 860 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 861 1 32.68 7.67 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 862 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 863 1 8.313 0.595 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 864 1 6.353 1.103 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 865 1 19.556 5.119 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 866 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 867 1 10.589 1.063 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 868 1 0 0 0 57.00212522 1 1 0 345 1 1.1 0.9 0 0 0 0;
 869 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 870 1 19.683 5.439 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 871 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 872 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 873 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 874 1 11.105 2.364 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 875 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 876 1 9.741 2.015 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 877 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 878 1 22.527 9.154 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 879 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 880 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 881 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 882 1 19.243 6.861 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 883 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 884 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 885 1 12.3 2.938 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 886 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 887 1 19.243 5.243 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 888 1 9.875 3.554 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 889 1 0.873 0.159 0 -4.499370343 1 1 0 138 1 1.1 0.9 0 0 0 0;
 890 1 9.875 2.982 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 891 1 9.875 1.364 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 892 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 893 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 894 1 7.837 2.261 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 895 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 896 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 897 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 898 1 21.012 6.592 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 899 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 900 1 21.012 2.832 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 901 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 902 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 903 1 32.013 11.176 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 904 1 21.012 4.156 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 905 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 906 1 16.459 2.007 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 907 1 16.459 4.244 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 908 1 16.459 4.339 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 909 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 910 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 911 1 15.85 4.169 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 912 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 913 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 914 1 9.986 2.737 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 915 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 916 1 9.986 3.268 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 917 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 918 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 919 1 9.986 3.649 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 920 1 9.495 2.848 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 921 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 922 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 923 1 9.495 3.331 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 924 1 0 0 0 77.94704194 1 1 0 138 1 1.1 0.9 0 0 0 0;
 925 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 926 1 10.645 1.348 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 927 1 21.234 6.847 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 928 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 929 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 930 1 10.645 2.641 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 931 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 932 1 13.215 2.149 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 933 1 1.888 0.087 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 934 1 15.602 7.734 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 935 1 15.602 1.174 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 936 1 15.602 0.682 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 937 1 16.054 1.412 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 938 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 939 1 16.054 5.925 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 940 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 941 1 16.054 3.268 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 942 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 943 1 26.937 7.67 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 944 1 17.649 6.544 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 945 1 17.649 3.141 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 946 1 17.649 8.757 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 947 1 35.131 8.019 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 948 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 949 1 1.888 0.484 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 950 1 14.968 3.522 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 951 1 14.968 2.546 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 952 1 21.559 0.325 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 953 1 14.968 9.868 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 954 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 955 1 22.804 8.551 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 956 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 957 1 12.794 4.029 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 958 1 3.079 0.242 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 959 1 1.912 0.449 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 960 1 10.034 2.054 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 961 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 962 1 12.794 4.862 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 963 1 12.794 2.078 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 964 1 12.794 2.411 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 965 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 966 1 12.794 3.95 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 967 1 30.935 8.233 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 968 1 54.048 9.193 0 91.19664466 1 1 0 138 1 1.1 0.9 0 0 0 0;
 969 1 20.901 8.44 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 970 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 971 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 972 1 20.901 5.505 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 973 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 974 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 975 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 976 1 17.593 0.785 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 977 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 978 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 979 1 17.593 4.965 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 980 1 17.593 4.854 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 981 1 17.593 6.393 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 982 1 17.593 4.299 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 983 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 984 1 31.403 4.133 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 985 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 986 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 987 1 17.133 7.401 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 988 1 26.77 4.362 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 989 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 990 1 26.77 8.606 0 46.60965872 1 1 0 138 1 1.1 0.9 0 0 0 0;
 991 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 992 1 11.47 1.579 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 993 1 11.47 3.926 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 994 1 11.47 3.181 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 995 1 10.047 1.112 0 -20.26390003 1 1 0 138 1 1.1 0.9 0 0 0 0;
 996 1 11.002 2.578 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 997 1 11.002 2.284 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 998 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 999 1 11.002 3.141 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1000 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1001 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1002 1 30.982 13.12 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1003 1 20.338 8.345 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1004 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1005 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1006 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1007 1 20.338 5.552 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1008 1 33.132 3.03 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1009 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1010 1 14.27 5.021 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1011 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1012 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1013 1 14.27 4.014 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1014 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1015 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1016 1 14.27 0.301 0 -0.001006237368 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1017 1 21.392 2.301 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1018 1 10.692 3.91 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1019 1 10.692 5.243 0 24.33059123 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1020 1 15.19 4.553 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1021 1 15.19 2.38 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1022 1 0 0 0 163.349075 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1023 1 4.022 0.238 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1024 1 15.19 1.872 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1025 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1026 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1027 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1028 1 15.19 3.649 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1029 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1030 1 17.783 2.832 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1031 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1032 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1033 1 17.783 4.418 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1034 1 17.783 8.503 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1035 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1036 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1037 1 17.783 1.777 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1038 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1039 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1040 1 19.219 6.058 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1041 1 18.743 4.838 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1042 1 18.743 4.743 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1043 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1044 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1045 1 18.743 5.235 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1046 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1047 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1048 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1049 1 16.11 1.84 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1050 1 0 0 0 105.999111 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1051 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1052 1 16.11 3.094 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1053 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1054 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1055 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1056 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1057 1 22.844 2.903 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1058 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1059 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1060 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1061 1 16.11 11.264 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1062 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1063 1 9.717 2.054 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1064 1 19.111 4.395 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1065 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1066 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1067 1 19.111 2.612 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1068 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1069 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1070 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1071 1 11.47 6.021 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1072 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1073 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1074 1 11.47 0.373 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1075 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1076 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1077 1 11.47 2.419 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1078 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1079 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1080 1 10.752 2.238 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1081 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1082 1 0 0 0 34.2692684 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1083 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1084 1 10.706 3.433 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1085 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1086 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1087 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1088 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1089 1 10.503 1.023 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1090 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1091 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1092 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1093 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1094 1 10.752 4.054 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1095 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1096 1 22.923 7.623 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1097 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1098 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1099 1 12.937 5.957 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1100 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1101 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1102 1 13.421 4.299 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1103 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1104 1 12.937 4.997 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1105 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1106 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1107 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1108 1 10.803 1.888 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1109 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1110 1 9.661 4.363 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1111 1 10.803 5.013 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1112 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1113 1 10.803 0.825 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1114 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1115 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1116 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1117 1 16.348 3.807 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1118 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1119 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1120 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1121 1 30.427 9.113 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1122 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1123 1 16.348 1.19 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1124 1 16.348 5.362 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1125 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1126 1 6.639 2.126 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1127 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1128 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1129 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1130 1 6.639 0.714 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1131 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1132 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1133 1 10.661 1.166 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1134 1 6.734 1.063 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1135 1 19.489 4.077 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1136 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1137 1 15.063 5.069 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1138 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1139 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1140 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1141 1 15.063 4.712 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1142 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1143 1 15.063 1.999 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1144 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1145 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1146 1 19.227 6.853 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1147 1 38.462 16.494 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1148 1 19.227 5.299 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1149 1 14.079 2.237 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1150 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1151 1 14.079 6.512 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1152 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1153 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1154 1 0.484 0.056 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1155 1 14.079 5.021 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1156 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1157 1 12.715 3.284 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1158 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1159 1 12.715 1.174 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1160 1 25.144 2.523 0 45.85502997 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1161 1 19.798 8.559 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1162 1 13.302 4.482 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1163 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1164 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1165 1 13.302 8.646 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1166 1 13.905 2.165 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1167 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1168 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1169 1 13.905 5.156 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1170 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1171 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1172 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1173 1 13.905 7.528 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1174 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1175 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1176 1 13.905 2.705 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1177 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1178 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1179 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1180 1 10.423 4.68 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1181 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1182 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1183 1 10.423 5.085 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1184 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1185 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1186 1 10.423 3.911 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1187 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1188 1 10.423 1.142 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1189 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1190 1 19.473 5.061 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1191 1 19.473 2.633 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1192 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1193 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 1194 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1195 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1196 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 1197 1 19.473 7.631 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1198 1 12.715 0.658 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1199 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 1200 1 0 0 0 -4.687612321 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1201 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1202 1 19.473 2.15 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1203 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1204 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1205 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1206 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1207 1 19.473 1.261 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1208 1 15.602 2.594 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1209 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1210 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1211 1 16.07 6.092 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1212 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1213 1 16.07 1.428 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1214 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1215 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1216 1 16.07 6.346 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1217 1 17.411 4.981 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1218 1 39.676 9.582 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1219 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1220 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1221 1 33.481 6.512 0 -44.54083086 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1222 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1223 1 17.411 2.173 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1224 1 1.206 0.492 0 -5.970166931 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1225 1 16.34 5.457 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1226 1 16.34 1.039 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1227 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1228 1 16.34 1.214 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1229 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1230 1 16.34 5.703 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1231 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1232 1 15.459 5.846 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1233 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1234 1 25.493 9.812 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1235 1 15.459 2.959 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1236 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1237 1 15.459 2.752 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1238 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1239 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1240 1 19.719 1.039 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1241 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1242 1 19.719 5.172 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1243 1 19.719 6.536 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1244 1 29.364 3.809 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1245 1 0 0 0 146.1355048 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1246 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1247 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1248 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1249 1 19.719 3.014 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1250 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1251 1 8.432 1.063 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1252 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1253 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1254 1 8.432 1.063 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1255 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1256 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1257 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1258 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1259 1 8.432 0.991 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1260 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1261 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1262 1 0 0 0 55.11507746 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1263 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1264 1 8.432 3.212 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1265 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1266 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1267 1 0 0 0 -6.754318376 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1268 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1269 1 21.091 5.235 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1270 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1271 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1272 1 21.091 9.003 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1273 1 21.377 5.971 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1274 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1275 1 21.377 7.049 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1276 1 5.801 1.028 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1277 1 7.862 2.232 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1278 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1279 1 5.801 1.271 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1280 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1281 1 17.308 5.553 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1282 1 17.308 5.346 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1283 1 17.514 5.569 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1284 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1285 1 17.308 8.559 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1286 1 6.734 1.975 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1287 1 7.797 3.768 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1288 1 7.797 1.467 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1289 1 7.797 1.729 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1290 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1291 1 17.474 4.323 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1292 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1293 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1294 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1295 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1296 1 17.474 4.299 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1297 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1298 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1299 1 17.565 10.317 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1300 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1301 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1302 1 17.565 3.413 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1303 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1304 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1305 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1306 1 17.474 1.912 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1307 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1308 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1309 1 15.816 3.823 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1310 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1311 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1312 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1313 1 7.908 1.872 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1314 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1315 1 7.908 0.817 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1316 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1317 1 7.531 0.438 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1318 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1319 1 13.584 5.556 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1320 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1321 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1322 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1323 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1324 1 11.842 3.006 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1325 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1326 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1327 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1328 1 11.842 2.633 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1329 1 10.621 1.42 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1330 1 0 0 0 44.75198741 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1331 1 12.501 4.471 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1332 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1333 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1334 1 10.621 3.72 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1335 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1336 1 18.949 3.926 0 10.61596375 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1337 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1338 1 18.949 6.25 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1339 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1340 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1341 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1342 1 18.949 0.754 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1343 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1344 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1345 1 18.949 4.918 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1346 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1347 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1348 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1349 1 19.957 4.022 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1350 1 3.189 1.031 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1351 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1352 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1353 1 19.957 10.328 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1354 1 19.957 3.173 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1355 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1356 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1357 1 19.957 4.402 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1358 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1359 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1360 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1361 1 0.159 0.024 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1362 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1363 1 11.581 4.505 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1364 1 12.033 2.189 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1365 1 11.581 0.714 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1366 1 0 0 0 -0.5785709853 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1367 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1368 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1369 1 11.779 2.816 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1370 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1371 1 2.308 0.563 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1372 1 5.655 0.563 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1373 1 1.531 0.238 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1374 1 2.308 0.825 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1375 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1376 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1377 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1378 1 22.249 5.854 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1379 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1380 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1381 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1382 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1383 1 22.249 4.965 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1384 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1385 1 22.249 7.107 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1386 1 22.249 2.015 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1387 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1388 1 34.1 3.657 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1389 1 20.782 3.173 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1390 1 20.782 7.805 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1391 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1392 1 20.782 6.806 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1393 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1394 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1395 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1396 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1397 1 20.782 1.896 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1398 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1399 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1400 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1401 1 16.403 2.276 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1402 1 16.403 8.36 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1403 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1404 1 16.403 4.41 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1405 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1406 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1407 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1408 1 16.403 1.103 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1409 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1410 1 13.302 2.863 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1411 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1412 1 13.302 2.158 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1413 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1414 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1415 1 23.923 5.235 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1416 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1417 1 26.025 7.856 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1418 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1419 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1420 1 11.56 4.024 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1421 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1422 1 11.62 2.031 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1423 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1424 1 23.209 9.946 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1425 1 14.599 4.345 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1426 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1427 1 14.523 5.711 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1428 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1429 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1430 1 14.599 3.094 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1431 1 14.523 3.45 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1432 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1433 1 2.552 0.32 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1434 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1435 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1436 1 7.21 2.602 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1437 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1438 1 7.21 3.205 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1439 1 6.316 3.349 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1440 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1441 1 7.503 2.483 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1442 1 3.664 0.645 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1443 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1444 1 1.932 0.2 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1445 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1446 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1447 1 8.622 0.674 0 -29.47772435 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1448 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1449 1 8.622 3.244 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1450 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1451 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1452 1 8.622 3.791 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1453 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1454 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1455 1 12.191 1.681 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1456 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1457 1 33.727 1.467 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1458 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1459 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1460 1 16.546 3.149 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1461 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1462 1 0 0 0 202.3971737 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1463 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1464 1 22.114 4.013 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1465 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1466 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1467 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1468 1 9.859 2.546 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1469 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1470 1 9.859 2.967 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1471 1 8.939 2.253 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1472 1 17.88 5.656 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1473 1 8.939 3.347 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1474 1 11.589 2.269 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1475 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1476 1 26.762 5.076 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1477 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1478 1 3.189 1.364 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1479 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1480 1 0 0 0 -0.00147907602 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1481 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1482 1 12.437 1.975 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1483 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1484 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1485 1 12.437 0.523 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1486 1 12.437 0.793 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1487 1 12.437 3.22 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1488 1 15.57 3.783 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1489 1 15.57 0.841 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1490 1 0 0 0 21.72773684 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1491 1 15.57 2.824 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1492 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1493 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1494 1 15.57 4.743 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1495 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1496 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1497 1 14.833 1.935 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1498 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1499 1 14.833 1.341 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1500 1 16.911 4.608 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1501 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1502 1 14.833 4.117 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1503 1 2.523 0.208 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1504 1 4.503 1.685 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1505 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1506 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1507 1 19.527 6.466 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1508 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1509 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1510 1 19.527 6.108 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1511 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1512 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1513 1 19.527 6.993 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1514 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1515 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1516 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1517 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1518 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1519 1 19.527 5.916 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1520 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1521 1 1.904 0.238 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1522 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1523 1 3.808 1.245 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1524 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1525 1 3.189 0.579 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1526 1 9.986 2.062 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1527 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1528 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1529 1 12.065 2.634 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1530 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1531 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1532 1 10.407 5.029 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1533 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1534 1 9.986 3.498 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1535 1 3.791 0.301 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1536 1 3.585 0.547 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1537 1 13.302 6.98 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1538 1 13.302 2.705 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1539 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1540 1 13.302 2.689 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1541 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1542 1 13.302 0.246 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1543 1 2.664 0.89 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1544 1 0.432 0.112 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1545 1 1.332 0.718 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1546 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1547 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1548 1 4.291 0.524 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1549 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1550 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1551 1 4.497 0.524 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1552 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1553 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1554 1 2.078 0.563 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1555 1 0 0 0 0.0009697496627 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1556 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1557 1 13.612 2.435 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1558 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1559 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1560 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1561 1 6.806 0.682 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1562 1 7.752 0.954 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1563 1 7.752 2.587 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1564 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1565 1 7.752 1 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1566 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1567 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1568 1 4.188 2.292 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1569 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1570 1 4.188 0.516 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1571 1 4.188 0.936 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1572 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1573 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1574 1 2.784 1.602 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1575 1 5.597 0.981 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1576 1 5.597 2.017 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1577 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1578 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1579 1 5.597 2.105 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1580 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1581 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1582 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1583 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1584 1 2.554 0.92 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1585 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1586 1 2.554 0.539 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1587 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1588 1 2.554 1.396 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1589 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1590 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1591 1 2.286 0.363 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1592 1 8.812 3.316 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1593 1 8.812 1.095 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1594 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1595 1 8.812 3.22 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1596 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1597 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1598 1 5.828 1.405 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1599 1 4.114 0.997 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1600 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1601 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1602 1 1.992 0.355 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1603 1 0.804 0.035 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1604 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1605 1 1.6 0.869 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1606 1 6.41 1.949 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1607 1 0 0 0 -14.36104213 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1608 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1609 1 8.653 0.156 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1610 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1611 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1612 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1613 1 1.142 0.135 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1614 1 1.015 0.301 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1615 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1616 1 2.044 0.095 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1617 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1618 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1619 1 1.896 0.603 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1620 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1621 1 0.825 0.27 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1622 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1623 1 4.074 0.781 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1624 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1625 1 2.85 0.286 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1626 1 5.7 2.33 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1627 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1628 1 6.271 0.745 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1629 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1630 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1631 1 1.872 0.389 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1632 1 1.395 0.381 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1633 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1634 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1635 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1636 1 10.057 1.914 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1637 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1638 1 9.846 2.476 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1639 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1640 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1641 1 10.057 2.044 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1642 1 4.053 2.078 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1643 1 3.466 1.015 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1644 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1645 1 5.306 0.27 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1646 1 4.339 1.36 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1647 1 0 0 0 35.27744644 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1648 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1649 1 4.339 1.51 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1650 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1651 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1652 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1653 1 4.339 1.352 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1654 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1655 1 5.016 3.188 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1656 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1657 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1658 1 4.937 1.455 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1659 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1660 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1661 1 4.937 1.464 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1662 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1663 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1664 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1665 1 4.937 0.355 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1666 1 1.577 0.806 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1667 1 1.577 0.195 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1668 1 2.442 0.629 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1669 1 0.944 0.167 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1670 1 17.928 1.467 0 -33.31087978 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1671 1 17.928 4.02 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1672 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1673 1 21.318 5.059 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1674 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1675 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1676 1 17.928 4.834 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1677 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1678 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1679 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1680 1 8.633 2.671 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1681 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1682 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1683 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1684 1 8.633 1.085 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1685 1 8.633 3.206 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1686 1 8.633 3.918 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1687 1 1.285 0.175 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1688 1 1.285 0.459 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1689 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1690 1 4.005 0.709 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1691 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1692 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1693 1 18.852 1.069 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1694 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1695 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1696 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1697 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1698 1 19.257 7.554 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1699 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1700 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1701 1 19.257 1.091 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1702 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1703 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1704 1 20.253 6.861 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1705 1 18.852 4.393 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1706 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1707 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1708 1 10.295 2.179 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1709 1 10.176 1.348 0 4.119555728 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1710 1 9.549 4.283 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1711 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1712 1 7.543 0.526 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1713 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1714 1 10.438 5.232 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1715 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1716 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1717 1 13.96 7.873 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1718 1 15.102 3.11 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1719 1 14.389 3.284 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1720 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1721 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1722 1 15.808 6.393 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1723 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1724 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1725 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1726 1 14.357 0.904 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1727 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1728 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1729 1 14.357 3.934 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1730 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1731 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1732 1 15.679 2.114 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1733 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1734 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1735 1 15.349 4.172 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1736 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1737 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1738 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1739 1 4.272 0.926 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1740 1 0 0 0 -78.84549536 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1741 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1742 1 4.581 1.085 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1743 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1744 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1745 1 4.472 0.859 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1746 1 20.392 3.077 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1747 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1748 1 20.517 3.346 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1749 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1750 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1751 1 20.517 5.824 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1752 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1753 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1754 1 0 0 0 -70.80595966 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1755 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1756 1 20.392 9.528 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1757 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1758 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1759 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1760 1 1.065 0.269 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1761 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1762 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1763 1 1.341 0.22 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1764 1 3.124 0.471 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1765 1 9.165 4.175 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1766 1 0 0 0 -22.67000404 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1767 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1768 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1769 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1770 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1771 1 18.685 3.829 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1772 1 5.045 2.5 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1773 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1774 1 5.232 1.56 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1775 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1776 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1777 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1778 1 4.65 1.202 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1779 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1780 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1781 1 4.529 0.39 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1782 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1783 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1784 1 14.289 2.836 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1785 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1786 1 14.289 3.815 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1787 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1788 1 14.289 4.047 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1789 1 14.289 1.435 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1790 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1791 1 3.873 0.887 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1792 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1793 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1794 1 1.435 0.267 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1795 1 6.826 1.085 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1796 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1797 1 3.418 0.577 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1798 1 3.986 0.517 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1799 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1800 1 3.986 0.823 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1801 1 3.986 1.035 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1802 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1803 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1804 1 2.478 0.434 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1805 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1806 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1807 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1808 1 3.254 0.799 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1809 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1810 1 2.478 0.3 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1811 1 4.427 0.873 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1812 1 2.841 1.102 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1813 1 2.841 0.059 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1814 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1815 1 2.902 0.208 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1816 1 1.277 0.531 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1817 1 2.47 0.576 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1818 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1819 1 2.214 0.68 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1820 1 1.957 0.367 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1821 1 1.034 0.374 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1822 1 1.012 0.075 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1823 1 1.742 0.406 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1824 1 7.968 2.064 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1825 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1826 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1827 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1828 1 7.968 2.064 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1829 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1830 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1831 1 7.968 1.594 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1832 1 7.926 3.552 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1833 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1834 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1835 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1836 1 8.507 1.549 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1837 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1838 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1839 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1840 1 7.856 1.864 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1841 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1842 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1843 1 7.497 2.898 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1844 1 0.767 0.28 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1845 1 3.132 0.679 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1846 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1847 1 6.982 1.574 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1848 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1849 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1850 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1851 1 5.869 1.002 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1852 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1853 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1854 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1855 1 5.527 3.028 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1856 1 5.527 0.887 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1857 1 0.147 0.078 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1858 1 8.992 3.188 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1859 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1860 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1861 1 8.992 2.815 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1862 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1863 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1864 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1865 1 9.286 3.257 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1866 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1867 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1868 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1869 1 2.817 0.057 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1870 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1871 1 2.817 0.383 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1872 1 2.817 0.611 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1873 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1874 1 11.443 0.26 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1875 1 11.443 3.448 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1876 1 0 0 0 -119.5581039 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1877 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1878 1 22.886 8.896 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1879 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1880 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1881 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1882 1 7.196 1.449 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1883 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1884 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1885 1 7.196 1.433 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1886 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1887 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1888 1 7.196 2.165 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1889 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1890 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1891 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1892 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1893 1 3.1 1.254 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1894 1 0 0 0 -189.5644309 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1895 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1896 1 6.559 4.154 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1897 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1898 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1899 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1900 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1901 1 3.093 0.257 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1902 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1903 1 4.212 1.103 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1904 1 6.376 2.477 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1905 1 6.376 0.485 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1906 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1907 1 6.376 0.528 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1908 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1909 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1910 1 2.613 0.904 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1911 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1912 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1913 1 5.43 3.045 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1914 1 2.272 0.29 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1915 1 2.397 1.382 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1916 1 9.265 2.56 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1917 1 9.265 0.305 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1918 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1919 1 9.265 4.293 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1920 1 19.399 4.176 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1921 1 19.399 1.547 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1922 1 19.399 2.499 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1923 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1924 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1925 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1926 1 19.399 4.282 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1927 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1928 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1929 1 11.155 0.853 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1930 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1931 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1932 1 11.155 0.784 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1933 1 0 0 0 -51.27288644 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1934 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1935 1 11.155 1.977 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1936 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1937 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1938 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1939 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1940 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1941 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1942 1 11.155 3.466 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1943 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1944 1 14.025 1.655 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1945 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1946 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1947 1 14.025 1.655 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1948 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1949 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1950 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1951 1 14.025 3.526 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1952 1 8.74 2.789 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1953 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1954 1 8.004 2.954 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1955 1 8.004 0.684 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1956 1 5.88 0.375 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1957 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1958 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1959 1 5.88 2.828 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1960 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1961 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1962 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1963 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1964 1 5.88 2.045 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1965 1 3.747 0.919 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1966 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1967 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1968 1 3.747 1.039 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1969 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1970 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1971 1 3.747 1.055 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1972 1 3.483 0.399 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1973 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1974 1 3.028 0.399 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1975 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1976 1 3.028 0.775 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1977 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 1978 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1979 1 3.29 1.272 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1980 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1981 1 2.061 0.611 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1982 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1983 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1984 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1985 1 2.061 0.305 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1986 1 8.214 2.125 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1987 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1988 1 8.214 2.605 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1989 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1990 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1991 1 8.214 0.708 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1992 1 8.214 0.383 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1993 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1994 1 20.27 7.666 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1995 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1996 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1997 1 34.295 12.674 0 50.47988353 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1998 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 1999 1 20.27 2.053 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2000 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2001 1 19.843 6.733 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2002 1 20.376 7.619 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2003 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2004 1 2.106 0.174 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2005 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2006 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2007 1 15.514 16.45 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2008 1 15.662 2.755 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2009 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2010 1 15.514 0.901 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2011 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2012 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2013 1 15.514 12.777 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2014 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2015 1 5.042 3.226 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2016 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2017 1 2.662 0.781 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2018 1 2.743 0.52 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2019 1 2.743 0.629 0 -8.360867964 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2020 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2021 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2022 1 0.977 0.065 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2023 1 1.822 0.262 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2024 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2025 1 0.896 0.265 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2026 1 26.358 2.126 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2027 1 26.761 1.897 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2028 1 26.761 6.328 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2029 1 0 0 0 -59.06443195 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2030 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2031 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2032 1 27.358 5.65 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2033 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2034 1 26.761 4.121 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2035 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2036 1 1.169 0.406 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2037 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2038 1 1.725 0.44 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2039 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2040 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2041 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2042 1 2.513 0.314 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2043 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2044 1 2.376 0.58 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2045 1 2.376 0.266 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2046 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2047 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2048 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2049 1 3.238 1.946 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2050 1 3.238 1.455 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2051 1 3.322 1.283 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2052 1 0.849 0.216 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2053 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2054 1 1.721 0.71 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2055 1 3.535 0.278 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2056 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2057 1 2.176 0.439 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2058 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2059 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2060 1 2.691 0.531 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2061 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2062 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2063 1 2.176 0.371 0 -38.34378186 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2064 1 2.876 0.455 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2065 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2066 1 1.778 0.268 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2067 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2068 1 0.956 0.537 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2069 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2070 1 2.379 0.768 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2071 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2072 1 1.276 0.131 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2073 1 2.633 1.691 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2074 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2075 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2076 1 2.55 0.604 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2077 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2078 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2079 1 6.242 1.526 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2080 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2081 1 6.572 1.815 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2082 1 0 0 0 18.7994319 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2083 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2084 1 6.242 2.375 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2085 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2086 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2087 1 3.296 0.72 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2088 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2089 1 2.08 0.403 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2090 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2091 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2092 1 0.888 0.185 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2093 1 2.331 0.888 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2094 1 4.662 2.516 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2095 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2096 1 1.829 0.562 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2097 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2098 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2099 1 3.977 2.12 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2100 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2101 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2102 1 5.612 0.57 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2103 1 3.515 0.948 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2104 1 3.993 1.409 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2105 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2106 1 1.376 0.084 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2107 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2108 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2109 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2110 1 1.482 0.046 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2111 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2112 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2113 1 2.508 0.109 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2114 1 0.796 0.156 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2115 1 1.401 0.403 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2116 1 1.552 0.302 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2117 1 0.973 0.268 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2118 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2119 1 2.536 0.432 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2120 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2121 1 2.536 0.729 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2122 1 2.536 0.373 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2123 1 2.056 0.61 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2124 1 1.582 0.332 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2125 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2126 1 1.201 0.351 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2127 1 1.59 0.239 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2128 1 4.018 0.73 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2129 1 2.248 0.536 0 -19.19337407 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2130 1 2.55 0.352 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2131 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2132 1 1.05 0.687 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2133 1 8.061 1.141 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2134 1 16.132 6.261 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2135 1 8.876 2.03 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2136 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2137 1 7.163 1.08 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2138 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2139 1 5.449 1.096 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2140 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2141 1 3.431 1.493 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2142 1 3.431 1.887 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2143 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2144 1 4.06 0.881 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2145 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2146 1 2.092 0.394 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2147 1 8.513 2.277 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2148 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2149 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2150 1 8.513 3.682 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2151 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2152 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2153 1 8.513 2.323 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2154 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2155 1 8.513 0.347 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2156 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2157 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2158 1 5.581 1.25 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2159 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2160 1 5.581 2.215 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2161 1 5.581 1.652 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2162 1 5.067 1.56 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2163 1 2.533 0.354 0 -13.15661989 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2164 1 3.851 0.232 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2165 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2166 1 1.552 0.28 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2167 1 3.112 0.749 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2168 1 12.265 5.427 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2169 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2170 1 8.83 2.048 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2171 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2172 1 8.774 4.183 0 -17.12505201 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2173 1 12.319 1.551 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2174 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2175 1 7.379 1.976 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2176 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2177 1 7.379 2.717 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2178 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2179 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2180 1 8.019 0.512 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2181 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2182 1 18.223 2.254 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2183 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2184 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2185 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2186 1 18.223 7.271 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2187 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2188 1 18.223 2.995 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2189 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2190 1 18.223 4.106 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2191 1 18.223 12.751 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2192 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2193 1 19.512 5.881 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2194 1 48.094 16.487 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2195 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2196 1 19.512 5.974 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2197 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2198 1 26.706 2.949 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2199 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2200 1 8.317 3.663 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2201 1 8.236 1.443 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2202 1 8.236 0.278 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2203 1 8.252 0.966 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2204 1 2.617 0.494 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2205 1 0.309 0.062 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2206 1 2.501 0.255 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2207 1 2.501 0.679 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2208 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2209 1 14.386 2.941 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2210 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2211 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2212 1 7.194 0.988 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2213 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2214 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2215 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2216 1 2.873 1.205 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2217 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2218 1 9.447 4.271 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2219 1 9.694 3.671 0 21.85782685 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2220 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2221 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2222 1 9.447 2.705 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2223 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2224 1 9.355 2.717 0 26.99476014 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2225 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2226 1 2.647 0.834 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2227 1 14.428 3.087 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2228 1 14.428 6.852 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2229 1 10.358 0.84 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2230 1 10.094 6.586 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2231 1 9.995 2.115 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2232 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2233 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2234 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2235 1 9.995 3.967 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2236 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2237 1 5.295 1.768 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2238 1 8.29 1.088 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2239 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2240 1 13.554 1.744 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2241 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2242 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2243 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2244 1 13.554 5.604 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2245 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2246 1 14.592 2.783 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2247 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2248 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2249 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2250 1 17.858 3.4 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2251 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2252 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2253 1 0.766 0.16 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2254 1 2.738 1.261 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2255 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2256 1 8.892 1.32 0 59.11448109 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2257 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2258 1 16.958 3.682 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2259 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2260 1 8.892 1.544 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2261 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2262 1 8.979 0.873 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2263 1 2.995 1.042 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2264 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2265 1 2.995 0.425 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2266 1 9.053 1.737 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2267 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2268 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2269 1 9.053 2.045 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2270 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2271 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2272 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2273 1 9.053 3.573 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2274 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2275 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2276 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2277 1 9.948 2.086 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2278 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2279 1 4.662 1.057 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2280 1 8.145 1.372 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2281 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2282 1 13.361 0.687 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2283 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2284 1 8.066 5.102 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2285 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2286 1 16.116 3.28 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2287 1 16.116 4.106 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2288 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2289 1 17.096 3.404 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2290 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2291 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2292 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2293 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2294 1 16.116 5.58 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2295 1 0 0 0 2.299893284 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2296 1 7.309 1.953 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2297 1 0 0 0 19.96045883 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2298 1 11.396 4.225 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2299 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2300 1 11.284 3.087 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2301 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2302 1 11.284 1.845 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2303 1 11.284 1.829 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2304 1 15.012 3.118 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2305 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2306 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2307 1 29.392 9.525 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2308 1 14.85 1.752 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2309 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2310 1 8.012 3.643 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2311 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2312 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2313 1 15.715 8.375 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2314 1 8.012 2.292 0 15.72172177 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2315 1 5.009 3.234 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2316 1 5.18 2.961 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2317 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2318 1 5.18 1.756 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2319 1 3.226 0.394 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2320 1 1.752 1.042 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2321 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2322 1 5.665 0.872 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2323 1 5.665 1.829 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2324 1 5.665 0.139 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2325 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2326 1 2.254 0.363 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2327 1 0.894 0.168 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2328 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2329 1 3.133 0.332 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2330 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2331 1 3.767 1.397 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2332 1 3.982 1.104 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2333 1 7.703 1.86 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2334 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2335 1 7.703 2.485 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2336 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2337 1 1.829 0.316 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2338 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2339 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2340 1 9.633 1.759 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2341 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2342 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2343 1 5.866 1.011 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2344 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2345 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2346 1 9.633 2.1 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2347 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2348 1 3.234 1.598 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2349 1 3.234 0.864 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2350 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2351 1 3.234 0.34 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2352 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2353 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2354 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2355 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2356 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2357 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2358 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2359 2 0 0 0 0 1 1 0 20 1 1.1 0.9 0 0 0 0;
 2360 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2361 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2362 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2363 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2364 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2365 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2366 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2367 2 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2368 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2369 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2370 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2371 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2372 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2373 1 0 0 0 -435.2369825 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2374 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2375 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2376 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2377 2 0 0 0 0 1 1 0 20 1 1.1 0.9 0 0 0 0;
 2378 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2379 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2380 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2381 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2382 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2383 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2384 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2385 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2386 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2387 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2388 1 0 0 0 -195.5318371 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2389 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2390 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2391 2 0 0 0 0 1 1 0 24 1 1.1 0.9 0 0 0 0;
 2392 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2393 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2394 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2395 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2396 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2397 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2398 1 0 0 0 -93.53935072 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2399 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2400 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2401 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2402 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2403 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2404 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2405 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2406 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2407 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2408 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2409 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2410 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2411 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2412 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2413 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2414 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2415 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2416 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2417 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2418 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2419 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2420 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2421 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2422 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2423 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2424 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2425 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2426 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2427 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2428 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2429 1 0 0 0 -0.002290362997 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2430 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2431 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2432 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2433 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2434 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2435 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2436 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2437 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2438 1 0 0 0 -584.1711195 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2439 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2440 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2441 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2442 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2443 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2444 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2445 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2446 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2447 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2448 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2449 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2450 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2451 1 0 0 0 -411.7959139 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2452 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2453 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2454 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2455 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2456 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2457 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2458 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2459 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2460 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2461 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2462 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2463 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2464 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2465 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2466 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2467 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2468 1 0 0 0 -931.3988204 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2469 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2470 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2471 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2472 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2473 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2474 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2475 2 0 0 0 0 1 1 0 22 1 1.1 0.9 0 0 0 0;
 2476 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2477 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2478 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2479 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2480 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2481 1 0 0 0 -3.839703598 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2482 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2483 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2484 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2485 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2486 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2487 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2488 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2489 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2490 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2491 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2492 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2493 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2494 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2495 1 0 0 0 -49.96621643 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2496 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2497 2 0 0 0 0 1 1 0 24 1 1.1 0.9 0 0 0 0;
 2498 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2499 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2500 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2501 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2502 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2503 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2504 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2505 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2506 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2507 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2508 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2509 1 0 0 0 -47.88198016 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2510 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2511 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2512 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2513 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2514 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2515 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2516 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2517 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2518 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2519 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2520 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2521 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2522 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2523 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2524 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2525 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2526 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2527 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2528 1 0 0 0 -447.8047786 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2529 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2530 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2531 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2532 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2533 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2534 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2535 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2536 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2537 1 0 0 0 -0.000360687479 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2538 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2539 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2540 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2541 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2542 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2543 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2544 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2545 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2546 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2547 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2548 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2549 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2550 2 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2551 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2552 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2553 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2554 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2555 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2556 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2557 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2558 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2559 2 0 0 0 0 1 1 0 20 1 1.1 0.9 0 0 0 0;
 2560 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2561 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2562 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2563 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2564 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2565 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2566 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2567 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2568 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2569 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2570 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2571 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2572 2 0 0 0 0 1 1 0 24 1 1.1 0.9 0 0 0 0;
 2573 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2574 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2575 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2576 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2577 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2578 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2579 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2580 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2581 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2582 1 0 0 0 5.711378974 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2583 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2584 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2585 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2586 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2587 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2588 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2589 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2590 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2591 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2592 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2593 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2594 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2595 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2596 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2597 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2598 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2599 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2600 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2601 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2602 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2603 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2604 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2605 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2606 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2607 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2608 2 0 0 0 0 1 1 0 24 1 1.1 0.9 0 0 0 0;
 2609 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2610 2 0 0 0 0 1 1 0 20 1 1.1 0.9 0 0 0 0;
 2611 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2612 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2613 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2614 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2615 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2616 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2617 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2618 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2619 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2620 2 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2621 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2622 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2623 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2624 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2625 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2626 1 0 0 0 -29.33741652 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2627 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2628 2 0 0 0 0 1 1 0 24 1 1.1 0.9 0 0 0 0;
 2629 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2630 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2631 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2632 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2633 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2634 1 0 0 0 -290.936228 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2635 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2636 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2637 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2638 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2639 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2640 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2641 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2642 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2643 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2644 1 0 0 0 -115.7734109 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2645 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2646 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2647 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2648 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2649 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2650 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2651 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2652 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2653 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2654 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2655 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2656 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2657 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2658 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2659 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2660 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2661 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2662 1 0 0 0 -66.30777029 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2663 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2664 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2665 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2666 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2667 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2668 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2669 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2670 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2671 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2672 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2673 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2674 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2675 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2676 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2677 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2678 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2679 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2680 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2681 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2682 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2683 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2684 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2685 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2686 2 0 0 0 0 1 1 0 13.2 1 1.1 0.9 0 0 0 0;
 2687 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2688 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2689 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2690 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2691 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2692 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2693 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2694 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2695 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2696 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2697 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2698 2 0 0 0 0 1 1 0 13.2 1 1.1 0.9 0 0 0 0;
 2699 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2700 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2701 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2702 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2703 1 0 0 0 -179.6349775 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2704 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2705 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2706 2 0 0 0 0 1 1 0 13.2 1 1.1 0.9 0 0 0 0;
 2707 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2708 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2709 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2710 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2711 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2712 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2713 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2714 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2715 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2716 1 0 0 0 -629.3233749 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2717 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2718 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2719 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2720 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2721 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2722 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2723 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2724 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2725 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2726 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2727 1 0 0 0 -159.5598483 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2728 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2729 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2730 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2731 2 0 0 0 0 1 1 0 20 1 1.1 0.9 0 0 0 0;
 2732 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2733 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2734 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2735 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2736 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2737 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2738 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2739 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2740 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2741 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2742 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2743 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2744 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2745 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2746 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2747 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2748 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2749 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2750 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2751 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2752 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2753 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2754 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2755 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2756 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2757 2 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2758 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2759 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2760 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2761 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2762 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2763 1 0 0 0 -525.3178652 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2764 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2765 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2766 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2767 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2768 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2769 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2770 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2771 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2772 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2773 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2774 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2775 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2776 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2777 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2778 2 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2779 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2780 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2781 1 0 0 0 -634.2424138 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2782 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2783 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2784 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2785 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2786 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2787 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2788 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2789 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2790 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2791 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2792 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2793 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2794 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2795 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2796 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2797 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2798 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2799 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2800 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2801 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2802 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2803 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2804 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2805 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2806 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2807 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2808 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2809 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2810 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2811 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2812 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2813 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2814 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2815 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2816 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2817 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2818 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2819 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2820 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2821 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2822 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2823 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2824 1 0 0 0 -489.1103087 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2825 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2826 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2827 2 0 0 0 0 1 1 0 22 1 1.1 0.9 0 0 0 0;
 2828 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2829 2 0 0 0 0 1 1 0 22 1 1.1 0.9 0 0 0 0;
 2830 2 0 0 0 0 1 1 0 20 1 1.1 0.9 0 0 0 0;
 2831 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2832 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2833 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2834 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2835 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2836 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2837 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2838 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2839 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2840 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2841 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2842 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2843 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2844 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2845 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2846 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2847 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2848 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2849 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2850 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2851 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2852 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2853 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2854 1 0 0 0 -175.4051108 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2855 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2856 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2857 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2858 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2859 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2860 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2861 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2862 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2863 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2864 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2865 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2866 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2867 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2868 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2869 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2870 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2871 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2872 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2873 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2874 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2875 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2876 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2877 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2878 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2879 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2880 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2881 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2882 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2883 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2884 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2885 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2886 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2887 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2888 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2889 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2890 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2891 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2892 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2893 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2894 2 0 0 0 0 1 1 0 20 1 1.1 0.9 0 0 0 0;
 2895 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2896 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2897 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2898 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2899 2 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2900 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2901 1 0 0 0 -119.5510062 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2902 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2903 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2904 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2905 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2906 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2907 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2908 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2909 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2910 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2911 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2912 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2913 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2914 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2915 1 0 0 0 -93.09704728 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2916 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2917 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2918 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2919 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2920 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2921 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2922 2 0 0 0 0 1 1 0 24 1 1.1 0.9 0 0 0 0;
 2923 2 0 0 0 0 1 1 0 22 1 1.1 0.9 0 0 0 0;
 2924 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2925 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2926 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2927 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2928 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2929 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2930 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2931 2 0 0 0 0 1 1 0 20 1 1.1 0.9 0 0 0 0;
 2932 2 0 0 0 0 1 1 0 20 1 1.1 0.9 0 0 0 0;
 2933 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2934 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2935 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2936 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2937 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2938 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2939 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2940 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2941 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2942 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2943 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2944 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2945 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2946 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2947 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2948 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2949 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2950 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2951 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2952 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2953 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2954 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2955 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2956 1 0 0 0 -661.258422 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2957 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2958 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2959 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2960 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2961 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2962 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2963 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2964 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2965 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2966 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2967 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2968 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2969 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2970 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2971 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2972 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2973 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2974 2 0 0 0 0 1 1 0 20 1 1.1 0.9 0 0 0 0;
 2975 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2976 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2977 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2978 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2979 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2980 2 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2981 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2982 1 0 0 0 -61.60086016 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2983 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2984 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2985 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2986 1 0 0 0 -238.5069391 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2987 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2988 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2989 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2990 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 2991 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2992 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2993 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2994 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2995 1 0 0 0 -112.3137789 1 1 0 765 1 1.1 0.9 0 0 0 0;
 2996 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 2997 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 2998 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 2999 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 3000 2 0 0 0 0 1 1 0 22 1 1.1 0.9 0 0 0 0;
 3001 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 3002 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 3003 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 3004 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 3005 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 3006 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3007 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 3008 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3009 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3010 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 3011 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3012 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3013 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3014 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3015 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3016 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3017 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 3018 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3019 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3020 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3021 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3022 1 0 0 0 -224.7440721 1 1 0 765 1 1.1 0.9 0 0 0 0;
 3023 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3024 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3025 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 3026 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 3027 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3028 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 3029 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3030 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3031 2 0 0 0 0 1 1 0 13.2 1 1.1 0.9 0 0 0 0;
 3032 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3033 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3034 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3035 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3036 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3037 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3038 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3039 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3040 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3041 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 3042 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3043 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3044 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3045 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3046 1 0 0 0 -437.596643 1 1 0 765 1 1.1 0.9 0 0 0 0;
 3047 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3048 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3049 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 3050 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 3051 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3052 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 3053 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 3054 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 3055 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3056 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3057 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3058 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3059 1 0 0 0 -34.13651913 1 1 0 765 1 1.1 0.9 0 0 0 0;
 3060 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3061 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3062 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 3063 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 3064 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3065 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 3066 1 0 0 0 0 1 1 0 765 1 1.1 0.9 0 0 0 0;
 3067 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3068 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 3069 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3070 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3071 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3072 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3073 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3074 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3075 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3076 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3077 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3078 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3079 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3080 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3081 1 0 0 0 -1217.409337 1 1 0 765 1 1.1 0.9 0 0 0 0;
 3082 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3083 1 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3084 2 0 0 0 0 1 1 0 18 1 1.1 0.9 0 0 0 0;
 3085 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9 0 0 0 0;
 3086 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3087 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3088 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3089 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3090 2 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3091 2 0 0 0 0 1 1 0 138 1 1.1 0.9 0 0 0 0;
 3092 1 0 0 0 -262.2301127 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3093 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3094 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3095 1 0 0 0 0 1 1 0 345 1 1.1 0.9 0 0 0 0;
 3096 1 1.751 0.214 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3097 1 4.689 0.666 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3098 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3099 1 4.689 1.29 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3100 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3101 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3102 1 0 0 0 -214.0217579 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3103 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3104 1 4.689 0.894 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3105 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3106 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3107 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3108 1 0 0 0 -8.67398007 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3109 1 1.414 0.501 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3110 1 2.82 0.705 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3111 1 3.403 0.715 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3112 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3113 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3114 1 3.403 0.501 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3115 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3116 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3117 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3118 1 3.403 1.044 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3119 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3120 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3121 1 9.441 2.352 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3122 1 0 0 0 -32.15978877 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3123 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3124 1 10.747 3.496 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3125 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3126 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3127 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3128 1 9.441 1.021 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3129 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3130 1 9.24 5.869 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3131 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3132 1 9.24 2.096 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3133 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3134 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3135 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3136 1 9.533 2.553 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3137 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3138 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3139 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3140 1 4.597 0.902 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3141 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3142 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3143 1 4.597 1.695 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3144 1 4.597 2.986 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3145 1 0.737 0.109 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3146 1 13.794 4.771 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3147 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3148 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3149 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3150 1 13.794 2.687 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3151 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3152 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3153 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3154 1 13.794 2.352 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3155 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3156 1 13.794 11.651 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3157 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3158 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3159 1 1.864 0.034 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3160 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3161 1 2.084 0.343 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3162 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3163 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3164 1 2.151 0.419 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3165 1 2.277 0.393 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3166 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3167 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3168 1 10.036 0.301 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3169 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3170 1 0 0 0 -79.47369302 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3171 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3172 1 9.6 3.992 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3173 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3174 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3175 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3176 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3177 1 9.859 0.946 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3178 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3179 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3180 1 2.62 0.451 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3181 1 2.391 0.542 0 -6.668861289 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3182 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3183 1 2.428 0.443 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3184 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3185 1 6.653 1.656 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3186 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3187 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3188 1 8.169 2.5 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3189 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3190 1 6.653 1.702 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3191 1 3.115 1.192 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3192 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3193 1 3.288 0.911 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3194 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3195 1 3.469 0.518 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3196 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3197 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3198 1 7.92 2.328 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3199 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3200 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3201 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3202 1 8.004 2.117 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3203 1 7.253 3.07 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3204 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3205 1 2.623 0.253 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3206 1 1.864 0.487 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3207 1 4.917 1.08 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3208 1 0.869 0.042 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3209 1 3.981 0.742 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3210 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3211 1 3.981 0.633 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3212 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3213 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3214 1 1.767 0.243 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3215 1 1.988 0.232 0 -12.99446529 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3216 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3217 1 2.715 0.129 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3218 1 4.487 1.16 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3219 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3220 1 2.87 0.309 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3221 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3222 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3223 1 2.87 0.758 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3224 1 4.451 1.323 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3225 1 5.238 0.228 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3226 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3227 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3228 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3229 1 7.419 0.611 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3230 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3231 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3232 1 3.582 1.013 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3233 1 5.671 1.564 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3234 1 1.426 0.533 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3235 1 3.798 0.601 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3236 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3237 1 2.561 1.808 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3238 1 3.126 0.747 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3239 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3240 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3241 1 3.514 0.754 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3242 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3243 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3244 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3245 1 4.305 0.674 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3246 1 3.695 0.662 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3247 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3248 1 2.378 0.489 0 -16.92231779 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3249 1 1.993 0.975 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3250 1 1.527 0.211 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3251 1 0.805 0.224 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3252 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3253 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3254 1 9.709 2.105 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3255 1 9.03 3.617 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3256 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3257 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3258 1 9.03 1.272 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3259 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3260 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3261 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3262 1 8.535 0.666 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3263 1 8.535 1.51 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3264 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3265 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3266 1 8.535 0.548 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3267 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3268 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3269 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3270 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3271 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3272 1 8.535 2.648 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3273 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3274 1 1.647 0.373 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3275 1 0 0 0 -0.0001516277612 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3276 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3277 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3278 1 1.596 0.262 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3279 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3280 1 3.159 1.529 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3281 1 2.414 0.402 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3282 1 1.787 1.006 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3283 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3284 1 1.392 0.261 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3285 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3286 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3287 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3288 1 2.589 0.169 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3289 1 6.774 1.182 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3290 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3291 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3292 1 6.764 3.197 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3293 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3294 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3295 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3296 1 6.891 2.096 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3297 1 4.225 2.066 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3298 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3299 1 4.225 2.429 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3300 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3301 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3302 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3303 1 5.971 1.754 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3304 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3305 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3306 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3307 1 2.128 0.853 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3308 1 2.128 0.726 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3309 1 4.234 1.215 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3310 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3311 1 1.602 0.413 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3312 1 14.726 5.12 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3313 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3314 1 14.726 2.724 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3315 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3316 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3317 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3318 1 14.726 2.918 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3319 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3320 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3321 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3322 1 12.783 2.431 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3323 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3324 1 0.395 0.256 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3325 1 5.153 1.737 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3326 1 4.868 1.252 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3327 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3328 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3329 1 5.608 1.223 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3330 1 10.234 2.002 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3331 1 5.122 0.449 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3332 1 0 0 0 -3.844466837 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3333 1 3.256 0.614 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3334 1 1.754 0.919 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3335 1 1.754 0.354 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3336 1 5.069 0.396 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3337 1 6.005 1.529 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3338 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3339 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3340 1 8.133 2.256 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3341 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3342 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3343 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3344 1 7.211 2.286 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3345 1 0 0 0 10.28635775 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3346 1 17.062 3.264 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3347 1 0 0 0 -59.43846717 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3348 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3349 1 17.062 0.953 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3350 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3351 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3352 1 0.498 0.084 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3353 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3354 1 17.062 5.145 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3355 1 17.56 1.906 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3356 1 0 0 0 -4.282166524 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3357 1 1.694 0.562 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3358 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3359 1 3.813 0.757 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3360 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3361 1 2.476 0.783 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3362 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3363 1 4.95 2.19 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3364 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3365 1 6.459 1.136 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3366 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3367 1 5.638 0.851 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3368 1 4.099 0.354 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3369 1 2.657 1.08 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3370 1 2.657 1.139 0 -8.040348548 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3371 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3372 1 2.016 0.413 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3373 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3374 1 1.849 0.232 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3375 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3376 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3377 1 10.146 4.175 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3378 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3379 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3380 1 10.146 2.184 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3381 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3382 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3383 1 10.146 3.298 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3384 1 11.597 2.766 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3385 1 7.599 1.796 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3386 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3387 1 6.971 0.719 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3388 1 6.971 2.259 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3389 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3390 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3391 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3392 1 17.307 2.109 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3393 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3394 1 17.307 3.483 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3395 1 17.307 3.905 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3396 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3397 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3398 1 17.307 4.259 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3399 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3400 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3401 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3402 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3403 1 1.376 0.198 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3404 1 1.867 1.018 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3405 1 1.831 0.798 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3406 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3407 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3408 1 10.821 2.834 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3409 1 2.016 0.32 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3410 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3411 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3412 1 10.821 1.915 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3413 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3414 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3415 1 10.821 0.354 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3416 1 11.436 0.566 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3417 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3418 1 2.978 0.576 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3419 1 18.311 3.623 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3420 1 20.448 2.307 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3421 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3422 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3423 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3424 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3425 1 18.219 3.269 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3426 1 18.219 5.454 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3427 1 9.063 2.281 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3428 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3429 1 8.34 1.813 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3430 1 8.34 2.825 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3431 1 3.88 0.94 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3432 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3433 1 3.88 0.366 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3434 1 3.88 0.86 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3435 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3436 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3437 1 19.248 4.634 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3438 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3439 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3440 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3441 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3442 1 22.234 1.694 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3443 1 0 0 0 -285.8959953 2 1 0 765 1 1.1 0.9 0 0 0 0;
 3444 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3445 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3446 1 20.741 8.371 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3447 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 3448 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 3449 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3450 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3451 1 19.248 5.377 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3452 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3453 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3454 1 2.297 0.659 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3455 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3456 1 2.297 1.005 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3457 1 4.435 1.057 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3458 1 3.441 0.271 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3459 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3460 1 10.112 2.294 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3461 1 10.112 2.294 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3462 1 0 0 0 -38.95906255 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3463 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3464 1 13.115 7.051 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3465 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3466 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3467 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3468 1 10.112 1.172 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3469 1 2.34 1.09 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3470 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3471 1 5.591 1.884 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3472 1 20.515 1.877 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3473 1 20.644 6.468 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3474 1 20.779 1.392 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3475 1 0 0 0 21.02586151 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3476 1 20.515 5.163 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3477 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3478 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3479 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3480 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3481 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3482 1 20.515 5.494 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3483 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3484 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3485 1 5.288 2.353 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3486 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3487 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3488 1 1.645 0.152 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3489 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3490 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3491 1 7.81 1.788 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3492 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3493 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3494 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3495 1 6.891 1.594 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3496 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3497 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3498 1 6.891 1.805 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3499 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3500 1 3.053 0.742 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3501 1 2.525 0.329 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3502 1 2.568 1.427 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3503 1 2.568 0.701 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3504 1 5.564 1.362 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3505 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3506 1 5.564 3.185 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3507 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3508 1 5.593 3.536 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3509 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3510 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3511 1 5.972 1.518 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3512 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3513 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3514 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3515 1 2.99 0.6 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3516 1 2.128 0.701 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3517 1 22.749 7.693 0 12.8753043 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3518 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3519 1 22.749 2.318 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3520 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3521 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3522 1 22.749 9.519 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3523 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3524 1 22.749 1.214 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3525 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3526 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3527 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3528 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3529 1 12.219 2.594 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3530 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3531 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3532 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3533 1 12.219 1.851 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3534 1 12.684 5.987 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3535 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3536 1 12.323 2.973 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3537 1 12.617 0.557 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3538 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3539 1 11.574 0.379 0 27.84859716 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3540 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3541 1 11.574 2.166 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3542 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3543 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3544 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3545 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3546 1 12.617 2.8 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3547 1 4.664 1.307 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3548 1 12.44 1.78 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3549 1 6.383 1.091 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3550 1 6.383 2.638 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3551 1 6.968 2.213 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3552 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3553 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3554 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3555 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3556 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3557 1 16.534 4.238 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3558 1 16.431 3.677 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3559 1 16.534 3.324 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3560 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3561 1 16.431 2.972 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3562 1 5.777 2.044 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3563 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3564 1 7.935 3.946 0 11.07001722 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3565 1 14.418 1.512 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3566 1 14.418 4.13 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3567 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3568 1 14.418 5.423 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3569 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3570 1 14.418 4.384 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3571 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3572 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3573 1 2.525 0.084 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3574 1 2.525 0.583 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3575 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3576 1 14.338 4.984 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3577 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3578 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3579 1 13.869 0.954 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3580 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3581 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3582 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3583 1 27.728 8.275 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3584 1 1.746 0.515 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3585 1 2.884 0.616 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3586 1 20.643 2.666 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3587 1 28.54 4.458 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3588 1 20.643 4.9 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3589 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3590 1 20.643 5.919 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3591 1 3.218 0.448 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3592 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3593 1 6.436 1.047 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3594 1 17.618 4.215 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3595 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3596 1 18.818 7.72 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3597 1 18.818 3.522 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3598 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3599 1 18.818 2.99 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3600 1 3.104 0.742 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3601 1 3.104 1.392 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3602 1 7.957 1.766 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3603 1 11.233 3.226 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3604 1 0 0 0 6.64803761 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3605 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3606 1 7.957 0.9 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3607 1 6.156 0.591 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3608 1 4.664 1.349 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3609 1 4.664 0.514 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3610 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3611 1 2.819 0.19 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3612 1 4.99 2.244 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3613 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3614 1 7.897 3.634 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3615 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3616 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3617 1 7.897 1.698 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3618 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3619 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3620 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3621 1 9.561 2.12 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3622 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3623 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3624 1 9.561 0.591 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3625 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3626 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3627 1 9.561 1.622 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3628 1 2.796 1.309 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3629 1 3.683 0.592 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3630 1 2.796 0.524 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3631 1 6.639 1.418 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3632 1 6.639 2.051 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3633 1 0 0 0 0.001215162505 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3634 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3635 1 6.639 4.418 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3636 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3637 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3638 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3639 1 3.784 1.03 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3640 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3641 1 3.778 1.037 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3642 1 0 0 0 58.6665519 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3643 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3644 1 19.595 6.816 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3645 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3646 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3647 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3648 1 19.595 3.936 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3649 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3650 1 19.595 5.439 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3651 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3652 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3653 1 22.171 5.76 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3654 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3655 1 2.703 0.853 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3656 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3657 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3658 1 2.703 0.355 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3659 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3660 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3661 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3662 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3663 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3664 1 17.222 2.935 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3665 1 17.222 2.8 0 -4.463425135 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3666 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3667 1 17.222 3.433 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3668 1 21.009 2.759 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3669 1 1.51 0.725 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3670 1 1.51 0.211 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3671 1 1.51 0.371 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3672 1 7.731 2.204 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3673 1 9.023 1.47 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3674 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3675 1 0 0 0 -17.83942525 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3676 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3677 1 9.023 0.863 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3678 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3679 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3680 1 9.093 2.458 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3681 1 0 0 0 9.120413778 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3682 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3683 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3684 1 20.14 2.294 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3685 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3686 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3687 1 20.14 1.368 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3688 1 18.783 1.155 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3689 1 18.783 2.123 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3690 1 20.314 7.283 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3691 1 21.698 9.662 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3692 1 21.698 6.377 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3693 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3694 1 21.698 7.103 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3695 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3696 1 20.314 4.737 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3697 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3698 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3699 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3700 1 14.333 7.348 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3701 1 15.212 11.591 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3702 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3703 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3704 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3705 1 14.333 2.475 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3706 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3707 1 14.333 2.441 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3708 1 4.145 0.736 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3709 1 4.619 2.84 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3710 1 4.145 1.023 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3711 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3712 1 22.568 4.324 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3713 1 22.568 4.384 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3714 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3715 1 22.568 2.432 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3716 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3717 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3718 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3719 1 22.568 4.595 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3720 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3721 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3722 1 7.943 0.846 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3723 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3724 1 12.423 3.591 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3725 1 2.953 0.794 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3726 1 7.943 2.046 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3727 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3728 1 2.576 1.419 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3729 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3730 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3731 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3732 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3733 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3734 1 14.017 5.845 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3735 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3736 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3737 1 14.017 4.529 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3738 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3739 1 14.017 0.042 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3740 1 14.017 4.782 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3741 1 12.691 2.996 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3742 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3743 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3744 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3745 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3746 1 8.262 3.315 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3747 1 0 0 0 3.672047054 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3748 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3749 1 9.359 4.053 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3750 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3751 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3752 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3753 1 8.262 3.98 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3754 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3755 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3756 1 19.604 4.595 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3757 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3758 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3759 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3760 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3761 1 19.604 10.051 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3762 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3763 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3764 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3765 1 19.604 3.328 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3766 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3767 1 0 0 0 19.18639129 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3768 1 19.604 7.179 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3769 1 19.604 8.337 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3770 1 5.33 0.874 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3771 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3772 1 3.505 0.414 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3773 1 3.505 0.515 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3774 1 20.364 7.196 0 51.54959785 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3775 1 20.364 3.919 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3776 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3777 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3778 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3779 1 23.058 11.056 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3780 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3781 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3782 1 20.364 2.314 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3783 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3784 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3785 1 7.101 0.843 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3786 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3787 1 8.096 2.202 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3788 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3789 1 7.101 0.666 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3790 1 11.553 3.748 0 23.60939462 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3791 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3792 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3793 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3794 1 12.34 2.492 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3795 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3796 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3797 1 12.34 3.226 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3798 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3799 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3800 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3801 1 12.34 3.885 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3802 1 21.313 1.147 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3803 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3804 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3805 1 21.313 7.405 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3806 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3807 1 21.313 5.077 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3808 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3809 1 21.313 10.534 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3810 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3811 1 27.146 2.694 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3812 1 27.146 6.428 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3813 1 27.146 4.975 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3814 1 27.146 5.296 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3815 1 0 0 0 6.908104133 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3816 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3817 1 27.146 4.08 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3818 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3819 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3820 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3821 1 11.892 2.737 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3822 1 12.433 1.919 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3823 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3824 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3825 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3826 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3827 1 11.892 4.333 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3828 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3829 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3830 1 11.892 2.365 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3831 1 25.558 6.183 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3832 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3833 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3834 1 25.558 11.917 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3835 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3836 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3837 1 25.558 3.767 0 -29.33742723 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3838 1 25.558 2.576 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3839 1 25.558 2.356 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3840 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3841 1 4.462 0.489 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3842 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3843 1 7.973 0.684 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3844 1 6.663 1.325 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3845 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3846 1 0.472 0.059 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3847 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3848 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3849 1 20.583 3.778 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3850 1 18.522 4.128 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3851 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3852 1 18.522 6.705 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3853 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3854 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3855 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3856 1 17.283 7.792 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3857 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3858 1 3.176 0.713 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3859 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3860 1 14.713 2.863 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3861 1 14.595 1.529 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3862 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3863 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3864 1 14.595 4.713 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3865 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3866 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3867 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3868 1 14.595 1.909 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3869 1 2.889 0.296 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3870 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3871 1 2.889 1.115 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3872 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3873 1 2.351 0.579 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3874 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3875 1 13.283 4.178 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3876 1 13.283 7.651 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3877 1 13.283 1.47 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3878 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3879 1 13.283 1.625 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3880 1 5.347 0.945 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3881 1 5.347 2.007 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3882 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3883 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3884 1 5.347 1.139 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3885 1 3.407 1.451 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3886 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3887 1 3.407 1.78 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3888 1 3.728 0.653 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3889 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3890 1 23.599 6.318 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3891 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3892 1 23.599 1.453 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3893 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3894 1 0 0 0 123.7139817 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3895 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3896 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3897 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3898 1 23.599 8.987 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3899 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3900 1 23.599 5.009 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3901 1 23.599 10.541 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3902 1 24.781 9.907 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3903 1 14.679 2.086 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3904 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3905 1 14.679 3.75 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3906 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3907 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3908 1 12.619 1.377 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3909 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3910 1 12.619 2.281 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3911 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3912 1 12.619 2.745 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3913 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3914 1 12.619 0.389 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3915 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3916 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3917 1 0 0 0 -0.001054225296 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3918 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3919 1 22.493 3.542 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3920 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3921 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3922 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3923 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3924 1 22.493 8.923 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3925 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3926 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3927 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3928 1 22.493 2.134 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3929 1 3.407 0.38 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3930 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3931 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3932 1 22.493 12.178 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3933 1 25.33 4.003 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3934 1 15.769 1.689 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3935 1 15.769 2.432 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3936 1 0 0 0 17.15131748 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3937 1 15.769 1.292 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3938 1 3.801 1.799 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3939 1 2.243 0.337 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3940 1 2.243 0.54 0 9.67980891 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3941 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3942 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3943 1 2.243 0.498 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3944 1 3.944 0.516 0 -3.618750953 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3945 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3946 1 4.823 3.531 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3947 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3948 1 3.551 0.363 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3949 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3950 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3951 1 3.551 0.742 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3952 1 0 0 0 -0.1198400529 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3953 1 3.551 1.577 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3954 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3955 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3956 1 18.936 4.122 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3957 1 18.936 3.826 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3958 1 33.616 12.027 0 23.40231143 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3959 1 31.183 9.339 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3960 1 18.936 5.144 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3961 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3962 1 10.617 1.884 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3963 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3964 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3965 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3966 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3967 1 14.418 2.872 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3968 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3969 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3970 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3971 1 3.049 1.478 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3972 1 2.931 0.878 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3973 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3974 1 2.931 0.355 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3975 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3976 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3977 1 12.255 1.377 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3978 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3979 1 12.255 2.458 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3980 1 12.255 0.574 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3981 1 24.519 3.235 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3982 1 13.902 4.696 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3983 1 13.902 5.684 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3984 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3985 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3986 1 28.32 11.005 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3987 1 4.592 0.432 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3988 1 0.995 0.143 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3989 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3990 1 0.995 0.101 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3991 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3992 1 15.735 3.623 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3993 1 23.582 3.903 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3994 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3995 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 3996 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3997 1 15.735 1.875 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3998 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 3999 1 20.93 6.217 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4000 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4001 1 7.855 1.157 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4002 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4003 1 9.151 2.665 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4004 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4005 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4006 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4007 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4008 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4009 1 10.374 1.231 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4010 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4011 1 9.807 2.167 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4012 1 7.357 1.351 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4013 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4014 1 7.357 1.883 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4015 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4016 1 12.12 3.75 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4017 1 12.12 4.003 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4018 1 12.12 3.167 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4019 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4020 1 12.12 2.77 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4021 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4022 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4023 1 2.204 0.828 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4024 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4025 1 6.469 1.223 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4026 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4027 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4028 1 6.469 1.139 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4029 1 6.503 1.999 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4030 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4031 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4032 1 11.63 2.559 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4033 1 9.941 2.551 0 11.80065628 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4034 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4035 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4036 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4037 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4038 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4039 1 12.137 3.486 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4040 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4041 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4042 1 1.633 0.615 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4043 1 5.194 1.149 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4044 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4045 1 16.631 7.213 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4046 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4047 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4048 1 40.381 24.088 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4049 1 15.561 1.848 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4050 1 45.685 3.86 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4051 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4052 1 19.621 4.122 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4053 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4054 1 31.842 5.868 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4055 1 0 0 0 48.67120212 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4056 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4057 1 19.621 2.686 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4058 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4059 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4060 1 27.366 16.549 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4061 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4062 1 17.408 3.454 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4063 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4064 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4065 1 7.846 1.96 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4066 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4067 1 25.71 8.944 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4068 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4069 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4070 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4071 1 9.578 1.63 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4072 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4073 1 12.179 1.757 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4074 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4075 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4076 1 9.578 4.316 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4077 1 14.342 3.167 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4078 1 14.342 4.097 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4079 1 14.342 5.203 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4080 1 14.342 3.716 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4081 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4082 1 13.472 1.056 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4083 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4084 1 11.495 3.48 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4085 1 14.908 4.792 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4086 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4087 1 11.495 5.059 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4088 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4089 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4090 1 10.197 3.472 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4091 1 9.758 1.881 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4092 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4093 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4094 1 9.758 4.057 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4095 1 0.447 0.118 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4096 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4097 1 27.94 8.756 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4098 1 19.646 4.738 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4099 1 22.239 3.276 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4100 1 19.646 5.566 0 113.099692 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4101 1 11.947 5.643 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4102 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4103 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4104 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4105 1 12.07 2.686 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4106 1 12.07 2.686 0 50.87457378 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4107 1 29.925 6.208 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4108 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4109 1 23.193 7.163 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4110 1 15.837 1.005 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4111 1 15.47 1.493 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4112 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4113 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4114 1 15.47 3.003 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4115 1 17.729 13.269 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4116 1 27.29 2.491 0 2.036924477 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4117 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4118 1 17.729 3.117 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4119 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4120 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4121 1 33.354 6.25 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4122 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4123 1 15.625 3.446 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4124 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4125 1 0 0 0 396.2074507 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4126 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4127 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4128 1 15.625 2.965 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4129 1 9.578 1.309 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4130 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4131 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4132 1 15.625 3.691 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4133 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4134 1 15.034 3.615 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4135 1 10.541 6.006 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4136 1 8.303 3.032 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4137 1 8.303 3.623 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4138 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4139 1 14.806 4.274 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4140 1 14.806 3.049 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4141 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4142 1 14.806 5.059 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4143 1 14.806 3.742 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4144 1 19.3 7.644 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4145 1 19.3 6.081 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4146 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4147 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4148 1 19.3 5.541 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4149 1 27.155 9.511 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4150 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4151 1 19.3 5.186 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4152 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4153 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4154 1 8.193 3.454 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4155 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4156 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4157 1 8.193 0.971 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4158 1 12.381 6.933 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4159 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4160 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4161 1 12.45 0.721 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4162 1 12.381 2.252 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4163 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4164 1 12.381 2.353 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4165 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4166 1 0 0 0 72.3180474 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4167 1 25.339 11.411 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4168 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4169 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4170 1 14.109 0.751 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4171 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4172 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4173 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4174 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4175 1 14.109 5.008 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4176 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4177 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4178 1 14.443 4.096 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4179 1 7.661 2.483 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4180 1 7.661 2.137 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4181 1 8.506 1.69 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4182 1 7.172 1.653 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4183 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4184 1 7.906 3.286 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4185 1 7.906 0.963 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4186 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4187 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4188 1 7.906 0.633 0 82.67872669 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4189 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4190 1 16.485 5.85 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4191 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4192 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4193 1 16.876 3.826 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4194 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4195 1 16.876 4.316 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4196 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4197 1 17.577 8.1 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4198 1 9.89 4.156 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4199 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4200 1 18.092 5.857 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4201 1 22.796 2.973 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4202 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4203 1 20.82 5.397 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4204 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4205 1 20.82 9.933 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4206 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4207 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4208 1 20.82 3.674 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4209 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4210 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4211 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4212 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4213 1 20.82 10.245 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4214 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4215 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4216 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4217 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4218 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4219 1 13.185 4.308 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4220 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4221 1 13.185 4.342 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4222 1 9.89 0.895 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4223 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4224 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4225 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4226 1 13.185 6.098 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4227 1 13.185 3.336 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4228 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4229 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4230 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4231 1 18.675 1.166 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4232 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4233 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4234 1 28.565 10.87 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4235 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4236 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4237 1 25.592 13.285 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4238 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4239 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4240 1 0 0 0 133.4642542 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4241 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4242 1 18.675 2.906 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4243 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4244 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4245 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4246 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4247 1 20.144 25.153 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4248 1 20.144 5.676 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4249 1 19.678 3.985 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4250 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4251 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4252 1 20.144 5.321 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4253 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4254 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4255 1 19.95 1.884 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4256 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4257 1 27.856 7.222 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4258 1 19.95 3.894 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4259 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4260 1 19.95 3.353 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4261 1 1.518 0.084 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4262 1 0 0 0 -8.319671254 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4263 1 2.801 0.843 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4264 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4265 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4266 1 2.437 0.649 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4267 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4268 1 0.704 0.227 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4269 1 0 0 0 -2.479835638 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4270 1 2.965 0.633 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4271 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4272 1 1.976 0.49 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4273 1 2.965 1.461 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4274 1 2.965 0.304 0 -13.78225603 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4275 1 24.3 5.009 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4276 1 6.917 2.145 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4277 1 0 0 0 76.45787269 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4278 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4279 1 6.917 1.681 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4280 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4281 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4282 1 18.599 2.585 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4283 1 18.599 9.916 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4284 1 18.599 6.571 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4285 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4286 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4287 1 18.599 3.066 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4288 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4289 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4290 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4291 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4292 1 2.123 0.408 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4293 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4294 1 5.811 1.164 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4295 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4296 1 20.719 4.502 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4297 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4298 1 20.719 5.304 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4299 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4300 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4301 1 20.719 3.97 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4302 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4303 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4304 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4305 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4306 1 20.719 8.548 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4307 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4308 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4309 1 3.952 1.901 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4310 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4311 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4312 1 2.27 0.637 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4313 1 2.622 0.769 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4314 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4315 1 2.27 0.066 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4316 1 10.76 2.973 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4317 1 10.511 5.239 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4318 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4319 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4320 1 10.76 1.52 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4321 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4322 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4323 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4324 1 10.76 1.799 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4325 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4326 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4327 1 1.19 0.393 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4328 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4329 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4330 1 5.245 1.655 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4331 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4332 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4333 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4334 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4335 1 5.245 0.574 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4336 1 5.245 1.402 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4337 1 6.647 0.279 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4338 1 1.976 0.904 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4339 1 6.647 0.507 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4340 1 6.647 1.757 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4341 1 2.517 0.498 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4342 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4343 1 2.517 0.465 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4344 1 2.517 0.718 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4345 1 6.411 2.737 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4346 1 1.628 0.253 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4347 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4348 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4349 1 10.237 1.968 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4350 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4351 1 8.792 3.049 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4352 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4353 1 8.792 5.431 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4354 1 8.792 2.145 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4355 1 11.369 4.554 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4356 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4357 1 11.546 5.195 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4358 1 0 0 0 -44.17545846 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4359 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4360 1 11.369 2.26 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4361 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4362 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4363 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4364 1 11.369 3.703 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4365 1 1.611 0.608 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4366 1 3.286 0.574 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4367 1 1.577 0.135 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4368 1 2.467 0.838 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4369 1 1.457 0.307 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4370 1 4.727 0.781 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4371 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4372 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4373 1 4.401 0.975 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4374 1 3.953 0.805 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4375 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4376 1 1.723 0.532 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4377 1 3.353 2.002 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4378 1 0.937 0.063 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4379 1 14.937 5.086 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4380 1 0.143 0.034 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4381 1 14.937 5.904 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4382 1 15.35 12.111 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4383 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4384 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4385 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4386 1 16.919 3.416 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4387 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4388 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4389 1 2.733 0.417 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4390 1 0 0 0 -42.34982788 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4391 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4392 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4393 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4394 1 4.41 1.418 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4395 1 1.898 0.531 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4396 1 1.898 0.523 0 -38.61405474 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4397 1 1.898 0.472 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4398 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4399 1 9.263 2.066 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4400 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4401 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4402 1 9.303 5.094 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4403 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4404 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4405 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4406 1 9.303 5.204 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4407 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4408 1 9.303 1.636 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4409 1 7.324 2.567 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4410 1 3.662 1.134 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4411 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4412 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4413 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4414 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4415 1 6.939 2.308 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4416 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4417 1 6.939 2.3 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4418 1 0 0 0 -82.21575505 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4419 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4420 1 6.939 2.599 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4421 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4422 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4423 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4424 1 3.888 1.248 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4425 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4426 1 1.94 0.422 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4427 1 2.424 1.135 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4428 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4429 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4430 1 3.796 1.387 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4431 1 1.881 0.666 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4432 1 2.196 0.842 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4433 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4434 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4435 1 1.56 0.278 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4436 1 1.56 0.498 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4437 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4438 1 1.56 0.396 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4439 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4440 1 2.69 0.548 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4441 1 2.715 0.128 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4442 1 2.69 1.113 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4443 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4444 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4445 1 20.537 11.707 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4446 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4447 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4448 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4449 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4450 1 20.537 10.855 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4451 1 20.537 3.306 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4452 1 20.537 1.662 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4453 1 4.563 1.737 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4454 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4455 1 4.563 1.392 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4456 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4457 1 4.563 1.012 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4458 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4459 1 15.707 2.31 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4460 1 16.978 5.179 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4461 1 0 0 0 -1.162635241 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4462 1 15.707 5.602 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4463 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4464 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4465 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4466 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4467 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4468 1 16.978 4.479 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4469 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4470 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4471 1 23.885 1.957 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4472 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4473 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4474 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4475 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4476 1 23.885 5.819 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4477 1 23.885 3.121 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4478 1 23.885 5.533 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4479 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4480 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4481 1 23.885 11.032 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4482 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4483 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4484 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4485 1 9.825 1.021 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4486 1 9.647 2.383 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4487 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4488 1 9.647 3.486 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4489 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4490 1 9.647 3.024 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4491 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4492 1 2.489 0.454 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4493 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4494 1 8.08 3.82 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4495 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4496 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4497 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4498 1 16.076 3.078 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4499 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4500 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4501 1 1.736 0.323 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4502 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4503 1 1.13 0.118 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4504 1 1.358 0.169 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4505 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4506 1 1.358 0.59 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4507 1 1.358 0.506 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4508 1 1.103 0.221 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4509 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4510 1 0.315 0.079 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4511 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4512 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4513 1 2.715 0.519 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4514 1 0.945 0.128 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4515 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4516 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4517 1 8.692 2.879 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4518 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4519 1 8.801 1.935 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4520 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4521 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4522 1 8.723 3.683 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4523 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4524 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4525 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4526 1 8.692 0.749 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4527 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4528 1 1.027 0.382 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4529 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4530 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4531 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4532 1 1.867 0.559 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4533 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4534 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4535 1 0.827 0.181 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4536 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4537 1 3.441 0.346 0 -11.81553712 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4538 1 0 0 0 -109.0120328 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4539 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4540 1 6.874 2.106 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4541 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4542 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4543 1 1.768 0.347 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4544 1 1.976 0.511 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4545 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4546 1 0.764 0.074 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4547 1 1.479 0.6 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4548 1 1.343 0.191 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4549 1 2.9 0.226 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4550 1 2.9 0.827 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4551 1 2.9 1.019 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4552 1 0.69 0.197 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4553 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4554 1 0.278 0.076 0 0.5615004321 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4555 1 0.988 0.433 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4556 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4557 1 2.647 0.549 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4558 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4559 1 2.428 0.719 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4560 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4561 1 2.647 0.888 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4562 1 0.499 0.034 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4563 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4564 1 1.378 0.442 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4565 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4566 1 1.378 0.243 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4567 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4568 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4569 1 1.378 0.503 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4570 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4571 1 0.765 0.172 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4572 1 1.529 0.218 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4573 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4574 1 0.904 0.222 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4575 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4576 1 5.408 2.691 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4577 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4578 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4579 1 5.408 2.221 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4580 1 5.408 1.602 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4581 1 13.245 4.197 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4582 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4583 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4584 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4585 1 12.149 2.612 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4586 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4587 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4588 1 13.245 6.636 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4589 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4590 1 12.149 1.941 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4591 1 2.077 0.751 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4592 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4593 1 2.351 0.981 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4594 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4595 1 3.707 0.334 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4596 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4597 1 1.669 0.104 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4598 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4599 1 1.669 0.327 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4600 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4601 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4602 1 1.669 0.104 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4603 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4604 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4605 1 0.723 0.049 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4606 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4607 1 0.465 0.025 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4608 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4609 1 0 0 0 -5.027023167 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4610 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4611 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4612 1 1.654 0.702 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4613 1 1.654 0.148 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4614 1 1.654 0.273 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4615 1 0.534 0.041 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4616 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4617 1 3.063 0.31 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4618 1 0 0 0 -83.84795457 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4619 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4620 1 5.855 0.374 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4621 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4622 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4623 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4624 1 4.031 1.771 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4625 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4626 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4627 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4628 1 10.888 5.145 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4629 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4630 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4631 1 10.888 3.39 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4632 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4633 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4634 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4635 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4636 1 10.888 7.59 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4637 1 10.888 1.535 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4638 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4639 1 0.734 0.202 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4640 1 0.329 0.093 0 -9.657790926 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4641 1 2.301 0.355 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4642 1 2.631 0.531 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4643 1 0.333 0.08 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4644 1 1.797 0.423 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4645 1 0.794 0.152 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4646 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4647 1 0.651 0.254 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4648 1 7.452 3.387 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4649 1 7.912 0.39 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4650 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4651 1 7.452 1.534 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4652 1 20.887 5.817 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4653 1 20.887 13.789 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4654 1 20.887 6.292 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4655 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4656 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4657 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4658 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4659 1 20.887 6.165 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4660 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4661 1 0.727 0.367 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4662 1 1.454 0.679 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4663 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4664 1 8.602 2.148 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4665 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4666 1 8.602 2.208 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4667 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4668 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4669 1 8.602 1.954 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4670 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4671 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4672 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4673 1 9.169 4.001 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4674 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4675 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4676 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4677 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4678 1 0.643 0.152 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4679 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4680 1 1.455 0.296 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4681 1 0.609 0.144 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4682 1 1.125 0.322 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4683 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4684 1 1.641 0.355 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4685 1 3.882 1.195 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4686 1 1.776 0.296 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4687 1 0.726 0.11 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4688 1 8.382 3.747 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4689 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4690 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4691 1 8.382 0.897 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4692 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4693 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4694 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4695 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4696 1 8.382 0.347 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4697 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4698 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4699 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4700 1 1.446 0.431 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4701 1 2.25 0.17 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4702 1 1.675 0.677 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4703 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4704 1 3.34 0.869 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4705 1 1.864 0.479 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4706 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4707 1 0.936 0.202 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4708 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4709 1 0.927 0.334 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4710 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4711 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4712 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4713 1 3.148 1.013 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4714 1 3.064 0.945 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4715 1 3.427 0.557 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4716 1 1.444 0.287 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4717 1 2.108 0.194 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4718 1 0 0 0 -133.783478 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4719 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4720 1 2.108 1.636 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4721 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4722 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4723 1 2.108 0.624 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4724 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4725 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4726 1 1.528 0.582 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4727 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4728 1 1.823 0.481 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4729 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4730 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4731 1 1.401 0.255 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4732 1 9.725 2.296 0 -16.07873004 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4733 1 9.725 3.427 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4734 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4735 1 9.725 2.144 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4736 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4737 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4738 1 9.725 4.322 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4739 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4740 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4741 1 1.586 1.198 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4742 1 2.556 0.262 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4743 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4744 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 4745 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4746 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4747 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4748 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4749 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4750 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4751 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4752 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4753 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4754 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4755 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4756 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4757 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4758 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4759 2 0 0 0 0 2 1 0 20 1 1.1 0.9 0 0 0 0;
 4760 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4761 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4762 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4763 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 4764 2 0 0 0 0 2 1 0 20 1 1.1 0.9 0 0 0 0;
 4765 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4766 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4767 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4768 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4769 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4770 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4771 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4772 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4773 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4774 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4775 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4776 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4777 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4778 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4779 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 4780 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 4781 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4782 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4783 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4784 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4785 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4786 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4787 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4788 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4789 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4790 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4791 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4792 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 4793 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4794 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4795 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4796 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4797 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4798 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4799 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4800 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4801 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4802 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 4803 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4804 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4805 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4806 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4807 1 0 0 0 -62.18324874 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4808 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4809 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4810 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4811 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4812 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4813 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4814 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4815 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4816 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4817 2 0 0 0 0 2 1 0 20 1 1.1 0.9 0 0 0 0;
 4818 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4819 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4820 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4821 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4822 1 0 0 0 -405.8694168 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4823 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4824 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4825 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 4826 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4827 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4828 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4829 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4830 1 0 0 0 -161.9623359 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4831 2 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4832 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4833 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4834 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4835 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4836 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4837 1 0 0 0 -264.6645608 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4838 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4839 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4840 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4841 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4842 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4843 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 4844 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4845 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4846 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4847 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4848 1 0 0 0 -94.13256988 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4849 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4850 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4851 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4852 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4853 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4854 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4855 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4856 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4857 2 0 0 0 0 2 1 0 24 1 1.1 0.9 0 0 0 0;
 4858 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4859 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4860 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4861 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4862 1 0 0 0 -11.32792497 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4863 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4864 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4865 2 0 0 0 0 2 1 0 24 1 1.1 0.9 0 0 0 0;
 4866 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 4867 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4868 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4869 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4870 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4871 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4872 1 0 0 0 -23.26760294 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4873 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4874 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 4875 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4876 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4877 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4878 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4879 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4880 2 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4881 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4882 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4883 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4884 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4885 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4886 1 0 0 0 -80.65103936 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4887 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4888 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4889 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4890 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4891 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4892 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4893 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4894 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4895 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4896 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4897 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4898 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4899 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4900 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4901 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4902 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4903 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4904 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4905 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4906 1 0 0 0 12.83378013 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4907 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4908 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4909 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4910 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4911 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4912 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4913 1 0 0 0 -54.33411549 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4914 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4915 2 0 0 0 0 2 1 0 20 1 1.1 0.9 0 0 0 0;
 4916 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4917 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4918 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4919 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4920 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4921 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4922 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4923 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 4924 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4925 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4926 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4927 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4928 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4929 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4930 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4931 2 0 0 0 0 2 1 0 22 1 1.1 0.9 0 0 0 0;
 4932 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4933 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4934 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4935 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4936 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4937 1 0 0 0 -523.5388705 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4938 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4939 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4940 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4941 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 4942 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4943 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4944 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 4945 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4946 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4947 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4948 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4949 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4950 2 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4951 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4952 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4953 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4954 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4955 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4956 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4957 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4958 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4959 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4960 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4961 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4962 1 0 0 0 -120.6123558 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4963 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4964 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4965 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4966 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4967 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4968 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4969 1 0 0 0 -106.3560374 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4970 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4971 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4972 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4973 2 0 0 0 0 2 1 0 24 1 1.1 0.9 0 0 0 0;
 4974 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4975 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4976 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4977 2 0 0 0 0 2 1 0 22 1 1.1 0.9 0 0 0 0;
 4978 2 0 0 0 0 2 1 0 24 1 1.1 0.9 0 0 0 0;
 4979 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4980 2 0 0 0 0 2 1 0 22 1 1.1 0.9 0 0 0 0;
 4981 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4982 2 0 0 0 0 2 1 0 24 1 1.1 0.9 0 0 0 0;
 4983 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4984 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4985 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4986 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 4987 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4988 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4989 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4990 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4991 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 4992 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4993 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4994 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4995 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 4996 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4997 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4998 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 4999 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5000 1 0 0 0 -140.0781401 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5001 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5002 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5003 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5004 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5005 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5006 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5007 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5008 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5009 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5010 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5011 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5012 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5013 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5014 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5015 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5016 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5017 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5018 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5019 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5020 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5021 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5022 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5023 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5024 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5025 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5026 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5027 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5028 2 0 0 0 0 2 1 0 22 1 1.1 0.9 0 0 0 0;
 5029 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5030 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5031 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5032 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5033 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5034 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5035 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5036 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5037 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5038 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5039 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5040 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5041 1 0 0 0 -0.0009434043159 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5042 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5043 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5044 2 0 0 0 0 2 1 0 13.2 1 1.1 0.9 0 0 0 0;
 5045 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5046 2 0 0 0 0 2 1 0 20 1 1.1 0.9 0 0 0 0;
 5047 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 5048 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5049 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 5050 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5051 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5052 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5053 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5054 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5055 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5056 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5057 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5058 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5059 2 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5060 2 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5061 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5062 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5063 1 0 0 0 -431.3663233 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5064 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5065 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5066 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5067 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5068 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5069 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5070 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5071 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5072 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5073 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5074 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5075 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5076 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5077 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5078 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5079 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5080 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5081 1 0 0 0 -411.9885645 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5082 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5083 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5084 2 0 0 0 0 2 1 0 22 1 1.1 0.9 0 0 0 0;
 5085 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5086 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5087 2 0 0 0 0 2 1 0 20 1 1.1 0.9 0 0 0 0;
 5088 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5089 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5090 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5091 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5092 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5093 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 5094 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5095 2 0 0 0 0 2 1 0 22 1 1.1 0.9 0 0 0 0;
 5096 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5097 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5098 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5099 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5100 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5101 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5102 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5103 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5104 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5105 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5106 1 0 0 0 -94.44981651 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5107 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5108 2 0 0 0 0 2 1 0 22 1 1.1 0.9 0 0 0 0;
 5109 2 0 0 0 0 2 1 0 20 1 1.1 0.9 0 0 0 0;
 5110 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5111 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5112 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5113 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5114 2 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5115 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5116 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5117 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5118 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5119 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5120 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5121 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5122 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5123 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5124 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5125 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5126 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5127 2 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5128 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5129 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5130 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5131 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5132 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5133 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5134 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5135 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5136 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5137 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5138 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5139 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5140 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5141 2 0 0 0 0 2 1 0 22 1 1.1 0.9 0 0 0 0;
 5142 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5143 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5144 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5145 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5146 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5147 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5148 2 0 0 0 0 2 1 0 24 1 1.1 0.9 0 0 0 0;
 5149 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5150 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5151 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5152 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5153 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5154 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5155 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5156 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5157 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5158 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 5159 2 0 0 0 0 2 1 0 24 1 1.1 0.9 0 0 0 0;
 5160 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 5161 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5162 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5163 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5164 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5165 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5166 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5167 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5168 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5169 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5170 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5171 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5172 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5173 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5174 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5175 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5176 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5177 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5178 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5179 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5180 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5181 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5182 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5183 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5184 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5185 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5186 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5187 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5188 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5189 2 0 0 0 0 2 1 0 20 1 1.1 0.9 0 0 0 0;
 5190 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5191 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5192 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5193 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5194 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5195 1 0 0 0 -464.9795325 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5196 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5197 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5198 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 5199 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5200 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 5201 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5202 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5203 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5204 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5205 2 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5206 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5207 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5208 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5209 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5210 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5211 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5212 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5213 2 0 0 0 0 2 1 0 13.2 1 1.1 0.9 0 0 0 0;
 5214 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5215 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5216 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5217 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5218 1 0 0 0 -174.608857 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5219 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5220 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5221 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 5222 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 5223 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5224 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5225 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5226 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5227 1 0 0 0 -124.2843645 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5228 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5229 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5230 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5231 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5232 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5233 2 0 0 0 0 2 1 0 22 1 1.1 0.9 0 0 0 0;
 5234 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5235 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5236 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5237 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5238 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5239 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5240 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5241 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5242 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5243 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5244 2 0 0 0 0 2 1 0 18 1 1.1 0.9 0 0 0 0;
 5245 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5246 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5247 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5248 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5249 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5250 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5251 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5252 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5253 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5254 2 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5255 2 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5256 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5257 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5258 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5259 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5260 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5261 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5262 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5263 2 0 0 0 0 2 1 0 20 1 1.1 0.9 0 0 0 0;
 5264 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5265 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5266 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5267 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5268 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5269 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5270 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5271 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5272 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5273 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5274 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5275 1 0 0 0 -221.0675452 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5276 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5277 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5278 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5279 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5280 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5281 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5282 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5283 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5284 2 0 0 0 0 2 1 0 24 1 1.1 0.9 0 0 0 0;
 5285 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5286 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5287 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5288 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5289 2 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5290 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5291 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5292 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5293 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5294 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5295 1 0 0 0 -327.8486843 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5296 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5297 1 0 0 0 0 2 1 0 138 1 1.1 0.9 0 0 0 0;
 5298 2 0 0 0 0 2 1 0 13.8 1 1.1 0.9 0 0 0 0;
 5299 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5300 1 0 0 0 0 2 1 0 345 1 1.1 0.9 0 0 0 0;
 5301 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5302 1 0 0 0 0 2 1 0 765 1 1.1 0.9 0 0 0 0;
 5303 1 1.273 0.208 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5304 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5305 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5306 1 1.273 0.469 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5307 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5308 1 1.273 0.268 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5309 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5310 1 0.64 0.357 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5311 1 0.774 0.186 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5312 1 1.556 0.247 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5313 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5314 1 1.154 0.074 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5315 1 1.154 0.231 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5316 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5317 1 1.154 0.127 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5318 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5319 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5320 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5321 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5322 1 8.688 1.496 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5323 1 8.032 2.323 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5324 1 8.36 3.841 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5325 1 8.032 2.673 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5326 1 6.097 2.293 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5327 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5328 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5329 1 8.189 1.995 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5330 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5331 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5332 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5333 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5334 1 6.611 2.49 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5335 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5336 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5337 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5338 1 2.084 0.283 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5339 1 2.017 0.767 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5340 1 8.092 1.921 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5341 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5342 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5343 1 8.092 3.365 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5344 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5345 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5346 1 8.889 1.295 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5347 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5348 1 8.092 2.271 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5349 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5350 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5351 1 0.858 0.252 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5352 1 1.716 0.466 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5353 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5354 1 0.543 0.112 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5355 1 6.767 0.953 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5356 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5357 1 6.767 1.675 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5358 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5359 1 6.767 3.261 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5360 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5361 1 6.767 1.377 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5362 1 8.168 1.065 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5363 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5364 1 0 0 0 -120.6348251 3 1 0 765 1 1.1 0.9 0 0 0 0;
 5365 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5366 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5367 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 5368 1 8.168 3.803 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5369 1 0.34 0.089 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5370 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5371 1 8.168 0.903 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5372 1 8.168 1.731 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5373 1 5.836 1.727 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5374 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5375 1 5.836 1.586 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5376 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5377 1 5.836 1.608 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5378 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5379 1 5.836 1.69 0 1.589926456 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5380 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5381 1 1.162 0.254 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5382 1 0.797 0.082 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5383 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5384 1 1.22 0.201 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5385 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5386 1 0.607 0.074 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5387 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5388 1 1.117 0.357 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5389 1 0.722 0.201 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5390 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5391 1 0.722 0.231 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5392 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5393 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5394 1 0.789 0.365 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5395 1 1.258 0.253 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5396 1 0.551 0.238 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5397 1 0.722 0.136 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5398 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5399 1 1.772 0.551 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5400 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5401 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5402 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5403 1 0.68 0.34 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5404 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5405 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5406 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5407 1 1.251 0.231 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5408 1 0.737 0.089 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5409 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5410 1 0.737 0.127 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5411 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5412 1 0.774 0.112 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5413 1 1.72 0.231 0 -1.106156908 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5414 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5415 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5416 1 1.31 0.283 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5417 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5418 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5419 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5420 1 2.516 0.536 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5421 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5422 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5423 1 1.102 0.603 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5424 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5425 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5426 1 1.801 0.551 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5427 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5428 1 1.898 0.856 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5429 1 1.191 0.09 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5430 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5431 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5432 1 6.611 1.184 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5433 1 6.775 1.496 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5434 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5435 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5436 1 6.611 3.015 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5437 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5438 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5439 1 1.176 0.424 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5440 1 1.027 0.253 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5441 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5442 1 1.563 0.32 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5443 1 3.12 0.824 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5444 1 0.64 0.246 0 -4.290376682 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5445 1 0.782 0.305 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5446 1 0.782 0.097 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5447 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5448 1 0.782 0.141 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5449 1 0.648 0.194 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5450 1 1.913 0.61 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5451 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5452 1 0.99 0.119 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5453 1 1.37 0.149 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5454 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5455 1 1.37 0.651 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5456 1 1.496 0.424 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5457 1 1.347 0.573 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5458 1 0.871 0.134 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5459 1 1.791 0.74 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5460 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5461 1 0.938 0.164 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5462 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5463 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5464 1 0.938 0.261 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5465 1 0.06 0.022 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5466 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5467 1 1.057 0.402 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5468 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5469 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5470 1 0.395 0.164 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5471 1 1.117 0.037 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5472 1 1.846 0.7 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5473 1 5.926 1.221 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5474 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5475 1 5.926 1.578 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5476 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5477 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5478 1 6.285 1.95 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5479 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5480 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5481 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5482 1 0.451 0.096 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5483 1 2.858 0.884 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5484 1 5.39 0.856 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5485 1 10.653 1.236 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5486 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5487 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5488 1 10.653 1.794 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5489 1 0 0 0 -104.9816807 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5490 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5491 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5492 1 10.653 2.211 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5493 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5494 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5495 1 11.368 2.553 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5496 1 0 0 0 -6.469603055 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5497 1 1.05 0.462 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5498 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5499 1 1.228 0.409 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5500 1 1.228 0.417 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5501 1 1.496 0.32 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5502 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5503 1 1.154 0.297 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5504 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5505 1 1.124 0.409 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5506 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5507 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5508 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5509 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5510 1 1.184 0.275 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5511 1 0.67 0.149 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5512 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5513 1 0.67 0.141 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5514 1 0.991 0.096 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5515 1 1.221 0.4 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5516 1 0.991 0.163 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5517 1 5.516 0.626 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5518 1 4.839 0.447 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5519 1 4.839 2.151 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5520 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5521 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5522 1 0.789 0.179 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5523 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5524 1 0.789 0.082 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5525 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5526 1 0.789 0.402 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5527 1 0.436 0.196 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5528 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5529 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5530 1 1.339 0.584 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5531 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5532 1 1.206 0.417 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5533 1 1.065 0.185 0 -21.12685507 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5534 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5535 1 5.025 1.541 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5536 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5537 1 5.025 3.439 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5538 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5539 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5540 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5541 1 5.025 2.39 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5542 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5543 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5544 1 1.846 0.886 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5545 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5546 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5547 1 2.501 0.677 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5548 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5549 1 1.846 0.462 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5550 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5551 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5552 1 1.139 0.298 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5553 1 1.407 0.298 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5554 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5555 1 1.176 0.156 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5556 1 0.185 0.022 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5557 1 0.481 0.081 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5558 1 0.737 0.261 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5559 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5560 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5561 1 0.514 0.223 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5562 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5563 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5564 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5565 1 0.514 0.357 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5566 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5567 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5568 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5569 1 1.191 0.328 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5570 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5571 1 1.958 0.119 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5572 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5573 1 0.932 0.185 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5574 1 0 0 0 4.777248347 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5575 1 5.047 1.251 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5576 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5577 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5578 1 5.152 1.362 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5579 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5580 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5581 1 5.01 1.243 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5582 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5583 1 3.968 0.156 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5584 1 2.584 0.657 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5585 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5586 1 1.92 0.492 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5587 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5588 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5589 1 0.447 0.097 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5590 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5591 1 0.447 0.067 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5592 1 4.454 1.413 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5593 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5594 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5595 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5596 1 9.426 2.871 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5597 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5598 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5599 1 0.536 0.186 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5600 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5601 1 1.675 0.35 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5602 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5603 1 1.883 0.223 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5604 1 1.675 0.707 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5605 1 5.219 1.682 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5606 1 5.219 0.782 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5607 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5608 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5609 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5610 1 5.219 1.355 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5611 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5612 1 5.219 1.474 0 -0.0004153770575 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5613 1 0.514 0.082 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5614 1 0.581 0.194 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5615 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5616 1 0.811 0.156 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5617 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5618 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5619 1 1.526 0.811 0 31.23970933 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5620 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5621 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5622 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5623 1 3.052 0.596 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5624 1 0.96 0.089 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5625 1 2.457 0.268 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5626 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5627 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5628 1 3.745 1.234 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5629 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5630 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5631 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5632 1 2.457 1.407 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5633 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5634 1 1.295 0.596 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5635 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5636 1 1.295 0.566 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5637 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5638 1 0.797 0.342 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5639 1 0.91 0.164 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5640 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5641 1 0.451 0.126 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5642 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5643 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5644 1 3.071 0.975 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5645 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5646 1 3.167 1.31 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5647 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5648 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5649 1 3.426 1.221 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5650 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5651 1 11.345 1.653 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5652 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5653 1 11.345 1.697 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5654 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5655 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5656 1 11.345 4.161 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5657 1 12.06 2.122 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5658 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5659 1 5.285 2.442 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5660 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5661 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5662 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5663 1 5.285 1.72 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5664 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5665 1 5.285 2.189 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5666 1 0 0 0 -3.597019724e-05 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5667 1 5.285 1.012 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5668 1 9.633 2.084 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5669 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5670 1 9.633 1.459 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5671 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5672 1 9.633 2.606 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5673 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5674 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5675 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5676 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5677 1 9.633 2.524 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5678 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5679 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5680 1 1.591 0.163 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5681 1 3.678 0.845 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5682 1 3.678 1.629 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5683 1 3.678 1.465 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5684 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5685 1 3.181 1.324 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5686 1 0 0 0 -65.12291764 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5687 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5688 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5689 1 3.181 0.348 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5690 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5691 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5692 1 5.386 1.287 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5693 1 2.027 0.222 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5694 1 2.027 0.4 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5695 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5696 1 2.027 0.207 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5697 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5698 1 11.152 2.315 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5699 1 11.152 2.39 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5700 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5701 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5702 1 11.152 6.566 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5703 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5704 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5705 1 11.152 0.856 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5706 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5707 1 1.028 0.57 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5708 1 2.68 1.005 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5709 1 2.68 0.261 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5710 1 0 0 0 -16.17007598 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5711 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5712 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5713 1 2.702 1.302 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5714 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5715 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5716 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5717 1 7.653 1.504 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5718 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5719 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5720 1 7.653 1.891 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5721 1 7.653 1.489 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5722 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5723 1 7.653 2.695 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5724 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5725 1 5.39 2.293 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5726 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5727 1 5.39 0.432 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5728 1 5.39 1.534 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5729 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5730 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5731 1 5.39 1.846 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5732 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5733 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5734 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5735 1 3.953 1.459 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5736 1 3.953 0.573 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5737 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5738 1 4.63 1.154 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5739 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5740 1 5.189 1.459 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5741 1 5.189 1.027 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5742 1 5.189 1.228 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5743 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5744 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5745 1 5.189 0.685 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5746 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5747 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5748 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5749 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5750 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5751 1 0.826 0.194 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5752 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5753 1 14.896 6.06 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5754 1 14.805 4.558 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5755 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5756 1 14.896 7.169 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5757 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5758 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5759 1 14.896 3.38 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5760 1 1.824 0.923 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5761 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5762 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5763 1 0.677 0.268 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5764 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5765 1 0.677 0.156 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5766 1 1.824 0.744 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5767 1 1.824 0.767 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5768 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5769 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5770 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5771 1 1.481 0.38 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5772 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5773 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5774 1 2.71 0.886 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5775 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5776 1 1.481 0.283 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5777 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5778 1 1.102 0.111 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5779 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5780 1 0.99 0.41 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5781 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5782 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5783 1 1.757 0.67 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5784 1 1.757 0.35 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5785 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5786 1 1.757 1.057 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5787 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5788 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5789 1 2.092 0.514 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5790 1 2.092 0.878 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5791 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5792 1 2.598 0.38 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5793 1 0.707 0.179 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5794 1 0.93 0.216 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5795 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5796 1 0 0 0 -17.64527611 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5797 1 0.99 0.106 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5798 1 0.395 0.052 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5799 1 0.395 0.164 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5800 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5801 1 1.995 0.38 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5802 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5803 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5804 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5805 1 1.675 0.812 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5806 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5807 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5808 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5809 1 1.742 0.566 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5810 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5811 1 0.439 0.097 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5812 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5813 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5814 1 1.161 0.238 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5815 1 1.161 0.253 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5816 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5817 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5818 1 0.923 0.278 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5819 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5820 1 1.712 0.648 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5821 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5822 1 3.447 0.268 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5823 1 3.447 0.677 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5824 1 3.447 2.524 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5825 1 1.805 0.207 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5826 1 0.548 0.104 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5827 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5828 1 1.102 0.187 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5829 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5830 1 1.065 0.111 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5831 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5832 1 2.01 0.543 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5833 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5834 1 4.028 0.388 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5835 1 12.946 0.938 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5836 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5837 1 13.11 2.844 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5838 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5839 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5840 1 12.946 1.652 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5841 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5842 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5843 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5844 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5845 1 12.901 3.951 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5846 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5847 1 12.231 1.132 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5848 1 12.231 3.335 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5849 1 0 0 0 -0.0001703665911 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5850 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5851 1 12.231 0.841 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5852 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5853 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5854 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5855 1 12.626 3.149 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5856 1 12.641 6.06 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5857 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5858 1 13.802 0.953 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5859 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5860 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5861 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5862 1 12.641 4.057 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5863 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5864 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5865 1 12.641 5.144 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5866 1 10.705 1.4 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5867 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5868 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5869 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5870 1 10.705 2.449 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5871 1 10.705 8.382 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5872 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5873 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5874 1 10.705 4.154 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5875 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5876 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5877 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5878 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5879 1 0.931 0.037 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5880 1 0.931 0.134 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5881 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5882 1 1.437 0.268 0 3.519968403 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5883 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5884 1 2.122 0.402 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5885 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5886 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5887 1 1.437 0.283 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5888 1 12.603 7.057 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5889 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5890 1 12.603 6.782 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5891 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5892 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5893 1 12.603 3.7 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5894 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5895 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5896 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5897 1 12.603 2.702 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5898 1 12.603 2.174 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5899 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5900 1 1.69 0.633 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5901 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5902 1 1.697 0.411 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5903 1 1.69 0.402 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5904 1 1.25 0.358 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5905 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5906 1 1.816 0.134 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5907 1 4.787 3.424 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5908 1 4.787 1.467 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5909 1 0 0 0 -38.75002183 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5910 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5911 1 9.618 1.578 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5912 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5913 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5914 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5915 1 5.204 0.893 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5916 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5917 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5918 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5919 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5920 1 4.831 0.476 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5921 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5922 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5923 1 1.407 0.454 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5924 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5925 1 1.407 0.112 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5926 1 1.407 0.462 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5927 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5928 1 3.536 1.601 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5929 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5930 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5931 1 3.536 0.64 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5932 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5933 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5934 1 5.554 1.511 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5935 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5936 1 7.34 0.707 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5937 1 7.34 0.752 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5938 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5939 1 7.34 1.452 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5940 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5941 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5942 1 7.34 0.566 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5943 1 0.156 0.074 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5944 1 1.883 0.35 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5945 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5946 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5947 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5948 1 1.883 0.945 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5949 1 2.047 0.335 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5950 1 12.082 3.097 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5951 1 12.082 4.958 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5952 1 12.082 3.007 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5953 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5954 1 12.082 2.538 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5955 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5956 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5957 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5958 1 9.231 4.526 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5959 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5960 1 9.231 3.134 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5961 1 0.067 0.022 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5962 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5963 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5964 1 9.231 2.576 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5965 1 9.231 7.281 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5966 1 1.132 0.484 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5967 1 1.571 0.536 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5968 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5969 1 13.601 4.228 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5970 1 13.601 1.615 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5971 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5972 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5973 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5974 1 13.601 7.199 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5975 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5976 1 13.914 6.484 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5977 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5978 1 11.636 3.663 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5979 1 11.813 1.791 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5980 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5981 1 0 0 0 46.79299109 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5982 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5983 1 11.636 4.31 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5984 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5985 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5986 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 5987 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5988 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5989 1 11.813 1.92 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5990 1 0.886 0.32 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5991 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5992 1 0.886 0.104 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5993 1 5.539 0.194 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5994 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5995 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5996 1 5.472 1.266 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5997 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5998 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 5999 1 5.539 1.384 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6000 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6001 1 6.826 0.811 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6002 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6003 1 6.826 3.499 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6004 1 6.826 2.479 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6005 1 6.826 1.928 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6006 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6007 1 1.742 0.365 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6008 1 8.881 1.936 0 -40.72470524 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6009 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6010 1 8.881 3.022 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6011 1 9.298 2.665 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6012 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6013 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6014 1 8.881 1.154 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6015 1 0.633 0.164 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6016 1 1.02 0.302 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6017 1 6.335 1.504 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6018 1 6.335 1.228 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6019 1 6.432 3.197 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6020 1 14.05 5.88 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6021 1 13.839 9.998 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6022 1 14.05 1.663 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6023 1 14.05 4.172 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6024 1 12.221 4.58 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6025 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6026 1 12.221 2.948 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6027 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6028 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6029 1 12.221 4.436 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6030 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6031 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6032 1 12.221 4.232 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6033 1 8.673 0.826 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6034 1 8.673 0.357 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6035 1 8.673 0.663 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6036 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6037 1 8.805 0.884 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6038 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6039 1 12.492 0.365 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6040 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6041 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6042 1 12.682 1.572 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6043 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6044 1 12.682 5.17 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6045 1 12.682 2.373 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6046 1 1.042 0.476 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6047 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6048 1 6.734 0.144 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6049 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6050 1 6.734 1.383 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6051 1 6.734 3.137 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6052 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6053 1 6.734 1.927 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6054 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6055 1 5.827 2.071 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6056 1 5.532 0.998 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6057 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6058 1 5.532 1.595 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6059 1 5.404 0.794 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6060 1 4.429 1.213 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6061 1 0 0 0 63.8187264 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6062 1 4.497 0.718 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6063 1 4.497 1.171 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6064 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6065 1 10.489 2.263 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6066 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6067 1 10.489 2.457 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6068 1 10.489 4.861 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6069 1 10.489 1.787 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6070 1 14.406 5.056 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6071 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6072 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6073 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6074 1 14.406 2.986 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6075 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6076 1 14.406 1.602 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6077 1 14.406 2.577 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6078 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6079 1 1.199 0.432 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6080 1 0.655 0.208 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6081 1 0.655 0.261 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6082 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6083 1 0.655 0.134 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6084 1 3.447 0.937 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6085 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6086 1 3.447 0.899 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6087 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6088 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6089 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6090 1 2.706 0.612 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6091 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6092 1 2.706 0.28 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6093 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6094 1 2.706 1.497 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6095 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6096 1 8.744 2.063 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6097 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6098 1 5.298 3.96 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6099 1 5.298 0.416 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6100 1 5.631 1.746 0 17.92888893 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6101 1 5.253 0.453 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6102 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6103 1 6.001 1.701 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6104 1 5.253 0.93 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6105 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6106 1 6.137 1.376 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6107 1 6.137 1.073 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6108 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6109 1 6.137 0.287 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6110 1 15.01 1.473 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6111 1 8.397 0.922 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6112 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6113 1 8.397 2.842 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6114 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6115 1 8.397 2.441 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6116 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6117 1 12.501 4.512 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6118 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6119 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6120 1 12.501 0.665 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6121 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6122 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6123 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6124 1 12.501 3.416 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6125 1 12.501 1.028 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6126 1 16.446 6.22 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6127 1 0 0 0 -102.3451873 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6128 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6129 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6130 1 16.446 7.581 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6131 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6132 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6133 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6134 1 16.446 11.103 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6135 1 16.446 4.255 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6136 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6137 1 16.446 1.323 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6138 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6139 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6140 1 11.73 4.414 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6141 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6142 1 11.73 3.341 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6143 1 11.73 1.716 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6144 1 11.73 3.787 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6145 1 12.456 2.759 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6146 1 20.127 4.573 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6147 1 20.127 1.202 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6148 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6149 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6150 1 20.127 5.57 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6151 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6152 1 20.127 9.07 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6153 1 20.127 5.094 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6154 1 10.279 3.499 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6155 1 10.279 2.645 0 35.27977882 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6156 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6157 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6158 1 10.279 2.237 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6159 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6160 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6161 1 10.279 0.582 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6162 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6163 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6164 1 1.117 0.311 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6165 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6166 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6167 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6168 1 1.117 0.636 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6169 1 1.117 0.444 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6170 1 5.827 1.383 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6171 1 5.827 2.23 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6172 1 5.827 0.06 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6173 1 0.514 0.171 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6174 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6175 1 13.68 6.855 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6176 1 13.68 1.935 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6177 1 13.68 3.28 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6178 1 13.68 1.942 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6179 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6180 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6181 1 10.899 0.462 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6182 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6183 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6184 1 10.266 1.087 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6185 1 0.633 0.037 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6186 1 10.266 3.335 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6187 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6188 1 10.266 3.64 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6189 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6190 1 10.574 3.431 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6191 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6192 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6193 1 18.207 7.104 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6194 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6195 1 10.574 3.401 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6196 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6197 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6198 1 10.574 0.884 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6199 1 2.129 0.685 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6200 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6201 1 2.129 0.141 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6202 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6203 1 3.223 2.04 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6204 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6205 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6206 1 15.743 0.514 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6207 1 15.743 2.88 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6208 1 15.743 3.983 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6209 1 15.743 2.146 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6210 1 15.743 3.099 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6211 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6212 1 11.413 2.933 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6213 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6214 1 11.413 1.3 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6215 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6216 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6217 1 11.413 5.381 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6218 1 0 0 0 17.74492545 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6219 1 16.665 2.23 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6220 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6221 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6222 1 10.445 2.063 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6223 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6224 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6225 1 10.868 2.97 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6226 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6227 1 10.445 2.207 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6228 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6229 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6230 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6231 1 10.445 1.383 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6232 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6233 1 12.456 1.232 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6234 1 12.456 3.182 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6235 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6236 1 12.456 3.386 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6237 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6238 1 7.634 0.499 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6239 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6240 1 7.634 1.542 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6241 1 7.634 1.406 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6242 1 14.111 1.799 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6243 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6244 1 14.111 7.596 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6245 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6246 1 14.111 9.75 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6247 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6248 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6249 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6250 1 14.111 3.809 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6251 1 20.413 2.085 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6252 1 0.774 0.283 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6253 1 1.318 0.326 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6254 1 0.774 0.186 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6255 1 12.259 3.598 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6256 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6257 1 12.259 0.733 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6258 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6259 1 12.259 8.934 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6260 1 12.259 0.582 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6261 1 12.075 1.779 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6262 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6263 1 0.64 0.097 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6264 1 1.467 0.856 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6265 1 10.816 1.096 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6266 1 10.816 1.67 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6267 1 10.816 3.802 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6268 1 10.816 3.099 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6269 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6270 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6271 1 6.613 2.343 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6272 1 1.742 0.692 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6273 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6274 1 2.546 0.141 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6275 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6276 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6277 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6278 1 1.042 0.134 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6279 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6280 1 0.834 0.104 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6281 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6282 1 16.167 3.333 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6283 1 0 0 0 17.68987282 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6284 1 16.167 2.139 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6285 1 16.167 2.154 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6286 1 16.167 3.522 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6287 1 16.167 2.26 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6288 1 8.851 3.318 0 29.15331035 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6289 1 6.893 1.428 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6290 1 6.893 0.28 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6291 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6292 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6293 1 7.316 1.927 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6294 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6295 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6296 1 8.42 1.859 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6297 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6298 1 8.42 4.558 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6299 1 8.42 2.479 0 2.825937495 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6300 1 8.42 1.633 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6301 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6302 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6303 1 16.87 5.23 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6304 1 17.293 5.993 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6305 1 16.87 2.789 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6306 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6307 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6308 1 16.87 5.291 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6309 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6310 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6311 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6312 1 16.87 5.684 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6313 1 12.693 1.772 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6314 1 12.693 3.03 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6315 1 12.693 1.079 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6316 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6317 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6318 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6319 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6320 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6321 1 12.693 4.392 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6322 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6323 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6324 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6325 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6326 1 12.693 3.224 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6327 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6328 1 0.745 0.335 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6329 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6330 1 0.737 0.387 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6331 1 0.811 0.214 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6332 1 13.544 2.789 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6333 1 13.34 1.087 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6334 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6335 1 13.544 1.67 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6336 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6337 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6338 1 13.34 5.471 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6339 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6340 1 1.131 0.177 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6341 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6342 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6343 1 1.109 0.104 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6344 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6345 1 1.191 0.387 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6346 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6347 1 0.752 0.179 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6348 1 13.802 5.717 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6349 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6350 1 13.802 5.97 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6351 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6352 1 13.802 4.02 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6353 1 14.013 3.492 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6354 1 14.413 4.928 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6355 1 0 0 0 127.2068825 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6356 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6357 1 14.413 3.703 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6358 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6359 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6360 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6361 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6362 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6363 1 14.413 5.245 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6364 1 14.413 12.168 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6365 1 14.413 5.419 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6366 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6367 1 11.383 0.886 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6368 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6369 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6370 1 11.383 1.787 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6371 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6372 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6373 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6374 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6375 1 11.383 0.7 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6376 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6377 1 11.383 0.543 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6378 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6379 1 1.957 0.401 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6380 1 14.792 2.598 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6381 1 15.018 3.295 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6382 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6383 1 15.018 3.62 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6384 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6385 1 15.018 2.744 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6386 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6387 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6388 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6389 1 0.961 0.171 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6390 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6391 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6392 1 0.983 0.328 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6393 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6394 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6395 1 1.995 0.529 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6396 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6397 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6398 1 0.931 0.283 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6399 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6400 1 9.954 1.202 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6401 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6402 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6403 1 9.954 0.748 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6404 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6405 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6406 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6407 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6408 1 9.954 2.434 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6409 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6410 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6411 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6412 1 9.954 0.907 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6413 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6414 1 13.672 3.65 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6415 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6416 1 0 0 0 -22.01034676 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6417 1 13.672 4.399 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6418 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6419 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6420 1 13.672 3.779 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6421 1 17.187 8.858 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6422 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6423 1 9.983 0.945 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6424 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6425 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6426 1 9.983 2.516 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6427 1 9.983 4.37 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6428 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6429 1 9.983 3.931 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6430 1 14.882 8.397 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6431 1 7.817 0.499 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6432 1 9.946 3.097 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6433 1 7.817 0.387 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6434 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6435 1 10.571 2.918 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6436 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6437 1 10.571 1.816 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6438 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6439 1 10.732 3.106 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6440 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6441 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6442 1 10.732 3.091 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6443 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6444 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6445 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6446 1 3.061 0.794 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6447 1 3.061 0.763 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6448 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6449 1 3.061 1.209 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6450 1 5.166 1.357 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6451 1 4.37 0.439 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6452 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6453 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6454 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6455 1 4.37 0.462 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6456 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6457 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6458 1 5.472 0.975 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6459 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6460 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6461 1 3.514 1.391 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6462 1 7.191 1.772 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6463 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6464 1 7.191 1.02 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6465 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6466 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6467 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6468 1 7.301 2.615 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6469 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6470 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6471 1 7.191 1.251 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6472 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6473 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6474 1 1.065 0.246 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6475 1 5.646 1.111 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6476 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6477 1 5.561 2.405 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6478 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6479 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6480 1 5.561 1.444 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6481 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6482 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6483 1 2.806 0.127 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6484 1 2.806 0.804 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6485 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6486 1 3.872 2.687 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6487 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6488 1 0.789 0.022 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6489 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6490 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6491 1 19.636 6.878 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6492 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6493 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6494 1 19.636 6.341 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6495 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6496 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6497 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6498 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6499 1 19.636 5.578 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6500 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6501 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6502 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6503 1 19.341 4.824 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6504 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6505 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6506 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6507 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6508 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6509 1 19.341 4.162 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6510 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6511 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6512 1 7.4 1.347 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6513 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6514 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6515 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6516 1 6.611 0.908 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6517 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6518 1 6.611 2.911 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6519 1 6.611 1.675 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6520 1 0.432 0.201 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6521 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6522 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6523 1 1.02 0.34 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6524 1 1.02 0.265 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6525 1 1.02 0.378 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6526 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6527 1 2.047 0.179 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6528 1 5.866 1.504 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6529 1 5.866 1.921 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6530 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6531 1 5.866 1.675 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6532 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6533 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6534 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6535 1 5.866 1.668 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6536 1 2.804 0.574 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6537 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6538 1 2.804 0.846 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6539 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6540 1 2.804 1.035 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6541 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6542 1 9.328 0.953 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6543 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6544 1 9.328 1.005 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6545 1 10.392 1.05 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6546 1 0.566 0.089 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6547 1 9.328 0.558 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6548 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6549 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6550 1 0.744 0.216 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6551 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6552 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6553 1 0.476 0.097 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6554 1 12.998 2.635 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6555 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6556 1 12.998 4.377 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6557 1 13.616 6.127 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6558 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6559 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6560 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6561 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6562 1 12.998 5.248 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6563 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6564 1 1.697 1.065 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6565 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6566 1 1.474 0.476 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6567 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6568 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6569 1 1.474 0.395 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6570 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6571 1 1.184 0.208 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6572 1 0.73 0.238 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6573 1 2.047 0.663 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6574 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6575 1 2.159 0.232 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6576 1 0.634 0.317 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6577 1 2.747 0.655 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6578 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6579 1 2.129 0.834 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6580 1 1.995 0.573 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6581 1 2.114 0.343 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6582 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6583 1 1.712 0.447 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6584 1 8.442 2.985 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6585 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6586 1 8.442 1.906 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6587 1 0.104 0.037 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6588 1 8.442 1.578 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6589 1 8.442 1.481 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6590 1 9.752 2.576 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6591 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6592 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6593 1 9.752 4.988 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6594 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6595 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6596 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6597 1 9.752 4.705 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6598 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6599 1 9.752 3.432 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6600 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6601 1 6.328 0.647 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6602 1 6.015 0.737 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6603 1 6.045 0.981 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6604 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6605 1 6.127 2.07 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6606 1 1.362 0.238 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6607 1 0 0 0 -22.80704677 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6608 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6609 1 0.621 0.118 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6610 1 5.33 0.894 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6611 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6612 1 2.911 0.893 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6613 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6614 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6615 1 4.452 0.558 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6616 1 4.854 1.139 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6617 1 4.511 0.707 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6618 1 1.697 0.529 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6619 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6620 1 1.697 0.402 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6621 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6622 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6623 1 1.697 0.566 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6624 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6625 1 1.069 0.491 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6626 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6627 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6628 1 1.496 0.164 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6629 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6630 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6631 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6632 1 1.496 0.856 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6633 1 2.062 0.573 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6634 1 1.161 0.149 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6635 1 0.864 0.182 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6636 1 1.043 0.365 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6637 1 2.166 0.96 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6638 1 2.166 0.246 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6639 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6640 1 2.717 1.094 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6641 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6642 1 2.717 0.804 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6643 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6644 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6645 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6646 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6647 1 2.814 0.794 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6648 1 0.7 0.141 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6649 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6650 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6651 1 14.464 1.748 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6652 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6653 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6654 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6655 1 12.306 2.509 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6656 1 12.306 4.057 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6657 1 12.306 2.114 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6658 1 1.444 0.692 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6659 1 1.444 0.127 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6660 1 1.444 0.357 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6661 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6662 1 1.273 0.261 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6663 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6664 1 7.893 0.417 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6665 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6666 1 0 0 0 -2.622392544 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6667 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6668 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6669 1 7.893 0.939 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6670 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6671 1 7.893 1.863 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6672 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6673 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6674 1 7.893 0.697 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6675 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6676 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6677 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6678 1 2.129 0.38 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6679 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6680 1 2.129 0.402 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6681 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6682 1 2.129 0.968 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6683 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6684 1 0.844 0.228 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6685 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6686 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6687 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6688 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6689 1 0.825 0.184 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6690 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6691 1 1.157 0.473 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6692 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6693 1 1.526 0.186 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6694 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6695 1 1.526 0.409 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6696 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6697 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6698 1 2.017 0.38 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6699 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6700 1 2.434 0.814 0 -18.13532996 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6701 1 0 0 0 -36.21454276 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6702 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6703 1 2.434 0.429 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6704 1 0.052 0.007 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6705 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6706 1 2.434 0.555 0 6.666214084 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6707 1 3.953 1.109 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6708 1 3.953 1.124 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6709 1 4.541 0.737 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6710 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6711 1 1.462 0.212 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6712 1 1.629 0.22 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6713 1 0.508 0.068 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6714 1 1.462 0.235 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6715 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6716 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6717 1 1.49 0.492 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6718 1 1.688 0.363 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6719 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6720 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6721 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6722 1 1.49 0.064 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6723 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6724 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6725 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6726 1 0.511 0.153 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6727 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6728 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6729 1 0.682 0.159 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6730 1 0.255 0.099 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6731 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6732 1 0.558 0.112 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6733 1 0.323 0.106 0 -0.0001086382765 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6734 1 0.416 0.23 0 -6.315323076 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6735 1 0 0 0 -14.81786019 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6736 1 0.626 0.326 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6737 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6738 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6739 1 0.722 0.057 0 1.179780935 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6740 1 0.709 0.377 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6741 1 0.781 0.216 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6742 1 0.182 0.015 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6743 1 0.372 0.085 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6744 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6745 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6746 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6747 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6748 1 6.832 1.644 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6749 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6750 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6751 1 6.669 1.331 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6752 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6753 1 6.475 2.716 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6754 1 6.638 2.491 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6755 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6756 1 3.022 0.052 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6757 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6758 1 4.171 1.237 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6759 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6760 1 0.621 0.235 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6761 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6762 1 0.598 0.083 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6763 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6764 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6765 1 0 0 0 -10.06538049 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6766 1 0.333 0.059 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6767 1 0.4 0.089 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6768 1 0.481 0.118 0 14.91884152 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6769 1 1.335 0.538 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6770 1 0 0 0 -4.730660217 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6771 1 0.348 0.124 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6772 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6773 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6774 1 0.844 0.205 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6775 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6776 1 1 0.28 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6777 1 0.454 0.091 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6778 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6779 1 0.844 0.019 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6780 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6781 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6782 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6783 1 0.754 0.46 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6784 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6785 1 1.892 0.378 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6786 1 0.835 0.307 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6787 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6788 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6789 1 2.762 1.149 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6790 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6791 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6792 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6793 1 1.892 0.614 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6794 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6795 1 9.983 2.099 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6796 1 0 0 0 -82.65532352 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6797 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6798 1 10.154 0.581 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6799 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6800 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6801 1 9.572 3.276 0 -8.306434414 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6802 1 9.998 3.692 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6803 1 0.678 0.165 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6804 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6805 1 0.029 0.007 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6806 1 0.678 0.307 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6807 1 0.678 0.157 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6808 1 0 0 0 -67.08002412 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6809 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6810 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6811 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 6812 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 6813 2 0 0 0 0 3 1 0 24 1 1.1 0.9 0 0 0 0;
 6814 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6815 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6816 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6817 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6818 2 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6819 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6820 1 0.618 0.136 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6821 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6822 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6823 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6824 1 0 0 0 -211.7750255 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6825 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6826 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6827 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 6828 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 6829 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 6830 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6831 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6832 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6833 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6834 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6835 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6836 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6837 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6838 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6839 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6840 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 6841 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 6842 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6843 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6844 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6845 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6846 2 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6847 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6848 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6849 1 0.155 0.081 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6850 1 0 0 0 -315.9355638 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6851 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6852 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6853 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6854 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 6855 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 6856 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6857 1 0.164 0.022 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6858 1 0.164 0.015 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6859 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6860 2 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6861 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6862 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6863 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6864 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6865 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6866 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6867 2 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6868 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6869 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6870 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6871 1 0.573 0.074 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6872 1 0 0 0 -1060.203539 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6873 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6874 2 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6875 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6876 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6877 1 0 0 0 1205.324664 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6878 1 0.558 0.287 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6879 1 0.156 0.015 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6880 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6881 1 0 0 0 -449.3090678 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6882 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6883 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6884 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 6885 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 6886 1 0.283 0.052 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6887 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6888 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6889 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6890 1 0 0 0 -270.2321651 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6891 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6892 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6893 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 6894 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 6895 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6896 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6897 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6898 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6899 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6900 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6901 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6902 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6903 2 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6904 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6905 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6906 1 0 0 0 -0.01570827965 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6907 1 0.333 0.106 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6908 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6909 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6910 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6911 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6912 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6913 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6914 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6915 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 6916 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6917 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6918 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6919 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6920 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6921 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6922 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6923 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6924 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6925 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6926 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6927 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6928 1 0 0 0 -48.39899993 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6929 2 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6930 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6931 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6932 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6933 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6934 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6935 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6936 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6937 2 0 0 0 0 3 1 0 24 1 1.1 0.9 0 0 0 0;
 6938 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6939 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6940 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6941 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6942 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6943 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 6944 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6945 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6946 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6947 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6948 1 0 0 0 -117.2163402 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6949 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6950 2 0 0 0 0 3 1 0 20 1 1.1 0.9 0 0 0 0;
 6951 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6952 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6953 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6954 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6955 1 0 0 0 229.4076086 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6956 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6957 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6958 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 6959 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 6960 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6961 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6962 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6963 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6964 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6965 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6966 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6967 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6968 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6969 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6970 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6971 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 6972 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 6973 2 0 0 0 0 3 1 0 24 1 1.1 0.9 0 0 0 0;
 6974 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 6975 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 6976 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 6977 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6978 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6979 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6980 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 6981 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6982 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6983 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6984 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6985 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6986 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6987 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 6988 2 0 0 0 0 3 1 0 20 1 1.1 0.9 0 0 0 0;
 6989 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6990 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6991 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6992 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 6993 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6994 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6995 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6996 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6997 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6998 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 6999 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7000 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7001 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7002 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7003 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7004 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7005 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7006 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7007 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7008 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7009 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7010 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7011 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7012 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7013 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7014 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7015 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7016 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7017 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7018 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7019 1 0 0 0 -0.001087017806 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7020 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7021 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7022 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7023 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7024 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7025 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7026 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7027 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7028 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7029 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7030 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7031 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7032 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 7033 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7034 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7035 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7036 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7037 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7038 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7039 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7040 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7041 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7042 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7043 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7044 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7045 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7046 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7047 2 0 0 0 0 3 1 0 22 1 1.1 0.9 0 0 0 0;
 7048 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7049 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7050 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7051 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7052 1 0 0 0 35.90190452 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7053 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7054 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7055 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 7056 2 0 0 0 0 3 1 0 13.2 1 1.1 0.9 0 0 0 0;
 7057 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7058 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7059 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7060 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7061 2 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7062 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7063 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7064 1 0 0 0 324.3772315 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7065 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7066 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7067 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7068 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7069 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7070 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7071 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7072 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7073 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7074 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7075 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7076 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7077 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7078 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7079 1 0 0 0 -50.43712864 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7080 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7081 2 0 0 0 0 3 1 0 24 1 1.1 0.9 0 0 0 0;
 7082 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7083 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7084 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7085 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7086 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7087 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7088 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7089 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7090 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7091 2 0 0 0 0 3 1 0 22 1 1.1 0.9 0 0 0 0;
 7092 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7093 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7094 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7095 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7096 1 0 0 0 -0.007783963465 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7097 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7098 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7099 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7100 2 0 0 0 0 3 1 0 20 1 1.1 0.9 0 0 0 0;
 7101 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7102 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7103 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7104 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7105 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7106 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7107 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7108 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7109 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7110 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7111 2 0 0 0 0 3 1 0 20 1 1.1 0.9 0 0 0 0;
 7112 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7113 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7114 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7115 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7116 2 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7117 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7118 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7119 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7120 1 0 0 0 -894.6368266 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7121 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7122 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7123 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7124 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 7125 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7126 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7127 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7128 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7129 2 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7130 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7131 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7132 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7133 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7134 1 0 0 0 65.43571484 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7135 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7136 1 0 0 0 -184.6187155 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7137 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7138 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7139 2 0 0 0 0 3 1 0 20 1 1.1 0.9 0 0 0 0;
 7140 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7141 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7142 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7143 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7144 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7145 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7146 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7147 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7148 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7149 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7150 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7151 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7152 2 0 0 0 0 3 1 0 20 1 1.1 0.9 0 0 0 0;
 7153 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7154 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7155 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7156 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7157 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7158 2 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7159 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7160 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7161 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7162 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7163 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7164 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7165 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 7166 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 7167 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7168 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7169 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7170 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7171 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7172 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7173 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7174 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7175 1 0 0 0 -386.0407823 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7176 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7177 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7178 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7179 2 0 0 0 0 3 1 0 22 1 1.1 0.9 0 0 0 0;
 7180 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7181 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7182 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7183 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7184 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7185 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7186 1 0 0 0 -216.2483902 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7187 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7188 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 7189 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7190 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7191 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7192 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7193 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7194 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7195 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7196 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7197 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7198 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7199 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7200 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7201 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7202 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7203 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7204 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7205 2 0 0 0 0 3 1 0 20 1 1.1 0.9 0 0 0 0;
 7206 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7207 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7208 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7209 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7210 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7211 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7212 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7213 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7214 1 0 0 0 48.82603267 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7215 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7216 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7217 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7218 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7219 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7220 2 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7221 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7222 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7223 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7224 1 0 0 0 0.00133445491 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7225 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7226 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7227 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7228 2 0 0 0 0 3 1 0 22 1 1.1 0.9 0 0 0 0;
 7229 2 0 0 0 0 3 1 0 20 1 1.1 0.9 0 0 0 0;
 7230 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7231 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7232 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7233 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7234 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7235 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7236 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7237 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7238 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7239 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7240 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7241 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7242 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7243 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7244 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7245 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7246 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7247 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7248 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7249 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 7250 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7251 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7252 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7253 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7254 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7255 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7256 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7257 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7258 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7259 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7260 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7261 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 7262 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 7263 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7264 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7265 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7266 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7267 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7268 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7269 2 0 0 0 0 3 1 0 22 1 1.1 0.9 0 0 0 0;
 7270 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7271 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7272 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7273 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7274 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7275 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7276 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7277 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7278 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7279 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7280 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7281 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7282 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7283 1 0 0 0 -85.51063922 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7284 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7285 2 0 0 0 0 3 1 0 20 1 1.1 0.9 0 0 0 0;
 7286 2 0 0 0 0 3 1 0 24 1 1.1 0.9 0 0 0 0;
 7287 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7288 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7289 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7290 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7291 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7292 1 0 0 0 -52.85865373 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7293 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7294 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7295 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7296 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7297 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7298 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7299 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7300 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7301 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7302 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7303 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7304 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7305 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7306 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7307 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7308 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7309 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7310 1 0 0 0 -202.847222 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7311 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7312 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7313 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 7314 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7315 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7316 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7317 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7318 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7319 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7320 1 0 0 0 -0.001055612625 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7321 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7322 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7323 2 0 0 0 0 3 1 0 20 1 1.1 0.9 0 0 0 0;
 7324 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7325 2 0 0 0 0 3 1 0 20 1 1.1 0.9 0 0 0 0;
 7326 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7327 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7328 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7329 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7330 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7331 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7332 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7333 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7334 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7335 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7336 2 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7337 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7338 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7339 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7340 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7341 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7342 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7343 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 7344 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7345 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7346 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7347 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7348 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7349 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7350 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7351 2 0 0 0 0 3 1 0 20 1 1.1 0.9 0 0 0 0;
 7352 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 7353 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 7354 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7355 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 7356 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7357 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7358 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7359 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7360 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7361 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7362 2 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7363 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7364 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7365 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7366 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7367 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7368 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7369 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7370 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 7371 2 0 0 0 0 3 1 0 22 1 1.1 0.9 0 0 0 0;
 7372 2 0 0 0 0 3 1 0 20 1 1.1 0.9 0 0 0 0;
 7373 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7374 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 7375 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7376 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7377 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7378 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7379 1 0 0 0 -95.23334241 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7380 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7381 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7382 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7383 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7384 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7385 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7386 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7387 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7388 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7389 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7390 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7391 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7392 2 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7393 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7394 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7395 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7396 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7397 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7398 1 0 0 0 -246.8663045 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7399 2 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7400 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7401 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7402 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7403 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7404 1 0 0 0 -1326.180806 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7405 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7406 2 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7407 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7408 1 0 0 0 -0.0002510094124 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7409 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7410 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7411 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7412 2 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7413 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7414 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7415 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7416 1 0 0 0 -97.56208862 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7417 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7418 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7419 2 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7420 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7421 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7422 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7423 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7424 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7425 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7426 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7427 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7428 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7429 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7430 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7431 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7432 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7433 2 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7434 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7435 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7436 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7437 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7438 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7439 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7440 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7441 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7442 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7443 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7444 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7445 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7446 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7447 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7448 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7449 1 0 0 0 -247.1703419 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7450 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7451 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7452 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7453 2 0 0 0 0 3 1 0 24 1 1.1 0.9 0 0 0 0;
 7454 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7455 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7456 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7457 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7458 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7459 1 0 0 0 -143.9358896 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7460 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7461 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7462 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7463 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7464 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7465 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7466 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7467 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7468 1 0 0 0 0 3 1 0 765 1 1.1 0.9 0 0 0 0;
 7469 2 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7470 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7471 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7472 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7473 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7474 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7475 2 0 0 0 0 3 1 0 24 1 1.1 0.9 0 0 0 0;
 7476 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7477 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7478 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7479 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7480 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7481 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7482 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7483 2 0 0 0 0 3 1 0 18 1 1.1 0.9 0 0 0 0;
 7484 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7485 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7486 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7487 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7488 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7489 1 0 0 0 0 3 1 0 345 1 1.1 0.9 0 0 0 0;
 7490 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7491 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7492 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7493 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7494 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7495 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7496 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7497 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7498 2 0 0 0 0 3 1 0 13.8 1 1.1 0.9 0 0 0 0;
 7499 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7500 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7501 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7502 1 0 0 0 0 3 1 0 138 1 1.1 0.9 0 0 0 0;
 7503 1 2.107 1.079 0 -15.71247723 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7504 1 1.601 0.104 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7505 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7506 1 1.757 0.104 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7507 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7508 1 2.814 1.943 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7509 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7510 1 3.514 0.424 0 23.13983955 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7511 1 4.958 2.539 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7512 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7513 1 2.799 0.819 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7514 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7515 1 0.901 0.022 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7516 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7517 1 5.367 1.623 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7518 1 7.444 4.169 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7519 1 5.948 0.551 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7520 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7521 1 5.881 3.231 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7522 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7523 1 8.561 1.779 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7524 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7525 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7526 1 9.462 2.352 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7527 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7528 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7529 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7530 1 9.462 0.543 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7531 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7532 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7533 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7534 1 5.427 2.918 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7535 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7536 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7537 1 9.559 3.38 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7538 1 9.559 3.037 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7539 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7540 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7541 1 9.559 0.923 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7542 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7543 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7544 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7545 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7546 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7547 1 12.722 3.558 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7548 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7549 1 12.387 3.045 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7550 1 0 0 0 -243.0692316 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7551 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7552 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7553 1 12.722 1.831 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7554 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7555 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7556 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7557 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7558 1 12.693 5.71 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7559 1 11.033 2.963 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7560 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7561 1 11.397 5.963 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7562 1 0 0 0 30.58683479 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7563 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7564 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7565 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7566 1 11.323 3.097 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7567 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7568 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7569 1 11.01 2.449 0 16.31551159 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7570 1 12.105 2.926 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7571 1 12.105 3.112 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7572 1 12.105 1.861 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7573 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7574 1 12.105 2.606 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7575 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7576 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7577 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7578 1 21.663 5.926 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7579 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7580 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7581 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7582 1 13.482 1.489 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7583 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7584 1 22.668 1.206 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7585 1 22.646 0.767 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7586 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7587 1 13.184 3.156 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7588 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7589 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7590 1 3.782 1.541 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7591 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7592 1 14.747 0.514 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7593 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7594 1 18.246 3.938 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7595 1 0 0 0 35.11275259 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7596 1 18.246 4.414 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7597 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7598 1 14.464 6.268 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7599 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7600 1 13.318 7.013 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7601 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7602 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7603 1 13.318 2.449 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7604 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7605 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7606 1 15.641 0.29 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7607 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7608 1 13.318 4.013 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7609 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7610 1 7.169 1.459 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7611 1 7.169 4.273 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7612 1 7.169 2.025 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7613 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7614 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7615 1 7.169 2.531 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7616 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7617 1 5.524 2.777 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7618 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7619 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7620 1 14.42 4.057 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7621 1 8.137 2.003 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7622 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7623 1 8.137 1.087 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7624 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7625 1 13.884 1.869 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7626 1 11.204 1.072 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7627 1 0 0 0 -25.51020964 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7628 1 3.424 1.712 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7629 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7630 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7631 1 3.149 0.767 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7632 1 3.149 0.402 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7633 1 9.104 0.566 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7634 1 9.149 0.908 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7635 1 0 0 0 27.54994765 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7636 1 9.104 2.137 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7637 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7638 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7639 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7640 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7641 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7642 1 9.104 0.648 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7643 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7644 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7645 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7646 1 12.536 5.315 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7647 1 15.492 1.139 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7648 1 14.353 3.335 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7649 1 12.551 4.98 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7650 1 17.747 5.174 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7651 1 12.514 0.372 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7652 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7653 1 12.514 4.027 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7654 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7655 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7656 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7657 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7658 1 12.514 5.159 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7659 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7660 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7661 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7662 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7663 1 12.514 2.844 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7664 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7665 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7666 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7667 1 17.182 0.916 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7668 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7669 1 9.73 1.63 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7670 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7671 1 0 0 0 15.21432498 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7672 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7673 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7674 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7675 1 15.082 12.276 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7676 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7677 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7678 1 9.73 1.563 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7679 1 11.502 4.139 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7680 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7681 1 5.762 3.201 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7682 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7683 1 5.762 0.395 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7684 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7685 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7686 1 11.517 2.501 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7687 1 13.787 2.397 0 57.60064056 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7688 1 13.787 4.794 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7689 1 22.996 7.385 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7690 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7691 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7692 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7693 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7694 1 19.549 9.521 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7695 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7696 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7697 1 24.016 4.117 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7698 1 10.352 3.116 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7699 1 16.869 3.142 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7700 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7701 1 4.377 2.077 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7702 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7703 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7704 1 20.61 4.372 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7705 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7706 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7707 1 38.858 11.665 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7708 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7709 1 19.694 5.048 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7710 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7711 1 20.822 6.762 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7712 1 20.71 4.908 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7713 1 16.929 2.836 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7714 1 36.998 4.635 0 103.3280094 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7715 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7716 1 18.131 0.871 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7717 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7718 1 20.837 15.045 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7719 1 12.245 0.793 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7720 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7721 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7722 1 17.092 4.958 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7723 1 16.363 1.749 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7724 1 16.326 6.112 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7725 1 45.969 27.492 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7726 1 13.854 4.444 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7727 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7728 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7729 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7730 1 15.149 2.412 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7731 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7732 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7733 1 11.859 2.33 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7734 1 11.859 2.352 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7735 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7736 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7737 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7738 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7739 1 13.273 1.362 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7740 1 11.859 2.338 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7741 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7742 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7743 1 11.74 2.33 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7744 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7745 1 27.048 11.626 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7746 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7747 1 17.678 4.584 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7748 1 16.528 5.293 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7749 1 14.456 1.826 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7750 1 9.453 2.764 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7751 1 12.603 4.846 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7752 1 25.095 14.263 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7753 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7754 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7755 1 11.408 1.234 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7756 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7757 1 32.175 7.288 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7758 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7759 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7760 1 17.733 4.511 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7761 1 28.427 10.771 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7762 1 22.933 6.74 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7763 1 13.301 3.473 0 77.71729127 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7764 1 6.756 1.848 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7765 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7766 1 17.74 6.566 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7767 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7768 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7769 1 8.298 2.379 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7770 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7771 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7772 1 15.126 8.247 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7773 1 15.283 5.522 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7774 1 13.624 3.171 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7775 1 7.823 5.411 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7776 1 15.134 0.841 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7777 1 0 0 0 -67.48607868 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7778 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7779 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7780 1 13.78 4.727 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7781 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7782 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7783 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7784 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7785 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7786 1 34.081 21.113 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7787 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7788 1 12.497 6.394 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7789 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7790 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7791 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7792 1 11.251 2.055 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7793 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7794 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7795 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7796 1 33.15 5.531 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7797 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7798 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7799 1 23.792 4.228 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7800 1 30.023 7.184 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7801 1 30.924 11.286 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7802 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7803 1 12.859 6.979 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7804 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7805 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7806 1 26.569 1.057 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7807 1 17.144 0.692 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7808 1 4.124 1.37 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7809 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7810 1 6.097 1.496 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7811 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7812 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7813 1 7.176 2.911 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7814 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7815 1 15.657 8.493 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7816 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7817 1 22.592 9.777 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7818 1 14.797 1.201 0 77.98346177 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7819 1 26.316 5.874 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7820 1 13.937 0.977 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7821 1 28.393 11.971 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7822 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7823 1 18.611 8.263 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7824 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7825 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7826 1 22.235 4.774 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7827 1 0 0 0 38.09920442 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7828 1 24.909 2.918 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7829 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7830 1 13.668 3.923 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7831 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7832 1 24.005 3.306 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7833 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7834 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7835 1 18.371 3.786 0 33.31399192 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7836 1 6.171 0.901 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7837 1 7.474 1.891 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7838 1 7.555 1.636 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7839 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7840 1 11.441 3.976 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7841 1 6.729 1.463 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7842 1 8.516 1.065 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7843 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7844 1 11.39 4.065 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7845 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7846 1 9.849 4.638 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7847 1 9.849 2.844 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7848 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7849 1 25.177 7.199 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7850 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7851 1 13.646 2.479 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7852 1 23.42 4.638 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7853 1 13.646 8.874 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7854 1 33.88 21.894 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7855 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7856 1 8.032 1.958 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7857 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7858 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7859 1 8.032 5.36 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7860 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7861 1 12.916 4.817 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7862 1 12.916 5.993 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7863 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7864 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7865 1 18.492 7.266 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7866 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7867 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7868 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7869 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7870 1 20.919 9.045 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7871 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7872 1 16.043 5.606 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7873 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7874 1 25.43 6.648 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7875 1 0 0 0 -105.9684416 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7876 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7877 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7878 1 25.892 9 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7879 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7880 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7881 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7882 1 26.39 4.347 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7883 1 16.043 3 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7884 1 7.489 1.869 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7885 1 11.531 2.092 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7886 1 35.019 10.043 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7887 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7888 1 9.104 4.474 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7889 1 9.104 3.678 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7890 1 0 0 0 -197.9522417 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7891 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7892 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7893 1 15.7 4.898 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7894 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7895 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7896 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7897 1 9.104 3.283 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7898 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7899 1 22.378 9.946 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7900 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7901 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7902 1 26.562 2.516 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7903 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7904 1 8.368 1.735 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7905 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7906 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7907 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7908 1 8.71 5.583 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7909 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7910 1 14.881 7.132 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7911 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7912 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7913 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7914 1 13.78 4.777 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7915 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7916 1 8.71 4.452 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7917 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7918 1 14.651 6.503 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7919 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7920 1 13.273 4.834 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7921 1 9.64 1.921 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7922 1 8.665 1.221 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7923 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7924 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7925 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7926 1 11.68 1.764 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7927 1 14.837 3.641 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7928 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7929 1 16.102 2.94 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7930 1 12.67 3.566 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7931 1 6.573 1.117 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7932 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7933 1 15.581 7.072 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7934 1 22.661 6.216 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7935 1 19.638 9.893 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7936 1 8.345 2.338 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7937 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7938 1 22.981 4.586 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7939 1 9.626 2.485 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7940 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7941 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7942 1 6.127 0.625 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7943 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7944 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7945 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7946 1 12.24 2.507 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7947 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7948 1 9.812 1.526 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7949 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7950 1 16.139 4.251 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7951 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7952 1 16.139 1.645 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7953 1 21.365 1.749 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7954 1 18.387 3.68 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7955 1 12.425 0.99 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7956 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7957 1 24.328 11.263 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7958 1 0 0 0 11.41495923 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7959 1 9.767 1.258 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7960 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7961 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7962 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7963 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7964 1 9.767 3.149 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7965 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7966 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7967 1 11.308 4.027 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7968 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7969 1 19.341 3.789 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7970 1 18.522 6.671 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7971 1 11.308 4.846 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7972 1 6.596 0.342 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7973 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7974 1 6.596 2.241 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7975 1 1.347 0.127 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7976 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7977 1 6.596 2.144 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7978 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7979 1 17.874 7.355 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7980 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7981 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7982 1 5.702 0.864 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7983 1 6.901 1.213 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7984 1 9.47 1.258 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7985 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7986 1 14.196 4.898 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7987 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7988 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7989 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7990 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7991 1 19.154 6.305 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7992 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 7993 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 7994 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7995 1 8.576 2.33 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7996 1 16.571 7.259 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7997 1 27.998 12.551 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7998 1 11.866 2.926 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 7999 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8000 1 11.866 8.122 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8001 1 14.896 4.281 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8002 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8003 1 22.132 2.412 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8004 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8005 1 22.467 10.318 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8006 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8007 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8008 1 18.202 4.005 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8009 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8010 1 27.284 7.08 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8011 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8012 1 0 0 0 53.15964078 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8013 1 19.303 5.315 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8014 1 17.911 2.464 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8015 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8016 1 17.911 4.675 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8017 1 0 0 0 -384.587551 4 1 0 765 1 1.1 0.9 0 0 0 0;
 8018 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 8019 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8020 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 8021 1 17.911 5.218 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 8022 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 8023 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 8024 1 17.911 5.978 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8025 1 1.347 0.141 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8026 1 17.911 4.816 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8027 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8028 1 10.802 1.422 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8029 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8030 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8031 1 18.336 4.787 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8032 1 17.219 3.514 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8033 1 34.52 8.926 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8034 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8035 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8036 1 12.142 3.395 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8037 1 10.668 5.107 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8038 1 10.005 1.861 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8039 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8040 1 19.08 4.281 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8041 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8042 1 10.005 2.27 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8043 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8044 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8045 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8046 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8047 1 19.556 6.008 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8048 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8049 1 13.482 1.645 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8050 1 18.834 4.862 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8051 1 0 0 0 77.01977812 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8052 1 13.482 0.811 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8053 1 20.003 2.047 0 43.04563308 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8054 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8055 1 10.005 3.886 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8056 1 16.564 1.184 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8057 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8058 1 10.005 3.365 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8059 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8060 1 10.325 4.251 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8061 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8062 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8063 1 28.668 14.114 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8064 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8065 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8066 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8067 1 18.894 5.583 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8068 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8069 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8070 1 12.246 3.596 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8071 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8072 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8073 1 17.718 11.457 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8074 1 0 0 0 31.45295492 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8075 1 12.246 1.749 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8076 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8077 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8078 1 14.219 2.271 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8079 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8080 1 14.219 3.73 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8081 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8082 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8083 1 26.078 6.795 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8084 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8085 1 14.219 4.065 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8086 1 14.219 5.598 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8087 1 0 0 0 86.87313697 4 1 0 345 1 1.1 0.9 0 0 0 0;
 8088 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8089 1 16.537 2.669 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 8090 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 8091 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 8092 1 22.728 4.124 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8093 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8094 1 10.519 0.529 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8095 1 17.412 3.789 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8096 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8097 1 50.696 29.093 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8098 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8099 1 23.913 5.308 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8100 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8101 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8102 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8103 1 13.579 1.392 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8104 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8105 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8106 1 13.579 1.191 0 -7.67065321 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8107 1 15.194 2.195 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8108 1 12.209 1.615 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8109 1 12.306 1.623 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8110 1 12.209 4.05 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8111 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8112 1 12.209 2.144 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8113 1 11.531 2.293 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8114 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8115 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8116 1 13.78 4.921 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8117 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8118 1 13.072 9.521 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8119 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8120 1 13.392 1.266 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8121 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8122 1 18.172 2.74 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8123 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8124 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8125 1 11.39 2.234 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8126 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8127 1 4.705 1.168 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8128 1 5.382 2.151 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8129 1 5.539 2.851 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8130 1 8.598 6.104 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8131 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8132 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8133 1 25.318 3.923 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8134 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8135 1 12.611 2.888 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8136 1 12.611 4.906 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8137 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8138 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8139 1 19.512 4.95 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8140 1 9.075 3.566 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8141 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8142 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8143 1 9.075 1.541 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8144 1 14.435 2.419 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8145 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8146 1 12.201 3.462 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8147 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8148 1 12.201 2.345 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8149 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8150 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8151 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8152 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8153 1 12.201 3.149 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8154 1 12.201 2.985 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8155 1 22.065 5.122 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8156 1 15.991 3.856 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8157 1 7.802 1.623 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8158 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8159 1 7.802 0.447 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8160 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8161 1 7.802 1.988 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8162 1 5.099 1.161 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8163 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8164 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8165 1 24.277 5.554 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8166 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8167 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8168 1 8.856 3.049 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8169 1 5.688 1.153 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8170 1 18.224 2.844 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8171 1 9.953 1.519 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8172 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8173 1 12.916 2.62 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8174 1 12.916 1.831 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8175 1 12.916 0.275 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8176 1 12.916 1.213 0 21.71781383 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8177 1 15.246 3.043 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8178 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8179 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8180 1 12.432 2.561 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8181 1 15.901 7.567 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8182 1 0 0 0 -51.07733634 4 1 0 765 1 1.1 0.9 0 0 0 0;
 8183 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 8184 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8185 1 24.514 9.191 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 8186 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 8187 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 8188 1 0 0 0 0 4 1 0 765 1 1.1 0.9 0 0 0 0;
 8189 1 12.432 3.67 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8190 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8191 1 22.114 5.235 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8192 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8193 1 15.35 2.36 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8194 1 14.502 4.117 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8195 1 12.186 7.37 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8196 1 21.66 4.655 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8197 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8198 1 9 1.898 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8199 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8200 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8201 1 9.432 0.968 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8202 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8203 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8204 1 0 0 0 51.30756018 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8205 1 9 4.333 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8206 1 21.779 3.659 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8207 1 11.435 2.434 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8208 1 11.435 5.665 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8209 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8210 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8211 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8212 1 11.421 1.487 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8213 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8214 1 7.497 0.953 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8215 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8216 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8217 1 13.698 2.598 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8218 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8219 1 11.042 0.439 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8220 1 11.055 2.695 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8221 1 16.891 6.581 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8222 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8223 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8224 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8225 1 16.519 4.333 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8226 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8227 1 16.519 3.186 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8228 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8229 1 21.589 6.266 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8230 1 34.408 5.829 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8231 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8232 1 26.472 10.207 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8233 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8234 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8235 1 16.273 8.174 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8236 1 38.324 5.427 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8237 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8238 1 16.273 5.218 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8239 1 10.072 8.516 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8240 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8241 1 16.273 1.816 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8242 1 16.273 3.089 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8243 1 4.087 1.042 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8244 1 4.087 1.794 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8245 1 4.087 1.489 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8246 1 14.137 4.772 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8247 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8248 1 14.137 3.164 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8249 1 14.137 4.072 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8250 1 0 0 0 30.65574444 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8251 1 24.663 9.74 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8252 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8253 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8254 1 11.249 1.683 0 -9.308695542 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8255 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8256 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8257 1 11.249 1.139 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8258 1 0 0 0 -26.61758716 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8259 1 11.249 3.707 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8260 1 17.956 3.073 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8261 1 5.941 0.998 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8262 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8263 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 8264 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
 8265 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 8266 1 13.504 1.467 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 8267 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 8268 1 0 0 0 0 4 1 0 345 1 1.1 0.9 0 0 0 0;
 8269 1 0 0 0 0 4 1 0 138 1 1.1 0.9 0 0 0 0;
